- record_id: ARENA-DLV-17251
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    4: Non-Traditional Solutions'
  publish_date: 2020-08
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: Simulation studies across four AusNet Services HV feeders found that
    without any traditional or non-traditional solutions, solar PV hosting capacity
    is limited to approximately 20% penetration — a level expected to have been reached
    on all feeders between 2017 and 2019 — primarily due to voltage rise issues.
  lesson_learnt: DNSPs should monitor customer voltages on HV feeders approaching
    20% solar PV penetration and require detailed network studies before approving
    further connection requests; without proactive intervention, voltage limits become
    the binding constraint at relatively low penetration levels.
  issue_severity: major
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: network business
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id001
  - 7
  - 149
  evidence_excerpt: Without the implementation of traditional solutions, the HC of
    all HV feeders investigated is approximately 20% penetration of solar PV. Depending
    on the HV feeder, this HC is expected to have been reached between 2017 and 2019.
    The HC is primarily limited by voltage issues, which is experienced by all feeders.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 21/08/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  source_page_pdf: 7
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-17251
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 4: Non-Traditional
    Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      4: Non-Traditional Solutions'
    pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
    source_pages: *id001
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: technical underperformance
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-17252
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    4: Non-Traditional Solutions'
  publish_date: 2020-08
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: Enabling both Volt-Watt and Volt-var functions together (using Victorian
    DNSP default settings) was found to keep maximum voltages across all feeders to
    1.12 pu and generation curtailment below 2% at all penetration levels, substantially
    outperforming Volt-Watt alone.
  lesson_learnt: DNSPs across Australia should require both Volt-Watt and Volt-var
    inverter control functions to be enabled with settings equivalent to the Victorian
    DNSP standard; using Volt-Watt alone leads to significant PV curtailment that
    reduces owner profitability, while the combined functions dramatically reduce
    both voltage rise and curtailment.
  issue_severity: moderate
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: network business
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: Victorian DNSPs mandated both Volt-Watt and Volt-var functions;
    modelling confirmed this combination keeps maximum voltage to 1.12 pu and curtailment
    below 2% regardless of feeder type or penetration level.
  transferability: broad
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id002
  - 7
  - 149
  evidence_excerpt: Regardless of the PV penetration, or solution adopted, the combination
    of the two functions helps keep the maximum voltage across all feeders up to 1.12pu...
    Generation curtailment is always kept to significantly low levels (below 2%) regardless
    the type of feeder and penetration level.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 21/08/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  source_page_pdf: 7
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-17252
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 4: Non-Traditional
    Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      4: Non-Traditional Solutions'
    pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
    source_pages: *id002
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: technical underperformance
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-17253
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    4: Non-Traditional Solutions'
  publish_date: 2020-08
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: Enabling the Volt-var function increased reactive power absorption
    in LV networks, causing larger currents in conductors and transformers. Low-capacity
    LV transformers became overloaded at penetration levels substantially lower than
    would occur without the Volt-var function enabled.
  lesson_learnt: Network planners enabling Volt-var inverter functions must plan for
    augmentation of low-capacity LV transformers earlier than they would otherwise;
    the reactive power absorbed by the Volt-var function increases thermal loading
    and can trigger transformer overloads at much lower PV penetrations than anticipated.
  issue_severity: moderate
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: network business
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: Network augmentation of congested LV transformers was identified
    as the effective remedy and needs to be planned ahead of Volt-var deployment.
  transferability: broad
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id003
  - 4
  - 7
  - 149
  evidence_excerpt: The Volt-var function can exacerbate the thermal utilization of
    assets. The significant amount of reactive power being absorbed results in larger
    currents flowing through conductors and transformers. Most affected are the low-capacity
    LV transformers which become overloaded at relatively low penetration levels;
    at much lower levels than without having the Volt-var function. This can be effectively
    solved by network augmentation which needs to be planned for.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 21/08/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  source_page_pdf: 7
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-17253
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 4: Non-Traditional
    Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      4: Non-Traditional Solutions'
    pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
    source_pages: *id003
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: technical underperformance
  failure_mode_confidence: 0.88
- record_id: ARENA-DLV-17254
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    4: Non-Traditional Solutions'
  publish_date: 2020-08
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: The Volt-var function, when aggregated across many inverters, significantly
    increased reactive power import at the head of the HV feeder, creating a risk
    that power factor limits at the transmission-distribution interface could be breached.
  lesson_learnt: DNSPs deploying Volt-var at scale should assess power factor implications
    at the transmission-distribution interface and plan capacitor bank installation
    in the sub-transmission network to compensate for the aggregate reactive power
    increase caused by widespread Volt-var operation.
  issue_severity: moderate
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: network business
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: unvalidated integration
  intervention_note: Planning of capacitor banks in the upstream sub-transmission
    network was recommended to compensate for increased reactive power import.
  transferability: broad
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id004
  - 5
  - 7
  - 149
  evidence_excerpt: In the aggregate, the Volt-var function significantly increases
    the reactive power being imported at the head of the HV feeder. This could potentially
    create issues in maintaining the power factor at the transmission-distribution
    network interface within the allowed limits. Adequate planning of capacitor banks
    in the upstream network (i.e., sub-transmission) might be required to compensate
    for this increase.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 21/08/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  source_page_pdf: 5
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-17254
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 4: Non-Traditional
    Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      4: Non-Traditional Solutions'
    pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
    source_pages: *id004
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-17255
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    4: Non-Traditional Solutions'
  publish_date: 2020-08
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: Adjusting off-load tap changers on LV transformers successfully increased
    solar PV hosting capacity from 20% to 40% on urban and short rural feeders by
    reducing voltage issues, but provided limited benefit to long rural feeders with
    SWER connections where voltage rise from solar PV can exceed the tap step magnitude.
  lesson_learnt: Off-load tap changer adjustment is a cost-effective first step to
    increase PV hosting capacity on urban and short rural feeders to ~40%, but long
    rural SWER networks require alternative solutions as voltage rise from PV on SWER
    connections can exceed what tap adjustment can correct.
  issue_severity: moderate
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: network business
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: partial success
  secondary_failure_mode: null
  intervention_note: Off-load tap changer adjustment recommended as the baseline action
    for urban and short rural feeders approaching 20% PV penetration; non-traditional
    solutions required beyond this for rural SWER networks.
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id005
  - 7
  - 8
  - 150
  evidence_excerpt: 'The HC of all urban and short rural HV feeders can be shifted
    to 40% (to be reached between 2021 and 2030 depending on the HV feeder) by adjusting
    the off-load taps of the LV transformers as it significantly reduces voltage issues...
    This solution is likely to provide limited benefits to long rural HV Feeders due
    to: The level of voltage rise in SWER connected solar PV customers can be significantly
    higher than the corresponding voltage reduction of the tap step.'
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 21/08/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  source_page_pdf: 7
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-17255
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 4: Non-Traditional
    Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      4: Non-Traditional Solutions'
    pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
    source_pages: *id005
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: technical underperformance
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-17256
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    4: Non-Traditional Solutions'
  publish_date: 2020-08
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: Tailored (stricter) Volt-Watt and Volt-var inverter settings that
    curtail PV to zero at 1.10 pu fully mitigated all voltage issues across all four
    feeder types and all penetration levels, while adding only approximately 1% additional
    curtailment per penetration step compared to the Victorian default settings —
    totalling no more than 2% curtailment at 100% penetration.
  lesson_learnt: Stricter Volt-Watt settings that curtail to 0% at the statutory voltage
    limit are highly effective at eliminating voltage violations with negligible impact
    on customer generation; the additional curtailment (approximately 1% extra) is
    an acceptable trade-off for full voltage compliance, and DNSPs should consider
    location-specific or customer-specific tailored settings for weak parts of the
    network.
  issue_severity: minor
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: network business
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: Stricter Volt-Watt settings (0% generation at 1.10 pu) applied
    uniformly to all inverters; voltage issues fully eliminated with total curtailment
    not exceeding 2% at 100% penetration.
  transferability: broad
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id006
  - 4
  - 147
  evidence_excerpt: A more tailored set of Volt-Watt and Volt-Var settings is proved
    to be highly effective in limiting voltage problems in the network. Regardless
    of PV penetrations ad seasons, the maximum voltage in the network never exceeds
    above 1.10pu. While the curtailment of PV generation was found to be approximately
    1% higher for each penetration when compared to the BAU case (which had approximately
    1% of curtailment), this can still be considered negligible given the significant
    benefits provided (i.e., full mitigation of voltage issues). For example, with
    a 100% PV penetration, the total curtailment never exceeds 2% of the total solar
    PV generation, regardless the type of feeder.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 21/08/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  source_page_pdf: 120
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-17256
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 4: Non-Traditional
    Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      4: Non-Traditional Solutions'
    pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
    source_pages: *id006
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
- record_id: ARENA-DLV-17257
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    4: Non-Traditional Solutions'
  publish_date: 2020-08
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: Tailored Volt-var settings, while eliminating voltage problems, did
    not reduce asset congestion — LV transformer overloading occurred from 40% penetration
    onwards and the number increased significantly with penetration (up to 17% of
    transformers congested at 100% penetration on the CRE21 urban feeder).
  lesson_learnt: Tailored inverter settings alone cannot resolve asset congestion;
    network planners must pair any inverter-based voltage solution with a separate
    congestion management strategy (augmentation) as reactive power absorption from
    Volt-var increases transformer loading and overloading begins at moderate penetration
    levels.
  issue_severity: moderate
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: network business
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: partial success
  secondary_failure_mode: poor scoping
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id007
  - 4
  - 53
  evidence_excerpt: While a reduced utilisation level of all assets was observed when
    compared to the BAU case, almost the same performance is observed in terms of
    the number of congestion issues... At 40% PV penetration, 3 out of 79 LV transformers
    (i.e., ~3%) become congested due to PV generation. This number increases further
    as PV penetration increases, with 14 transformers (i.e., ~17%) become overloaded
    at 100% PV penetration.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 21/08/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  source_page_pdf: 4
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-17257
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 4: Non-Traditional
    Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      4: Non-Traditional Solutions'
    pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
    source_pages: *id007
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: technical underperformance
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-17258
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    4: Non-Traditional Solutions'
  publish_date: 2020-08
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: LV OLTC-fitted transformers with adaptive control (using smart meter
    data to dynamically calculate voltage targets), combined with off-load tap adjustment
    and network augmentation, increased hosting capacity to 100% across all four feeder
    types — up from 20–40% with traditional solutions alone — while keeping curtailment
    at 0.02–0.04% of total PV generation.
  lesson_learnt: LV OLTC-fitted transformers with adaptive smart-meter-based control
    should be the preferred next step after off-load tap adjustment is exhausted;
    they are effective in all feeder types, keep curtailment negligible, and are future-proof
    against demand-side voltage drop issues from technologies such as EVs.
  issue_severity: none
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: network business
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: OLTC-fitted LV transformers installed where off-load tap capability
    was exhausted; adaptive control logic using smart meter data kept all customer
    voltages within statutory limits with average daily tap changes below 10 on all
    feeder types.
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id008
  - 5
  - 8
  - 148
  - 150
  evidence_excerpt: The adoption of LV OLTC-fitted transformers in combination with
    adjustment of off-load tap changers as well as augmentation of congested assets
    can effectively manage all technical issues and shift the hosting capacity to
    100%... In terms of PV generation curtailment, it was found to be almost negligible.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 21/08/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  source_page_pdf: 120
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-17258
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 4: Non-Traditional
    Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      4: Non-Traditional Solutions'
    pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
    source_pages: *id008
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
- record_id: ARENA-DLV-17259
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    4: Non-Traditional Solutions'
  publish_date: 2020-08
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: At least 50% of LV transformers on each HV feeder required OLTC installation
    by the time 60% solar PV penetration was reached; for rural feeders, many installations
    concentrated on small-capacity transformers (<100 kVA), while urban feeders required
    OLTCs predominantly on large transformers (>300 kVA).
  lesson_learnt: DNSPs planning LV OLTC deployment should anticipate that a large
    share of transformers (at least 50% by 60% PV penetration) will need retrofitting;
    investment planning should differentiate between urban networks (large transformers
    dominant) and rural networks (small transformers dominant) to prioritise correctly.
  issue_severity: moderate
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: network business
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id009
  - 5
  - 8
  - 150
  - 151
  evidence_excerpt: This solution requires a significant percentage of LV transformers
    connected to an HV Feeder to be equipped with OLTC. At least 50% of LV transformers
    will need to be equipped with OLTC by 60% penetration (2030 and 2040 depending
    on the HV feeder)... For urban networks OLTCs installations correspond to relatively
    high rating transformers (>300kVA). For rural networks OLTCs installations correspond
    to relatively low rating transformers (<100kVA).
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 21/08/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  source_page_pdf: 8
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-17259
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 4: Non-Traditional
    Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      4: Non-Traditional Solutions'
    pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
    source_pages: *id009
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
- record_id: ARENA-DLV-17260
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    4: Non-Traditional Solutions'
  publish_date: 2020-08
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: The adaptive OLTC control logic achieved voltage regulation using
    an average of fewer than 10 daily tap changes across all feeder types, penetrations,
    and seasons, with the maximum never exceeding 30 on any feeder — significantly
    lower than the tap change rates that would cause excessive mechanical wear.
  lesson_learnt: Adaptive OLTC control based on smart meter data can maintain voltage
    compliance with low mechanical wear (fewer than 10 average daily tap changes);
    this makes the technology practically deployable from a maintenance cost perspective,
    and DNSPs should specify low average tap-change rates as a design criterion when
    procuring OLTC solutions.
  issue_severity: none
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: network business
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id010
  - 5
  - 8
  - 151
  evidence_excerpt: Regardless the type of feeder, penetration and season, the average
    daily tap changes is not expected to exceed 10. This low number of tap changes
    can lead to a reduced wear and tear of the OLTC hence requiring less maintenance
    costs.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 21/08/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  source_page_pdf: 8
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-17260
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 4: Non-Traditional
    Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      4: Non-Traditional Solutions'
    pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
    source_pages: *id010
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
- record_id: ARENA-DLV-17261
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    4: Non-Traditional Solutions'
  publish_date: 2020-08
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: LV OLTC-fitted transformers in long rural feeders with long SWER
    connections could not fully solve voltage issues at high PV penetration levels
    (>50–60%); voltages remained close to or above the statutory 1.10 pu limit because
    the voltage rise on SWER-connected PV customers exceeded the voltage reduction
    achievable by the OLTC tap step.
  lesson_learnt: OLTC-fitted LV transformers are insufficient on their own for long
    rural SWER networks at high PV penetration; network planners should identify SWER
    connections early and plan supplementary solutions (e.g., network reconfiguration,
    dedicated voltage regulators) as the OLTC tap step magnitude is inherently limited
    relative to SWER voltage rise.
  issue_severity: major
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: network business
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: partial success
  secondary_failure_mode: poor scoping
  intervention_note: null
  transferability: narrow
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id011
  - 5
  - 8
  - 151
  evidence_excerpt: The operation of OLTC-fitted LV transformers in long rural feeders
    with long SWER connections can be challenging as at high penetration levels (>50%)
    voltages might still be close to the statutory limit. This effect can be explained
    due to the fact that the level of voltage rise in SWER connected solar PV customers
    can be significantly higher than the corresponding voltage reduction of the tap
    steps.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 21/08/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  source_page_pdf: 151
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-17261
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 4: Non-Traditional
    Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      4: Non-Traditional Solutions'
    pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
    source_pages: *id011
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: technical underperformance
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.87
- record_id: ARENA-DLV-17262
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    4: Non-Traditional Solutions'
  publish_date: 2020-08
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: Off-the-shelf (OTS) residential battery energy storage systems, despite
    widespread customer adoption, provided no material increase in solar PV hosting
    capacity beyond what was achievable with off-load tap adjustment alone; the OTS
    batteries reached full state-of-charge before peak PV generation hours and failed
    to reduce peak exports to the grid.
  lesson_learnt: DNSPs and policymakers should not assume that widespread adoption
    of off-the-shelf residential batteries will significantly increase network hosting
    capacity or reduce peak PV exports; OTS controllers are optimised for bill reduction,
    not network support, and reach full charge too early in the day to absorb midday
    peak generation.
  issue_severity: moderate
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: network business
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id012
  - 5
  - 6
  - 9
  - 148
  evidence_excerpt: 'The adoption of OTS BES offers limited to almost no benefits
    for either technical issue. This is due to the following limitations: OTS BES
    systems do not fully discharge overnight... OTS BES systems reach full SOC very
    early. With a partially charged BES system, surplus PV generation that occurs
    early in the morning can lead to a full SOC before or during high PV generation,
    resulting in PV exports.'
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 21/08/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  source_page_pdf: 5
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-17262
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 4: Non-Traditional
    Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      4: Non-Traditional Solutions'
    pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
    source_pages: *id012
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: technical underperformance
  secondary_failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.88
- record_id: ARENA-DLV-17263
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    4: Non-Traditional Solutions'
  publish_date: 2020-08
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: Although OTS battery systems did not benefit the network, they provided
    significant customer financial benefit by reducing household grid energy imports
    by at least 80%, with median annual Grid Dependence Index of 0–2% in summer and
    spring and 18–25% in winter — confirming strong customer value but network neutrality.
  lesson_learnt: OTS battery systems are an excellent investment for individual PV
    owners (reducing grid imports by at least 80%) but deliver no network hosting
    capacity benefit; regulators and DNSPs developing battery incentive schemes should
    distinguish between customer-value and network-value outcomes and target incentives
    toward advanced controllers rather than standard OTS systems.
  issue_severity: none
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: network business
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id013
  - 6
  - 148
  evidence_excerpt: Although the OTS BES system do no bring significant benefits to
    the network, the results show they are an excellent investment for PV owners as
    it allows to significantly reduce grid energy imports by at least 80% and, as
    a consequence, reduce electricity bills.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 21/08/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  source_page_pdf: 6
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-17263
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 4: Non-Traditional
    Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      4: Non-Traditional Solutions'
    pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
    source_pages: *id013
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
- record_id: ARENA-DLV-17264
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    4: Non-Traditional Solutions'
  publish_date: 2020-08
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: BES systems fitted with the University of Melbourne's Network Smart
    (NS) controller — which adapts charging proportionally to PV generation throughout
    the entire generation period and ensures full discharge by morning — increased
    hosting capacity to 100% on all feeder types, eliminated voltage violations, reduced
    augmentation requirements by at least 60%, and kept curtailment negligible, while
    adding only 2–4% to household grid dependence compared to OTS controllers.
  lesson_learnt: Advanced battery controllers that spread charging across the full
    PV generation period (rather than charging opportunistically from surplus) can
    substitute for costly network augmentation; DNSPs and governments should create
    pathways — either incentive schemes or mandatory connection standards — to accelerate
    adoption of network-smart battery controllers.
  issue_severity: none
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: network business
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: Network Smart controller deployed; charging power adapted proportionally
    to clear-sky PV generation profile throughout the generation period with overnight
    discharge to ensure full available capacity — reduced augmentation requirements
    by at least 60% and eliminated voltage violations across all feeder types and
    penetration levels.
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id014
  - 6
  - 9
  - 148
  - 151
  - 152
  evidence_excerpt: BES systems with a network smart controller can significantly
    reduce the utilization level of all assets and more importantly alleviate congestion
    issues for the majority of otherwise congested assets. Analyses highlighted that
    the adoption of BES systems with a network smart controller can reduce augmentation
    requirements by at least 60%.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 21/08/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  source_page_pdf: 9
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-17264
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 4: Non-Traditional
    Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      4: Non-Traditional Solutions'
    pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
    source_pages: *id014
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
- record_id: ARENA-DLV-17265
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    4: Non-Traditional Solutions'
  publish_date: 2020-08
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: The Network Smart BES controller increased household grid dependence
    by 2–4 percentage points compared to OTS BES controllers, as it prioritises network
    support (spreading charging) over household self-sufficiency; however, the cost
    of this incremental grid energy import was assessed as considerably lower than
    the capital investment in network augmentation that the NS controller avoided.
  lesson_learnt: When designing network-support battery controller incentives, the
    marginal increase in customer electricity costs from a network-smart controller
    (2–4% higher grid dependence) should be explicitly compared against the avoided
    network augmentation capital expenditure — the customer cost is likely to be far
    smaller than network savings, supporting the business case for incentive or mandated
    schemes.
  issue_severity: minor
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: network business
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id015
  - 6
  - 9
  - 152
  evidence_excerpt: The adoption of BES systems with a Network Smart controller, compared
    to the OTS BES, increases customers' grid dependence by 2-4%. While the adoption
    of the network smart control logic might lead to slightly higher grid imports
    for customers than with the OTS control, the corresponding expense might be considerably
    lower than the capital investments required to provide the same network benefits
    with asset-intensive solutions, such as network augmentation.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 21/08/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-17265
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 4: Non-Traditional
    Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      4: Non-Traditional Solutions'
    pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
    source_pages: *id015
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
- record_id: ARENA-DLV-17266
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    4: Non-Traditional Solutions'
  publish_date: 2020-08
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: A dynamic voltage target at the zone substation OLTC (reducing target
    voltage in proportion to reverse power flow) effectively created voltage headroom
    and delayed voltage violations until 80% PV penetration on the CRE21 urban feeder,
    while also reducing PV curtailment substantially compared to the business-as-usual
    case.
  lesson_learnt: A dynamic voltage target at the zone substation OLTC is a low-cost,
    software-based intervention that can defer voltage problems and reduce PV curtailment
    up to moderate penetration levels; it should be considered as a near-term, transitional
    measure before more capital-intensive solutions are required, particularly for
    networks with homogeneous downstream feeder characteristics.
  issue_severity: minor
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: network business
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: Dynamic voltage target implemented using reverse power flow at
    the zone substation as a proxy; voltage target reduced incrementally as net import
    fell below a threshold, extending voltage compliance to 80% PV penetration without
    capital investment in LV assets.
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id016
  - 6
  - 10
  - 148
  - 152
  evidence_excerpt: The adoption of a dynamic voltage target at the zone substation
    OLTC is shown to be very effective in mitigating voltage issues during peak generation
    hours by creating additional headroom. This resulted in voltage issues only occurring
    beyond 80% penetration.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 21/08/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  source_page_pdf: 121
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-17266
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 4: Non-Traditional
    Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      4: Non-Traditional Solutions'
    pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
    source_pages: *id016
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
- record_id: ARENA-DLV-17267
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    4: Non-Traditional Solutions'
  publish_date: 2020-08
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: The dynamic zone substation OLTC voltage target approach increased
    network congestion compared to the business-as-usual case because lower voltages
    reduced Volt-Watt curtailment, allowing more PV generation — and therefore more
    reverse power flow and thermal loading — through the network assets.
  lesson_learnt: Dynamic zone substation voltage target control must not be deployed
    in isolation; planners must account for the fact that reducing curtailment via
    voltage headroom increases thermal loading on transformers and conductors, requiring
    a companion congestion management strategy.
  issue_severity: moderate
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: network business
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id017
  - 6
  - 148
  evidence_excerpt: Nonetheless, due to the nature of OLTCs (i.e., affecting voltages
    only), this solution is not able to address any congestion issues in the network.
    In fact, without considering other solutions, it can increase network congestion
    due to less PV curtailment from the Volt-Watt functions.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 21/08/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  source_page_pdf: 121
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-17267
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 4: Non-Traditional
    Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      4: Non-Traditional Solutions'
    pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
    source_pages: *id017
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-17268
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    4: Non-Traditional Solutions'
  publish_date: 2020-08
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: Existing zone substation OLTC designs were found to have very few
    tap positions available for voltage reduction (most designed to boost voltage)
    and large deadbands of 2–3%, limiting the granularity and flexibility of dynamic
    voltage target control for managing high-PV scenarios.
  lesson_learnt: Future OLTC procurement specifications should require additional
    taps in the voltage-reduction range and smaller deadbands (finer than 2–3%) to
    enable effective dynamic voltage management as PV penetration increases; retrofitting
    existing OLTCs will not provide adequate control flexibility.
  issue_severity: moderate
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: network business
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: grid/system stability
  source_pages: &id018
  - 10
  - 152
  evidence_excerpt: Due to the limitation of existing OLTC designs, i.e., predominately
    targeted at boosting voltages, there are very few tap positions available to reduce
    voltages. Furthermore, the relatively large deadbands (typically between 2% and
    3%) also poses issues to control voltages in a granular way, which can limit the
    overall flexibility of this solution.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 21/08/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  source_page_pdf: 10
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-17268
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 4: Non-Traditional
    Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      4: Non-Traditional Solutions'
    pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
    source_pages: *id018
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-17269
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    4: Non-Traditional Solutions'
  publish_date: 2020-08
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: Dynamic zone substation OLTC voltage target is only suitable for
    zone substations where all connected HV feeders have similar demand/generation
    characteristics; on substations serving mixed feeders, reducing voltage to manage
    one feeder's voltage rise risks creating voltage drop violations on another feeder.
  lesson_learnt: Before deploying dynamic voltage target control at a zone substation,
    planners must assess whether all downstream HV feeders have sufficiently similar
    PV and demand profiles; if feeders are heterogeneous, this solution can worsen
    voltage compliance on some feeders while improving others and a more targeted
    LV-level solution should be prioritised.
  issue_severity: moderate
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: network business
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id019
  - 10
  - 148
  - 149
  - 152
  evidence_excerpt: A variable voltage target at the zone substation can be an effective
    option in creating additional headroom that targets peak generation hours. However,
    this solution is more applicable to zone substations where all the HV feeders
    connected to it have similar characteristics (demand/generation). Otherwise, the
    management of voltage rise issues on one HV feeder can result in voltage drop
    issues in another.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 21/08/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  source_page_pdf: 10
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-17269
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 4: Non-Traditional
    Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      4: Non-Traditional Solutions'
    pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
    source_pages: *id019
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-17270
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    4: Non-Traditional Solutions'
  publish_date: 2020-08
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: On the long rural feeder SMR8, OTS BES adoption provided no hosting
    capacity improvement beyond business-as-usual (both remaining at 20% penetration),
    unlike on urban feeders where the combination of off-load taps and OTS BES could
    reach 80%; voltage issues remained the binding constraint even after transformer
    augmentation.
  lesson_learnt: On long rural networks with SWER connections, OTS BES systems are
    even less effective than on urban networks and provide no benefit beyond what
    traditional solutions alone can achieve; rural network planners should not include
    OTS BES in their capacity expansion plans and should prioritise OLTC or Network
    Smart BES solutions.
  issue_severity: major
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: network business
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: null
  transferability: narrow
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id020
  - 125
  - 129
  evidence_excerpt: The adoption of this solution (i.e., off-load taps, OTS BES, augmentation)
    was found to provide little to no additional benefits in terms of technical issues
    as the Hosting capacity remains at 20% (same as the BAU). At this point, the bottleneck
    becomes the voltage issues.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 21/08/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  source_page_pdf: 125
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-17270
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 4: Non-Traditional
    Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      4: Non-Traditional Solutions'
    pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
    source_pages: *id020
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: technical underperformance
  failure_mode_confidence: 0.88
- record_id: ARENA-DLV-17271
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    4: Non-Traditional Solutions'
  publish_date: 2020-08
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: On the urban feeder HPK11, Network Smart BES systems combined with
    off-load tap adjustment required only 3 LV transformer replacements at 100% penetration
    to maintain full voltage and congestion compliance, compared to 40 transformer
    replacements needed under OTS BES — a reduction in augmentation requirements of
    more than 90%.
  lesson_learnt: On dense urban feeders with high PV penetration forecasts, Network
    Smart BES controllers can reduce transformer augmentation requirements by more
    than 90% compared to OTS BES; the capital cost saving from deferred augmentation
    should be a key input into incentive or mandate design for advanced battery controllers.
  issue_severity: none
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: network business
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: Network Smart BES deployed on feeder HPK11; only 3 transformer
    replacements required at 100% penetration versus 40 with OTS BES.
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id021
  - 135
  - 137
  evidence_excerpt: The adoption of BES systems with the proposed network smart control
    logic shows to be highly effective in significantly reducing the utilization level
    of all assets and more importantly alleviate the congestion issues of more than
    90% of transformers that were congested in the OTS BES case. Only 3 transformers
    (in total) had to be replaced at 100% of penetration, instead of 40 in the case
    of OTS BES.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 21/08/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  source_page_pdf: 94
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-17271
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 4: Non-Traditional
    Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      4: Non-Traditional Solutions'
    pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
    source_pages: *id021
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
- record_id: ARENA-DLV-17272
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    4: Non-Traditional Solutions'
  publish_date: 2020-08
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: On the short rural feeder KLO14, OLTC-fitted LV transformers required
    installation on 79% of all LV transformers (553 out of 700) to achieve 100% PV
    hosting capacity — with more than half of installations concentrated at just 20%
    penetration — predominantly on low-rated transformers below 50 kVA.
  lesson_learnt: Short rural networks with large numbers of small-rated transformers
    face a much higher OLTC installation burden than urban networks (up to 79% of
    transformers by 100% penetration); investment programmes for rural networks must
    plan for early, large-scale OLTC deployment and prioritise small-capacity transformer
    replacements.
  issue_severity: major
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: network business
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: null
  transferability: narrow
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id022
  - 139
  - 140
  evidence_excerpt: The total number of OLTC-fitted transformers installed for this
    Feeder accounts to 79% of the total LV transformers (553 out of 700). More than
    half of the OLTC installations are required up to 20% of penetration. The capacities
    of most OLTCs correspond to relatively low rating transformers (<50kVA).
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 21/08/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  source_page_pdf: 139
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-17272
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 4: Non-Traditional
    Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      4: Non-Traditional Solutions'
    pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
    source_pages: *id022
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
- record_id: ARENA-DLV-17273
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    4: Non-Traditional Solutions'
  publish_date: 2020-08
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: The adaptive OLTC control logic managed both voltage rise during
    peak PV generation and voltage drop during peak load (evening/night) without any
    reconfiguration of settings, demonstrating that the same infrastructure investment
    that addresses today's PV voltage rise problem also provides resilience against
    future voltage drop issues from increased demand technologies such as electric
    vehicles.
  lesson_learnt: LV OLTC-fitted transformers with adaptive control are a future-proof
    infrastructure investment because they handle bidirectional voltage management
    without settings reconfiguration; network planners justifying OLTC investment
    should include avoided future EV-related voltage drop remediation costs in the
    business case.
  issue_severity: none
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: network business
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: follow-on scale-up enabled
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id023
  - 8
  - 75
  - 151
  evidence_excerpt: The adaptive operation of the OLTC can cater not only for voltage
    rise issues but for voltage drop issues as well. This highlights a more future
    proof solution able to cater also for voltage drop issues due to technologies
    that can increase demand such as electric vehicles.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 21/08/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  source_page_pdf: 8
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-17273
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 4: Non-Traditional
    Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      4: Non-Traditional Solutions'
    pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
    source_pages: *id023
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
- record_id: ARENA-DLV-17274
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    4: Non-Traditional Solutions'
  publish_date: 2020-08
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: 'Caution was identified regarding adjustment of zone substation OLTC
    voltage targets and off-load tap positions at LV transformers: while these reduce
    voltage rise from PV, they could cause larger voltage drops during unexpected
    peak demand events or with future uptake of demand-increasing technologies such
    as electric vehicles.'
  lesson_learnt: When adjusting OLTC targets or off-load tap positions to increase
    PV hosting capacity, planners must model the combined voltage impact under peak
    demand conditions and future demand growth (EVs); voltage settings optimised for
    PV generation hours may violate lower voltage limits during peak demand periods
    if not carefully bounded.
  issue_severity: moderate
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: network business
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id024
  - 8
  - 150
  evidence_excerpt: Caution should be taken as the adjustment of the OLTC target and/or
    off-load tap positions may create issues during unexpected peak demand conditions
    (larger voltage drops) or due to the future adoption of technologies that increase
    demand (i.e., electric vehicles).
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 21/08/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  source_page_pdf: 8
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-17274
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 4: Non-Traditional
    Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      4: Non-Traditional Solutions'
    pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
    source_pages: *id024
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-17275
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    4: Non-Traditional Solutions'
  publish_date: 2020-08
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: The study used a homogeneous modelling assumption — all customers
    with the same inverter settings, all BES at same capacity and controller type
    — whereas in real networks customers will have different technologies, ages, and
    settings installed at different times, with some continuing to operate under older
    standards as new ones are introduced.
  lesson_learnt: Network simulation studies for PV-rich distribution planning should
    include heterogeneous technology scenarios reflecting the actual mix of old and
    new inverter standards and battery controller types; results from homogeneous
    assumptions will overestimate the effectiveness of uniform policy interventions
    such as mandatory settings.
  issue_severity: minor
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: network business
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id025
  - 150
  evidence_excerpt: Simulations have considered homogeneity among the technologies
    and settings installed by residential customers (e.g., same PV inverter settings,
    BES with PV, BES capacity). In real networks, different customers can have different
    technologies installed (some customers with PV might not have BES). Furthermore,
    as PV penetration increases, some customers will still be operating on older inverter
    settings whilst only newer installations will operate with the newer standards.
  confidence_note: 'proponent_type reconciled to ''network business'' from: network
    business (24/26), research organisation/university (1/26), government/public-sector
    body (1/26)'
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 21/08/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  source_page_pdf: 150
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-17275
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 4: Non-Traditional
    Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      4: Non-Traditional Solutions'
    pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
    source_pages: *id025
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-17276
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    4: Non-Traditional Solutions'
  publish_date: 2020-08
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: 'Two regulatory/incentive pathways were identified to mobilise advanced
    battery controller adoption at scale: (1) direct financial incentives or subsidised
    BES systems with network-smart controllers for households, and (2) mandatory technical
    requirements similar to the Volt-Watt/Volt-var mandate applied to PV inverters.'
  lesson_learnt: Governments and DNSPs seeking to unlock the network benefits of residential
    battery storage should develop explicit policy pathways — either incentive-based
    payments or mandatory connection standards — to drive adoption of advanced (network-smart)
    battery controllers rather than leaving deployment to market forces that favour
    OTS controllers with no network benefit.
  issue_severity: none
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: concept/feasibility
  proponent_type: network business
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: policy/market influence only
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id026
  - 9
  - 10
  - 152
  evidence_excerpt: 'There are two potential pathways for this: 1) households can
    be incentivized to adopt advanced battery management strategies, or 2) such strategies
    become mandatory. The first pathway acknowledges the fact that households are
    helping electricity distribution companies deferring network investments. Hence,
    incentives such as direct payments or subsidized/discounted BES systems with those
    strategies can stimulate and accelerate the corresponding adoption. The second
    pathway, on the other hand, follows the philosophy of providing network support
    through regulation (e.g., standards, technical requirements).'
  confidence_note: 'project_scale_band reconciled to ''demonstration'' from: demonstration
    (25/26), programmatic/portfolio-level (1/26); proponent_type reconciled to ''network
    business'' from: network business (24/26), research organisation/university (1/26),
    government/public-sector body (1/26)'
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 21/08/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  source_page_pdf: 9
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-17276
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 4: Non-Traditional
    Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      4: Non-Traditional Solutions'
    pdf_url: https://arena.gov.au/assets/2020/09/advanced-planning-of-pv-rich-distribution-networks.pdf
    source_pages: *id026
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-4-non-traditional-solutions/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_4_non_traditional_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
- record_id: ARENA-DLV-28351
  source_title: 'Advanced Planning of PV-Rich Distribution Networks - Deliverable
    1: HV-LV Modelling of Selected HV Feeders'
  publish_date: '2019-06-10'
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: LV network models were not available from AusNet Services, requiring
    the research team to develop a synthetic LV modelling methodology based on Australian
    distribution substation standards and design manuals rather than using actual
    network data.
  lesson_learnt: When planning distribution network modelling projects with DNSPs,
    confirm LV network model availability early — LV models are typically not held
    by DNSPs in a usable digital form, and synthetic modelling approaches based on
    design standards will need to be scoped and resourced as a separate workstream.
  issue_severity: moderate
  project_type: software/data/digital
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: research organisation/university
  delay_category: data/validation/testing
  failure_mode: poor scoping
  outcome_class: re-scoped/adapted
  secondary_failure_mode: data & measurement
  intervention_note: A methodology to synthetically model LV networks was developed
    using Australian electrical distribution substation standards and design manuals,
    allowing approximate quantification of impacts at the LV customer level.
  transferability: broad
  delay_magnitude: not quantified
  technology_domain: grid/system stability
  source_pages: &id027
  - 11
  - 16
  evidence_excerpt: Given that LV network models are not readily available from AusNet
    Services, LV networks are modelled based on the number of customers (i.e., either
    provided or estimated) per distribution transformer and LV design principles,
    as specified by the industry.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-1-hv-lv-modelling-of-selected-hv-feeders/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 10/06/2019
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-1.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_1_hv_lv_modelling_of_selected_hv_feed.md
  source_page_pdf: 16
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-28351
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks - Deliverable 1: HV-LV Modelling
    of Selected HV Feeders'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks - Deliverable
      1: HV-LV Modelling of Selected HV Feeders'
    pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-1.pdf
    source_pages: *id027
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-1-hv-lv-modelling-of-selected-hv-feeders/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_1_hv_lv_modelling_of_selected_hv_feed.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-28352
  source_title: 'Advanced Planning of PV-Rich Distribution Networks - Deliverable
    1: HV-LV Modelling of Selected HV Feeders'
  publish_date: '2019-06-10'
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: Smart meter data was not yet available for the selected HV feeders
    at the time of Deliverable 1 analysis, forcing the team to substitute demand profiles
    from a previous unrelated project ('AusNet Mini Grid Clusters'), which did not
    correspond to the geographical areas of the modelled feeders and may have over-
    or under-estimated actual behaviour.
  lesson_learnt: Confirm smart meter data availability and access timelines before
    committing to analysis milestones in distribution network research projects —
    unavailability at key deliverable stages will force reliance on proxy datasets
    that may misrepresent local demand conditions and limit the validity of initial
    results.
  issue_severity: moderate
  project_type: software/data/digital
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: research organisation/university
  delay_category: data/validation/testing
  failure_mode: data & measurement
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: Proxy demand profiles from the prior 'AusNet Mini Grid Clusters'
    project were used for demonstration purposes only, with results explicitly caveated
    as not representing real-life demand in the modelled feeders.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: grid/system stability
  source_pages: &id028
  - 19
  - 33
  evidence_excerpt: Smart Meter data are not yet available for each of the selected
    feeders, demand profiles, hence demand profiles used in a previous project 'AusNet
    Mini Grid Clusters' were considered in this report to demonstrate the behaviour
    of the feeders. While their behaviour is demonstrated using realistic demand data,
    it is important to highlight that these do not correspond or represent the real-life
    demand in of the modelled feeders; their behaviour might under or over-estimated.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-1-hv-lv-modelling-of-selected-hv-feeders/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 10/06/2019
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-1.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_1_hv_lv_modelling_of_selected_hv_feed.md
  source_page_pdf: 3
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-28352
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks - Deliverable 1: HV-LV Modelling
    of Selected HV Feeders'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks - Deliverable
      1: HV-LV Modelling of Selected HV Feeders'
    pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-1.pdf
    source_pages: *id028
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-1-hv-lv-modelling-of-selected-hv-feeders/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_1_hv_lv_modelling_of_selected_hv_feed.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: data quality/measurement failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-28353
  source_title: 'Advanced Planning of PV-Rich Distribution Networks - Deliverable
    1: HV-LV Modelling of Selected HV Feeders'
  publish_date: '2019-06-10'
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: Modelling of Feeder R2 was incomplete at the time of Deliverable
    1 submission due to the feeder's significantly complex particularities, including
    isolation transformers, SWER connections, capacitors, regulator transformers,
    multi-voltage level feeder paths, and mixed single- and three-phase transformers,
    meaning no business-as-usual analysis could be performed for this feeder.
  lesson_learnt: When scoping rural feeder modelling tasks, explicitly account for
    the additional complexity of SWER systems, multi-voltage level paths, and mixed
    transformer types — these can substantially extend modelling time and should be
    treated as a separate work package with dedicated resources rather than assumed
    to follow the same timeline as simpler urban feeders.
  issue_severity: moderate
  project_type: software/data/digital
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: research organisation/university
  delay_category: data/validation/testing
  failure_mode: poor scoping
  outcome_class: delayed but recoverable
  secondary_failure_mode: execution & logistics
  intervention_note: null
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: grid/system stability
  source_pages: &id029
  - 25
  evidence_excerpt: Given the significantly complex particularities associated with
    the corresponding Feeder (isolation transformers, SWER connections, capacitor,
    regulator transformer, multi-voltage level feeder paths, single-phase and three-phase
    transformers etc.) the modelling of the feeder, is still in progress. Hence, a
    BaU analysis is not performed for this feeder.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-1-hv-lv-modelling-of-selected-hv-feeders/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 10/06/2019
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-1.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_1_hv_lv_modelling_of_selected_hv_feed.md
  source_page_pdf: 25
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-28353
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks - Deliverable 1: HV-LV Modelling
    of Selected HV Feeders'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks - Deliverable
      1: HV-LV Modelling of Selected HV Feeders'
    pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-1.pdf
    source_pages: *id029
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-1-hv-lv-modelling-of-selected-hv-feeders/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_1_hv_lv_modelling_of_selected_hv_feed.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: schedule slippage
  secondary_failure_mode_v2: resource/capability shortfall
  failure_mode_confidence: 0.88
- record_id: ARENA-DLV-28354
  source_title: 'Advanced Planning of PV-Rich Distribution Networks - Deliverable
    1: HV-LV Modelling of Selected HV Feeders'
  publish_date: '2019-06-10'
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: The PSS Sincal feeder database provided by AusNet Services did not
    include phase connection information (single-phase vs three-phase) for nodes and
    lines, requiring the research team to develop an additional automated algorithm
    (Breadth First Search) to infer phasing from network topology, with manual verification
    still required.
  lesson_learnt: When receiving DNSP network model data for modelling projects, explicitly
    request phase connection information as a separate data item — it is often absent
    from standard database exports and its absence requires significant additional
    processing effort including both algorithmic and manual verification steps.
  issue_severity: minor
  project_type: software/data/digital
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: research organisation/university
  delay_category: data/validation/testing
  failure_mode: data & measurement
  outcome_class: re-scoped/adapted
  secondary_failure_mode: null
  intervention_note: The Breadth First Search Algorithm was implemented in Python
    to trace each line segment from the head of the feeder and identify SWER (single-phase)
    paths downstream of isolation transformers, followed by manual verification.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: grid/system stability
  source_pages: &id030
  - 11
  - 12
  evidence_excerpt: The feeder model facilitated by AusNet Services (database.mdb)
    does not provide any information about which nodes and lines (connections between
    nodes) are single or three-phase. Given the numerous SWER connections (i.e., single-phase
    lines) in the models, this information (i.e., phases) is essential to produce
    as accurate as possible model in OpenDSS.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-1-hv-lv-modelling-of-selected-hv-feeders/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 10/06/2019
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-1.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_1_hv_lv_modelling_of_selected_hv_feed.md
  source_page_pdf: 11
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-28354
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks - Deliverable 1: HV-LV Modelling
    of Selected HV Feeders'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks - Deliverable
      1: HV-LV Modelling of Selected HV Feeders'
    pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-1.pdf
    source_pages: *id030
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-1-hv-lv-modelling-of-selected-hv-feeders/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_1_hv_lv_modelling_of_selected_hv_feed.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: data quality/measurement failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-28355
  source_title: 'Advanced Planning of PV-Rich Distribution Networks - Deliverable
    1: HV-LV Modelling of Selected HV Feeders'
  publish_date: '2019-06-10'
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: Distribution transformer loss parameters (no-load and on-load losses)
    and tap positions were not available in the AusNet Services data, requiring the
    research team to make assumptions for all distribution transformers and adjust
    tap positions based on a peak loading scenario to keep voltages within statutory
    limits.
  lesson_learnt: When developing distribution network models from DNSP-provided data,
    plan for missing transformer loss parameters and actual tap position settings
    — these are rarely included in standard GIS or planning database exports and will
    need to be assumed or estimated, introducing modelling uncertainty that should
    be explicitly documented.
  issue_severity: minor
  project_type: software/data/digital
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: research organisation/university
  delay_category: data/validation/testing
  failure_mode: data & measurement
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: unvalidated technical assumptions
  intervention_note: Assumptions for transformer losses were adopted from a previous
    project, and tap positions were adjusted based on a peak loading scenario to ensure
    all network voltages were within limits specified by AS 61000.3.100.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: grid/system stability
  source_pages: &id031
  - 14
  - 33
  evidence_excerpt: assumptions had to be taken for no-load and on-load losses for
    all distribution transformers as well as tap positions for some of them.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-1-hv-lv-modelling-of-selected-hv-feeders/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 10/06/2019
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-1.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_1_hv_lv_modelling_of_selected_hv_feed.md
  source_page_pdf: 33
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-28355
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks - Deliverable 1: HV-LV Modelling
    of Selected HV Feeders'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks - Deliverable
      1: HV-LV Modelling of Selected HV Feeders'
    pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-1.pdf
    source_pages: *id031
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-1-hv-lv-modelling-of-selected-hv-feeders/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_1_hv_lv_modelling_of_selected_hv_feed.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: data quality/measurement failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-28356
  source_title: 'Advanced Planning of PV-Rich Distribution Networks - Deliverable
    1: HV-LV Modelling of Selected HV Feeders'
  publish_date: '2019-06-10'
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: Despite the ability to automate PSS Sincal data extraction via Python
    scripting, the team found that manual verification of extracted data remained
    necessary due to the complexity of HV feeder configurations including SWER lines
    and node connection phasing, and that automation of distribution transformer modelling
    from multiple spreadsheets was more error-prone than the core HV extraction.
  lesson_learnt: Automated data extraction from DNSP network model databases should
    always include a manual verification step — complex feeder topologies with SWER
    connections and mixed phasing introduce errors that automated scripts cannot reliably
    detect, and distributing transformer modelling across multiple external spreadsheets
    increases error risk beyond what automation alone can manage.
  issue_severity: minor
  project_type: software/data/digital
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: research organisation/university
  delay_category: data/validation/testing
  failure_mode: data & measurement
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: execution & logistics
  intervention_note: Manual verification steps were built into the data extraction
    workflow, and the team explicitly recommended that distribution transformer modelling
    results be checked manually given the error-prone nature of multi-spreadsheet
    processing.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: grid/system stability
  source_pages: &id032
  - 11
  - 14
  evidence_excerpt: While PSS Sincal data extraction process can be automated, it
    is important to highlight that manual verification of the extracted data is required
    given the complexity of the corresponding HV feeder (e.g., SWER lines, node connection
    phasing etc.)... this is more prone to errors and it is recommended that the results
    are checked manually.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-1-hv-lv-modelling-of-selected-hv-feeders/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 10/06/2019
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-1.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_1_hv_lv_modelling_of_selected_hv_feed.md
  source_page_pdf: 11
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-28356
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks - Deliverable 1: HV-LV Modelling
    of Selected HV Feeders'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks - Deliverable
      1: HV-LV Modelling of Selected HV Feeders'
    pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-1.pdf
    source_pages: *id032
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-1-hv-lv-modelling-of-selected-hv-feeders/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_1_hv_lv_modelling_of_selected_hv_feed.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: data quality/measurement failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-28357
  source_title: 'Advanced Planning of PV-Rich Distribution Networks - Deliverable
    1: HV-LV Modelling of Selected HV Feeders'
  publish_date: '2019-06-10'
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: The initial database of 351 HV feeders from AusNet Services required
    a data-cleaning process to remove feeders with missing information before selection,
    reducing the usable dataset to approximately 300 feeders; smart meter data quality
    and availability information was retained by AusNet Services and could not be
    incorporated into the University of Melbourne's feeder selection analysis.
  lesson_learnt: When structuring university-DNSP research collaborations involving
    network data, negotiate upfront data sharing agreements that include smart meter
    and data quality metadata — retaining this information solely within the DNSP
    prevents the research partner from performing fully informed feeder selection
    and forces reliance on the DNSP's expert judgement as a substitute for systematic
    analysis.
  issue_severity: minor
  project_type: software/data/digital
  project_scale_band: demonstration
  lifecycle_phase: concept/feasibility
  proponent_type: research organisation/university
  delay_category: null
  failure_mode: data & measurement
  outcome_class: re-scoped/adapted
  secondary_failure_mode: coordination & stakeholders
  intervention_note: AusNet Services engineers provided expert views on feeder selection
    to compensate for the unavailability of smart meter quality metadata at the University
    of Melbourne, and multiple discussions were held to reach a mutually agreed selection.
  transferability: moderate
  delay_magnitude: null
  technology_domain: grid/system stability
  source_pages: &id033
  - 7
  - 9
  evidence_excerpt: Given the complexity of Smart Meter data availability and quality,
    this information remained within AusNet Services... Considering the aforementioned
    and given the fact that data availability and quality information remained within
    AusNet Services, the University of Melbourne requested at least two Rural and
    two Urban feeders.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-1-hv-lv-modelling-of-selected-hv-feeders/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 10/06/2019
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-1.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_1_hv_lv_modelling_of_selected_hv_feed.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-28357
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks - Deliverable 1: HV-LV Modelling
    of Selected HV Feeders'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks - Deliverable
      1: HV-LV Modelling of Selected HV Feeders'
    pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-1.pdf
    source_pages: *id033
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-1-hv-lv-modelling-of-selected-hv-feeders/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_1_hv_lv_modelling_of_selected_hv_feed.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: governance/coordination failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.88
- record_id: ARENA-DLV-28358
  source_title: 'Advanced Planning of PV-Rich Distribution Networks - Deliverable
    1: HV-LV Modelling of Selected HV Feeders'
  publish_date: '2019-06-10'
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: DNSPs across Australia were found to be applying simple transformer-capacity-based
    PV penetration limits that likely under- or over-estimate actual hosting capacity,
    because the limits do not account for voltage rise in LV networks or aggregated
    congestion in HV networks, and assessing non-traditional solutions such as smart
    inverter control or on-load tap changers exceeds the capability of typical DNSP
    planning studies.
  lesson_learnt: DNSP planning workflows that rely solely on transformer-capacity-based
    PV penetration limits should be supplemented with integrated HV-LV hosting capacity
    analysis tools — existing limits create barriers to PV uptake by either blocking
    viable connections or permitting connections that cause network issues, and non-traditional
    solutions cannot be assessed without more sophisticated modelling.
  issue_severity: major
  project_type: software/data/digital
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: research organisation/university
  delay_category: approvals/regulatory
  failure_mode: poor scoping
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: unvalidated technical assumptions
  intervention_note: This project was established specifically to develop analytical
    techniques that DNSPs can use to more accurately assess PV hosting capacity and
    evaluate non-traditional solutions including smart PV inverters, voltage regulation
    devices, and battery storage.
  transferability: broad
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id034
  - 5
  evidence_excerpt: the lack of advanced planning approaches has led DNSPs to adopt
    values that might under or over-estimate their actual hosting capacity, particularly
    due to voltage issues in LV networks and aggregated congestion issues in HV networks...
    All this, in turn, becomes a barrier for the widespread adoption of solar PV as
    it can create delays, increase cost, and could undermine the consumer attractiveness
    of the technology.
  confidence_note: 'This record captures a systemic sector-level finding stated as
    project motivation rather than a discrete project event; classified as major given
    the portfolio-level impact on PV connection timelines across Australia.; project_type
    reconciled to ''software/data/digital'' from: software/data/digital (7/8), network/grid
    (1/8); project_scale_band reconciled to ''demonstration'' from: demonstration
    (7/8), programmatic/portfolio-level (1/8); proponent_type reconciled to ''research
    organisation/university'' from: research organisation/university (7/8), network
    business (1/8)'
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-1-hv-lv-modelling-of-selected-hv-feeders/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 10/06/2019
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-1.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_1_hv_lv_modelling_of_selected_hv_feed.md
  source_page_pdf: 5
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-28358
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks - Deliverable 1: HV-LV Modelling
    of Selected HV Feeders'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks - Deliverable
      1: HV-LV Modelling of Selected HV Feeders'
    pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-1.pdf
    source_pages: *id034
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-1-hv-lv-modelling-of-selected-hv-feeders/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_1_hv_lv_modelling_of_selected_hv_feed.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: regulatory misfit
  secondary_failure_mode_v2: technical underperformance
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-44751
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    3: Traditional Solutions'
  publish_date: 2020-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: Without any traditional solutions in place, all four HV feeders studied
    reached their solar PV hosting capacity at approximately 20% penetration (reached
    between 2017 and 2019), primarily constrained by voltage rise issues rather than
    asset congestion.
  lesson_learnt: DNSPs should treat 20% residential PV penetration as a planning trigger
    point — monitor customer voltages on HV feeders approaching this level and require
    detailed network studies before approving further connections, as voltage issues
    will emerge across all feeder types at this threshold.
  issue_severity: moderate
  project_type: network/grid
  project_scale_band: utility/large-scale
  lifecycle_phase: operations
  proponent_type: network business
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: Enabling both Volt-Watt and Volt-var inverter functions with
    Victorian settings was found to significantly extend effective hosting capacity
    beyond 20% without network augmentation.
  transferability: broad
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id035
  - 5
  - 92
  evidence_excerpt: Without the implementation of traditional solutions, the HC of
    all HV feeders investigated is approximately 20% penetration of solar PV. Depending
    on the HV feeder, this HC is expected to have been reached between 2017 and 2019.
    The HC is primarily limited by voltage issues, which is experienced by all feeders.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 25/02/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_3_traditional_solutions.md
  source_page_pdf: 5
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-44751
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 3: Traditional
    Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      3: Traditional Solutions'
    pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions.pdf
    source_pages: *id035
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_3_traditional_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: technical underperformance
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-44752
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    3: Traditional Solutions'
  publish_date: 2020-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: Enabling both Volt-Watt and Volt-var inverter control functions (Victorian
    settings) kept maximum network voltages at or below 1.12 p.u. across all four
    feeder types and all PV penetration levels, with total energy curtailment remaining
    below 2% even at 100% PV penetration.
  lesson_learnt: DNSPs across Australia should mandate both Volt-Watt and Volt-var
    inverter functions (using Victorian settings or equivalent) as connection requirements
    for new PV installations — this single measure dramatically reduces voltage issues
    and customer curtailment compared to Volt-Watt alone, effectively deferring the
    need for costly network augmentation.
  issue_severity: none
  project_type: network/grid
  project_scale_band: utility/large-scale
  lifecycle_phase: operations
  proponent_type: network business
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: Victorian DNSPs mandated both Volt-Watt and Volt-var power quality
    response modes under AS/NZS 4777.2; simulation studies confirmed this combination
    keeps curtailment below 2% at all penetration levels.
  transferability: broad
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id036
  - 4
  - 5
  - 91
  evidence_excerpt: Regardless the PV penetration, or solution adopted, the combination
    of the two functions helps keep the maximum voltage across all feeders up to 1.12pu...
    Generation curtailment is always kept to significantly low levels regardless the
    type of feeder and penetration level. At 100% of penetration the total amount
    of energy curtailed was always found to be below 2%.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 25/02/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_3_traditional_solutions.md
  source_page_pdf: 4
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-44752
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 3: Traditional
    Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      3: Traditional Solutions'
    pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions.pdf
    source_pages: *id036
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_3_traditional_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
- record_id: ARENA-DLV-44753
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    3: Traditional Solutions'
  publish_date: 2020-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: When only the Volt-Watt function was enabled (Volt-var disabled),
    voltage non-compliant customers in urban feeder CRE21 reached 90% at 100% PV penetration,
    compared to 37% with both functions enabled; total energy curtailment exceeded
    18% of all PV generation versus less than 1% with both functions active.
  lesson_learnt: Using Volt-Watt alone without Volt-var is insufficient for managing
    high-PV distribution networks — the absence of reactive power absorption causes
    severe voltage violations and imposes economically damaging curtailment levels
    on solar PV owners; both functions must be co-enabled.
  issue_severity: major
  project_type: network/grid
  project_scale_band: utility/large-scale
  lifecycle_phase: operations
  proponent_type: network business
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: Re-enabling the Volt-var function alongside Volt-Watt reduced
    non-compliant customers from 90% to 37% and curtailment from 18% to under 1% at
    100% penetration in the urban CRE21 feeder.
  transferability: broad
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id037
  - 43
  - 44
  - 45
  evidence_excerpt: In fact, across all penetration levels and seasons, the highest
    number of non-compliant customers in the previous analysis was found to be 37%
    (100% PV penetration, summer). In this analysis, the number of non-compliant customers
    (same penetration and season) increases dramatically to 90%... At 100% PV penetration,
    the resulting total curtailment across the simulations exceeds 2.5MWh (18% of
    all PV generation). This is a tremendous increase when compared with the case
    that the Volt-var was enabled, where only 0.2MWh were curtailed (~1% of total
    PV generation).
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 25/02/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_3_traditional_solutions.md
  source_page_pdf: 43
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-44753
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 3: Traditional
    Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      3: Traditional Solutions'
    pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions.pdf
    source_pages: *id037
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_3_traditional_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: technical underperformance
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-44754
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    3: Traditional Solutions'
  publish_date: 2020-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: The Volt-var function, while effective at reducing voltage rise,
    significantly increased thermal utilisation of low-capacity LV transformers (≤50
    kVA, single-phase) because reactive power absorption increases current flow —
    these transformers became overloaded at much lower PV penetration levels than
    they would without Volt-var enabled.
  lesson_learnt: DNSPs enabling Volt-var on residential PV inverters must include
    transformer thermal capacity as a co-planning constraint — small LV transformers
    (≤50 kVA) will become a congestion bottleneck at relatively low PV penetrations
    and require proactive augmentation planning before this threshold is reached.
  issue_severity: moderate
  project_type: network/grid
  project_scale_band: utility/large-scale
  lifecycle_phase: operations
  proponent_type: network business
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: Network augmentation (replacement of small LV transformers with
    higher-rated units) was found to effectively resolve Volt-var-induced thermal
    congestion and should be planned concurrently with any Volt-var mandate.
  transferability: broad
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id038
  - 4
  - 5
  - 74
  - 92
  evidence_excerpt: While significant benefits were found in terms of voltage issues
    and generation curtailment, the Volt-var function can exacerbate the thermal utilisation
    of assets. The significant amount of reactive power being absorbed results in
    larger currents flowing through conductors and transformers. Most affected are
    the low-capacity LV transformers which become overloaded at relatively low penetration
    levels; much lower levels than without having the Volt-var function. This can
    be effectively solved by network augmentation which needs to be planned for.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 25/02/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_3_traditional_solutions.md
  source_page_pdf: 4
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-44754
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 3: Traditional
    Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      3: Traditional Solutions'
    pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions.pdf
    source_pages: *id038
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_3_traditional_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: technical underperformance
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-44755
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    3: Traditional Solutions'
  publish_date: 2020-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: Adjustment of off-load tap changers on LV distribution transformers
    successfully extended the solar PV hosting capacity of urban (CRE21, HPK11) and
    short rural (KLO14) feeders from 20% to 40% penetration by unlocking additional
    voltage headroom, with curtailment reduced to near-negligible levels (0.04% at
    100% penetration for CRE21).
  lesson_learnt: For urban and short rural HV feeders approaching the 20% PV hosting
    capacity limit, adjusting off-load tap changers on LV transformers is a low-cost
    intervention that can double the effective hosting capacity to 40% penetration
    — DNSPs should exploit this option before committing to more expensive conductor
    or transformer augmentation.
  issue_severity: none
  project_type: network/grid
  project_scale_band: utility/large-scale
  lifecycle_phase: operations
  proponent_type: network business
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: Off-load tap positions were adjusted downward for each LV transformer
    using smart meter data from peak demand days to determine maximum available headroom
    without breaching statutory minimum voltage limits.
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id039
  - 5
  - 6
  - 46
  - 93
  evidence_excerpt: The HC of all urban and short rural HV feeders can be shifted
    to 40% (to be reached between 2021 and 2030 depending on the HV feeder) by adjusting
    the off-load taps of the LV transformers as it significantly reduces voltage issues...
    Considering the most critical penetration (i.e., 100%) the total curtailment accounts
    to just 0.04% of the total solar PV generation.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 25/02/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_3_traditional_solutions.md
  source_page_pdf: 6
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-44755
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 3: Traditional
    Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      3: Traditional Solutions'
    pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions.pdf
    source_pages: *id039
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_3_traditional_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
- record_id: ARENA-DLV-44756
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    3: Traditional Solutions'
  publish_date: 2020-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: Adjustment of off-load tap changers provided only marginal benefit
    to the long rural feeder R1 (SMR8) with extensive SWER connections — the hosting
    capacity remained at 20% because voltage rise in SWER-connected PV customers exceeded
    the available tap reduction step, and SWER transformer tap capability was inherently
    limited.
  lesson_learnt: Off-load tap changer adjustment should not be relied upon as a hosting
    capacity solution for long rural feeders with significant SWER infrastructure
    — the physics of SWER voltage rise cannot be adequately offset by tap adjustments,
    and alternative non-traditional solutions must be evaluated for these network
    configurations.
  issue_severity: moderate
  project_type: network/grid
  project_scale_band: utility/large-scale
  lifecycle_phase: operations
  proponent_type: network business
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id040
  - 76
  - 91
  - 92
  evidence_excerpt: The hosting capacity of this feeder remains the same (i.e., 20%)
    as with the BAU case... This can be explained due to the fact that tap capability
    in some SWER transformers is limited hence voltages cannot be further reduced...
    The level of voltage rise in SWER connected solar PV customers might be significantly
    higher than the corresponding voltage reduction by the off-load tap step.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 25/02/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_3_traditional_solutions.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-44756
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 3: Traditional
    Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      3: Traditional Solutions'
    pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions.pdf
    source_pages: *id040
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_3_traditional_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: technical underperformance
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-44757
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    3: Traditional Solutions'
  publish_date: 2020-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: Adjusting the zone substation OLTC voltage target (reduced by 2%)
    in combination with off-load tap changer adjustment provided only marginally better
    outcomes than adjusting off-load taps alone, with hosting capacity, asset utilisation
    and curtailment outcomes nearly identical across all four feeders studied.
  lesson_learnt: DNSPs should not prioritise zone substation OLTC voltage target reduction
    as a primary PV hosting capacity intervention — the incremental benefit over off-load
    tap adjustment alone is minimal (only a few additional distribution transformers
    that had no further tap room benefit), and the effort is disproportionate to the
    gain.
  issue_severity: minor
  project_type: network/grid
  project_scale_band: utility/large-scale
  lifecycle_phase: operations
  proponent_type: network business
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id041
  - 56
  - 77
  - 82
  - 87
  - 92
  evidence_excerpt: Changing the OLTC voltage target at the head of the HV feeder
    does not seem to provide additional improvements in the network (when compared
    with the ATAPS case)... Adjusting the OLTC voltage target at the zone substation
    followed by the adjustment of off-load tap changers, showed slightly higher benefits
    to simply adjusting off-load tap changers alone. This is because only a few distribution
    transformers (that could not reduce off-load taps further) directly benefit from
    the OLTC voltage reduction.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 25/02/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_3_traditional_solutions.md
  source_page_pdf: 56
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-44757
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 3: Traditional
    Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      3: Traditional Solutions'
    pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions.pdf
    source_pages: *id041
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_3_traditional_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
- record_id: ARENA-DLV-44758
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    3: Traditional Solutions'
  publish_date: 2020-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: Network augmentation (conductor and transformer replacement) was
    effective at resolving asset congestion issues but could not improve customer
    voltage compliance because the LV feeder conductors modelled already represented
    the lowest available impedance option, leaving voltage as the persistent hosting
    capacity constraint beyond 40% penetration.
  lesson_learnt: Network augmentation alone cannot increase PV hosting capacity beyond
    approximately 40% penetration where voltage issues dominate — DNSPs planning for
    high PV penetrations must pursue non-traditional solutions (smart inverter control,
    OLTC-fitted transformers, battery storage) as augmentation addresses congestion
    but not the fundamental voltage rise problem.
  issue_severity: moderate
  project_type: network/grid
  project_scale_band: utility/large-scale
  lifecycle_phase: operations
  proponent_type: network business
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: The document recommends investigation of non-traditional solutions
    (OLTC-fitted transformers, active smart inverter control, battery energy storage)
    in the next project task for penetrations beyond 40%.
  transferability: broad
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id042
  - 6
  - 64
  - 65
  - 93
  evidence_excerpt: Customer voltages could not be improved as the conductors used
    in the original modelling have almost the same impedance with the conductor having
    the least impedance in the list of augmentation conductors... Beyond 40% penetration
    of solar PV, the HC is limited by both congestion issues (experienced by LV transformers
    and HV conductors) and voltage issues... traditional solutions are unable to facilitate
    high solar PV penetrations. Thus, it is recommended that for such cases, non-traditional
    solutions are explored.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 25/02/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_3_traditional_solutions.md
  source_page_pdf: 64
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-44758
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 3: Traditional
    Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      3: Traditional Solutions'
    pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions.pdf
    source_pages: *id042
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_3_traditional_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: technical underperformance
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-44759
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    3: Traditional Solutions'
  publish_date: 2020-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: LV transformer augmentation was identified as the most effective
    and targeted use of network augmentation for PV-rich networks — small-capacity
    LV transformers (≤50 kVA, single-phase) were the primary congestion bottleneck
    at penetration levels below 40%, while HV conductors only became an issue above
    80% penetration and LV conductors experienced no congestion in any scenario.
  lesson_learnt: When planning augmentation for PV-rich LV networks, DNSPs should
    prioritise replacement of small-capacity single-phase LV transformers (≤50 kVA)
    first, as these are the assets most likely to become congested at relatively low
    PV penetrations — HV conductor augmentation can generally be deferred until penetration
    exceeds 80%.
  issue_severity: moderate
  project_type: network/grid
  project_scale_band: utility/large-scale
  lifecycle_phase: development/design
  proponent_type: network business
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: Transformer augmentation was applied progressively in the simulation
    methodology — once replaced, new higher-rated transformer capacity was carried
    forward to subsequent penetration levels, demonstrating compounding benefit.
  transferability: broad
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id043
  - 4
  - 5
  - 92
  evidence_excerpt: LV transformers, and specifically those with relatively small
    rating (i.e., <50kVA, single-phase), were found to be the most affected in terms
    of congestion issues at low penetration levels (<40%). As such, the augmentation
    of LV transformers was found to be very effective for congested LV networks as
    it allows to host more solar PV. In terms of HV conductors, it was found that
    these are more likely to be congested at higher penetration levels (>80%).
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 25/02/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_3_traditional_solutions.md
  source_page_pdf: 4
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-44759
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 3: Traditional
    Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      3: Traditional Solutions'
    pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions.pdf
    source_pages: *id043
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_3_traditional_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-44760
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    3: Traditional Solutions'
  publish_date: 2020-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: The Volt-var function, when enabled across large numbers of residential
    PV inverters, significantly increased aggregate reactive power import at the head
    of HV feeders, creating a risk that power factor limits at the transmission-distribution
    interface could be breached.
  lesson_learnt: DNSPs mandating Volt-var on residential PV inverters must also plan
    for compensating reactive power at the sub-transmission level — adequate capacitor
    bank capacity in the upstream 66 kV sub-transmission network should be assessed
    and installed ahead of the Volt-var rollout to avoid power factor violations at
    the transmission-distribution interface.
  issue_severity: moderate
  project_type: network/grid
  project_scale_band: utility/large-scale
  lifecycle_phase: development/design
  proponent_type: network business
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: Adequate planning of capacitor banks in the upstream 66 kV sub-transmission
    network was recommended to compensate for increased reactive power import at the
    head of HV feeders.
  transferability: broad
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id044
  - 4
  - 5
  - 74
  - 79
  - 84
  - 89
  evidence_excerpt: In the aggregate, the Volt-var function significantly increases
    the reactive power being imported at the head of the HV feeder. This could potentially
    create issues in maintaining the power factor at the transmission-distribution
    network interface within the allowed limits. Adequate planning of capacitor banks
    in the upstream network (i.e., 66kV sub-transmission network) will be required
    to compensate for this increase.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 25/02/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_3_traditional_solutions.md
  source_page_pdf: 4
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-44760
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 3: Traditional
    Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      3: Traditional Solutions'
    pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions.pdf
    source_pages: *id044
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_3_traditional_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-44761
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    3: Traditional Solutions'
  publish_date: 2020-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: Reducing OLTC and/or off-load tap positions to increase PV hosting
    capacity introduced a risk of excessive voltage drop during unexpected peak demand
    conditions or under future high-demand technologies such as electric vehicles,
    as the same voltage headroom that accommodates PV generation creates deeper voltage
    drops under high load.
  lesson_learnt: Before implementing tap changer adjustments to increase PV hosting
    capacity, DNSPs must assess the network's voltage performance under peak demand
    scenarios and future high-demand loads (e.g., EV charging) — the same tap reduction
    that provides headroom for PV-driven voltage rise can create statutory undervoltage
    conditions under peak demand.
  issue_severity: moderate
  project_type: network/grid
  project_scale_band: utility/large-scale
  lifecycle_phase: development/design
  proponent_type: network business
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id045
  - 6
  - 74
  - 84
  - 89
  - 93
  evidence_excerpt: Caution should be taken as the adjustment of the OLTC target and/or
    off-load tap positions may create issues during unexpected peak demand conditions
    (larger voltage drops) or due to the future adoption of technologies that increase
    demand (i.e., electric vehicles).
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 25/02/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_3_traditional_solutions.md
  source_page_pdf: 6
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-44761
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 3: Traditional
    Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      3: Traditional Solutions'
    pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions.pdf
    source_pages: *id045
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_3_traditional_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-44762
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    3: Traditional Solutions'
  publish_date: 2020-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: In the urban feeder CRE21, at 100% PV penetration with no solutions
    applied (BAU), 37% of customers experienced voltage non-compliance and 15 LV transformers
    (18%) were congested, with annual curtailment reaching 119 MWh (0.51% of potential
    generation); however, HV and LV conductors remained within thermal limits.
  lesson_learnt: For urban feeders with 5 kVA export limits per phase and commercial
    load mix, HV and LV conductor congestion is not the binding constraint for PV
    integration — the limiting factors are customer voltage compliance and LV transformer
    thermal capacity, so planning resources should target these assets rather than
    conductor reinforcement.
  issue_severity: moderate
  project_type: network/grid
  project_scale_band: utility/large-scale
  lifecycle_phase: operations
  proponent_type: network business
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id046
  - 32
  evidence_excerpt: 'Non-Compliant Customers [%]: 37 at 100% (2042); Congested LV
    TXs [#,%]: [15, 18] at 100%; Annual Curtailment [MWh,%]: [119, 0.51] at 100%;
    Congested HV Conductors [km]: 0 at all penetrations except 0.07 at 100%.'
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 25/02/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_3_traditional_solutions.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-44762
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 3: Traditional
    Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      3: Traditional Solutions'
    pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions.pdf
    source_pages: *id046
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_3_traditional_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: technical underperformance
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-44763
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    3: Traditional Solutions'
  publish_date: 2020-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: In the short rural feeder KLO14 (BAU), HV conductor congestion appeared
    as early as 20% PV penetration (5 km congested at 135% utilisation), which was
    more severe than observed in the urban feeders — reflecting the longer radial
    feeder topology — while voltage non-compliance also started at 20% penetration,
    affecting 5% of customers.
  lesson_learnt: Short rural feeders with longer radial HV conductor runs face combined
    HV conductor congestion and voltage issues from as low as 20% PV penetration,
    requiring a different planning response to urban feeders — both conductor augmentation
    and voltage management solutions must be considered simultaneously from the outset.
  issue_severity: major
  project_type: network/grid
  project_scale_band: utility/large-scale
  lifecycle_phase: operations
  proponent_type: network business
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: Augmentation of approximately 4.56 km of HV conductors at 20%
    penetration resolved the conductor congestion, though voltage non-compliance persisted.
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id047
  - 85
  evidence_excerpt: Without any solution in place, HV Feeder R2 will not face problems
    until 2019 as it is able to host up to 20% of residential customer with solar
    PV. At that penetration around 5% of customers experience voltages above the statutory
    limit, 5km of HV conductors and 3 transformers are congested.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 25/02/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_3_traditional_solutions.md
  source_page_pdf: 85
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-44763
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 3: Traditional
    Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      3: Traditional Solutions'
    pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions.pdf
    source_pages: *id047
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_3_traditional_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: technical underperformance
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-44764
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    3: Traditional Solutions'
  publish_date: 2020-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: In the urban feeder HPK11, congestion of HV conductors emerged at
    80% PV penetration (1 km congested at 131%) and increased significantly at 100%
    penetration (5 km at 164%), a pattern not observed in the smaller urban feeder
    CRE21, indicating that feeder scale and topology drive the onset of HV conductor
    congestion.
  lesson_learnt: HV conductor augmentation for urban feeders should be planned as
    a staged investment triggered at approximately 80% PV penetration rather than
    included in early-stage augmentation programs — at lower penetrations the investment
    is premature, but planning must begin well before this threshold is reached given
    long asset procurement and installation lead times.
  issue_severity: moderate
  project_type: network/grid
  project_scale_band: utility/large-scale
  lifecycle_phase: development/design
  proponent_type: network business
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: Augmentation of 0.71 km of HV conductors at 80% penetration and
    4.77 km at 100% penetration resolved congestion in HPK11 without affecting voltage
    outcomes.
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id048
  - 80
  - 83
  evidence_excerpt: 'Considering the utilization of the HV conductors, it was found
    that around 1 and 5km of conductors will face congestion issues at 80% (2050)
    and 100% (2060) of penetration levels... HV Conductors Replaced [km]: 0.71 at
    80%, 4.77 at 100%.'
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 25/02/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_3_traditional_solutions.md
  source_page_pdf: 80
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-44764
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 3: Traditional
    Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      3: Traditional Solutions'
    pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions.pdf
    source_pages: *id048
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_3_traditional_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-44765
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    3: Traditional Solutions'
  publish_date: 2020-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: In active power priority (Watt-priority) mode — the default for commercially
    available residential PV inverters — reactive power absorption capability of inverters
    was constrained to near-zero during peak generation periods (midday), limiting
    the effectiveness of Volt-var control precisely when voltage management is most
    needed.
  lesson_learnt: Network planners modelling the effectiveness of Volt-var for voltage
    management must account for inverter power priority mode — standard Watt-priority
    inverters will have severely limited reactive capability at peak irradiance, and
    benefits of Volt-var assumed under reactive priority or oversized inverter assumptions
    will not be realised with standard equipment unless inverter specifications are
    changed.
  issue_severity: moderate
  project_type: network/grid
  project_scale_band: utility/large-scale
  lifecycle_phase: development/design
  proponent_type: network business
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: Using oversized inverters (e.g., 10% larger than PV panel rating)
    or reactive power priority mode were identified as alternatives that preserve
    reactive absorption capability during peak generation, though not yet mandated
    by Australian or Victorian standards.
  transferability: broad
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id049
  - 24
  - 34
  evidence_excerpt: When a PV inverter operates in an active power priority mode,
    this means that the reactive capability of the corresponding PV inverter might
    be limited at peak generation periods... during periods of high generation (full
    irradiance, Pt = 1 p.u.), the inverter is not able to absorb or inject any reactive
    power posing an important limitation during the periods where reactive absorption
    is most needed (to reduce voltages).
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 25/02/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_3_traditional_solutions.md
  source_page_pdf: 24
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-44765
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 3: Traditional
    Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      3: Traditional Solutions'
    pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions.pdf
    source_pages: *id049
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_3_traditional_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-44766
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    3: Traditional Solutions'
  publish_date: 2020-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: The 5 kVA per-phase export limit imposed by AusNet Services on residential
    PV inverters, combined with the presence of commercial load on HV feeders, significantly
    moderated reverse power flows and thermal utilisation of HV conductors — particularly
    in the urban feeder CRE21 where HV lines remained uncongested up to 80% PV penetration.
  lesson_learnt: DNSPs should recognise that per-phase export limits on residential
    PV inverters (e.g., 5 kVA) provide a significant co-benefit in managing HV feeder
    thermal loading — this effect should be explicitly included in HV feeder capacity
    planning models, as ignoring it will overestimate the need for HV conductor augmentation.
  issue_severity: none
  project_type: network/grid
  project_scale_band: utility/large-scale
  lifecycle_phase: development/design
  proponent_type: network business
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id050
  - 33
  evidence_excerpt: 'The HV operating within or very close to their limit for all
    assessed penetration levels and seasons is an effect which is primarily attributed
    to: a) the 5kW export limit; b) the existence of commercial customers in the network...
    commercial customer profiles tent to have large consumption during working hours
    (9am to 5pm) which reduces reverse power flows at the head of the HV feeder as
    PV generation is used locally.'
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 25/02/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_3_traditional_solutions.md
  source_page_pdf: 33
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-44766
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 3: Traditional
    Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      3: Traditional Solutions'
    pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions.pdf
    source_pages: *id050
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_3_traditional_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
- record_id: ARENA-DLV-44767
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    3: Traditional Solutions'
  publish_date: 2020-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: Across all four feeder types, LV conductors did not experience any
    congestion at any PV penetration level (0–100%), because the pseudo LV feeder
    models had been constructed using 240 mm² underground cable — the largest commonly
    available conductor — meaning no further LV conductor augmentation could reduce
    impedances or increase capacity.
  lesson_learnt: LV conductor augmentation should not be included in standard PV integration
    planning for networks already built to modern design standards with large-diameter
    cable — however, planners of older LV networks with smaller conductor sizes should
    not assume this finding transfers, as legacy LV conductors of smaller cross-section
    may experience congestion at lower PV penetrations.
  issue_severity: none
  project_type: network/grid
  project_scale_band: utility/large-scale
  lifecycle_phase: development/design
  proponent_type: network business
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: null
  transferability: narrow
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id051
  - 5
  - 25
  - 92
  evidence_excerpt: LV conductors did not experience any congestion issues regardless
    the penetration level. This, however, might not be the case for old LV feeders
    as the adopted LV feeder models considered modern design rules.
  confidence_note: Transferability rated narrow because this finding is explicitly
    conditional on modern-standard LV conductor sizing; not applicable to legacy networks.
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 25/02/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_3_traditional_solutions.md
  source_page_pdf: 5
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-44767
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 3: Traditional
    Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      3: Traditional Solutions'
    pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions.pdf
    source_pages: *id051
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_3_traditional_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
- record_id: ARENA-DLV-44768
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    3: Traditional Solutions'
  publish_date: 2020-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: In the long rural feeder SMR8 (R1), which has 10 SWER transformers
    and 194 km of SWER conductors, maximum voltages reached 1.124–1.128 p.u. at 20–100%
    PV penetration under BAU conditions — consistently higher than the urban feeders
    (max 1.112 p.u.) — and 19% of customers were non-compliant at 100% penetration
    despite Volt-Watt/Volt-var being active.
  lesson_learnt: Long rural feeders with extensive SWER infrastructure require bespoke
    planning approaches for high PV penetration — the combined Volt-Watt/Volt-var
    inverter standard provides less voltage control benefit on SWER-connected customers
    than on conventional three-phase networks, and non-traditional solutions will
    be needed at much lower penetration levels than for urban or short rural feeders.
  issue_severity: major
  project_type: network/grid
  project_scale_band: utility/large-scale
  lifecycle_phase: operations
  proponent_type: network business
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id052
  - 75
  - 79
  evidence_excerpt: 'Non-Compliant Customers [%]: 19 at 100% (2060); Max Voltage [p.u]:
    1.128 at 100%... While the adjustment of the off-load tap changers can help to
    slightly reduce the number of voltage non-compliant customers, the overall benefit
    is limited for long rural with long SWER connections.'
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 25/02/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_3_traditional_solutions.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-44768
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 3: Traditional
    Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      3: Traditional Solutions'
    pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions.pdf
    source_pages: *id052
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_3_traditional_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: technical underperformance
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-44769
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    3: Traditional Solutions'
  publish_date: 2020-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: The research project required a substantial simulation workload —
    approximately 258,048 power flow simulations for the seasonal analyses alone (approximately
    360 hours of computation) across four feeders, four solutions and six penetration
    levels — using 14 consecutive days per season as a computationally validated proxy
    for full annual analysis.
  lesson_learnt: Network planning studies for PV-rich distribution networks that use
    time-series power flow simulation require significant computational resources;
    the 14-day per season approach was validated as yielding equivalent curtailment
    estimates to full annual analysis, offering a practical methodology for DNSPs
    undertaking similar assessments without full-year simulation capability.
  issue_severity: none
  project_type: network/grid
  project_scale_band: utility/large-scale
  lifecycle_phase: development/design
  proponent_type: network business
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id053
  - 29
  - 30
  evidence_excerpt: The total number of power flow simulations for the 4 HV feeders
    being considered for this type of analysis is 258,048 or approximately 360 hours
    of simulations... it was found that two weeks (i.e., 14 days) analysis per season
    results in almost the same levels of energy curtailment (in %) when compared to
    a full year (i.e., 365 days) analysis.
  confidence_note: 'project_scale_band reconciled to ''utility/large-scale'' from:
    utility/large-scale (19/21), programmatic/portfolio-level (2/21); proponent_type
    reconciled to ''network business'' from: network business (20/21), research organisation/university
    (1/21)'
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 25/02/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_3_traditional_solutions.md
  source_page_pdf: 30
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-44769
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 3: Traditional
    Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      3: Traditional Solutions'
    pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions.pdf
    source_pages: *id053
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_3_traditional_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
- record_id: ARENA-DLV-44770
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    3: Traditional Solutions'
  publish_date: 2020-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: The combined Volt-Watt/Volt-var effect caused a counterintuitive
    result in curtailment behaviour — as PV penetration increased from 20% to 100%,
    total curtailment as a percentage of total PV generation did not increase significantly
    (0.05% at 20% to 0.51% at 100% for CRE21), because more PV inverters collectively
    absorbed more reactive power, keeping voltages lower and reducing the need for
    Volt-Watt curtailment per customer.
  lesson_learnt: DNSPs and PV proponents should not assume that curtailment rates
    will increase proportionally with PV penetration when Volt-var is enabled — the
    reactive power pooling effect from large numbers of Volt-var-enabled inverters
    provides a self-compensating voltage management mechanism that keeps individual
    and aggregate curtailment rates low even at very high penetration levels.
  issue_severity: none
  project_type: network/grid
  project_scale_band: utility/large-scale
  lifecycle_phase: operations
  proponent_type: network business
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id054
  - 41
  - 42
  evidence_excerpt: As PV penetration increases, the total energy curtailment (kWh)
    increases but the level of curtailment even at 100% of solar PV is considerably
    low as it represents only 0.51% of the total solar PV energy that could be ideally
    harvested. This effect can be supported by the fact that with more PV systems,
    there is more reactive power absorption which in turn helps limit voltage issues
    in the network; hence reduce the need for curtailment.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 25/02/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_3_traditional_solutions.md
  source_page_pdf: 32
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-44770
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 3: Traditional
    Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      3: Traditional Solutions'
    pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions.pdf
    source_pages: *id054
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_3_traditional_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
- record_id: ARENA-DLV-44771
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    3: Traditional Solutions'
  publish_date: 2020-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: The lack of advanced planning tools and approaches by DNSPs has led
    to the adoption of PV penetration limits based solely on distribution transformer
    capacity ratios, which under- or over-estimate actual hosting capacity and create
    delays and increased costs for customers seeking solar PV connections.
  lesson_learnt: DNSPs should replace simple transformer capacity-ratio PV connection
    limits with time-series power flow-based hosting capacity assessments using real
    smart meter and irradiance data — the simple proxy approach systematically misestimates
    actual hosting capacity, creating unnecessary connection delays and costs that
    undermine PV uptake.
  issue_severity: moderate
  project_type: network/grid
  project_scale_band: utility/large-scale
  lifecycle_phase: approvals/contracting
  proponent_type: network business
  delay_category: approvals/regulatory
  failure_mode: regulatory & approvals
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: unvalidated technical assumptions
  intervention_note: This project developed analytical techniques using existing network
    and customer data to enable rapid, accurate hosting capacity assessment as a replacement
    for the simple transformer capacity proxy.
  transferability: broad
  delay_magnitude: not quantified
  technology_domain: solar PV
  source_pages: &id055
  - 13
  evidence_excerpt: Due to the rapid uptake of the technology, many Distribution Network
    Service Providers (DNSPs) across the country have adopted the use of PV penetration
    limits based on the capacity of the distribution transformers feeding LV customers...
    the lack of advanced planning approaches has led DNSPs to adopt values that might
    under or over-estimate their actual hosting capacity... All this, in turn, becomes
    a barrier for the widespread adoption of solar PV as it can create delays, increase
    cost, and could undermine the consumer attractiveness of the technology.
  confidence_note: 'project_scale_band reconciled to ''utility/large-scale'' from:
    utility/large-scale (19/21), programmatic/portfolio-level (2/21)'
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 25/02/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_3_traditional_solutions.md
  source_page_pdf: 13
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-44771
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 3: Traditional
    Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      3: Traditional Solutions'
    pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions.pdf
    source_pages: *id055
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-3-traditional-solutions/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_3_traditional_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: regulatory misfit
  secondary_failure_mode_v2: governance/coordination failure
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-53401
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    5: Cost Comparison Among Potential Solutions'
  publish_date: 2020-12
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: Analysis of seven complete solutions across four HV feeder types
    (urban and rural) found that only three solutions — tailored Volt-Watt/Volt-Var
    settings with augmentation (solution 3), LV OLTC with augmentation (solution 4),
    and Network Smart Batteries with augmentation (solution 6) — could achieve 100%
    PV hosting capacity across all feeder types. Traditional solutions (1 and 2) and
    off-the-shelf battery solution (5) could only achieve up to 60–80% hosting capacity,
    and only on the strongest urban feeder (CRE21).
  lesson_learnt: DNSPs planning for high PV penetrations (beyond 60%) across diverse
    feeder types should not rely on traditional tap-changer solutions or off-the-shelf
    battery systems — only network-smart batteries, tailored inverter settings, or
    LV OLTCs combined with augmentation are capable of achieving 100% hosting capacity
    across both urban and rural feeders.
  issue_severity: moderate
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: research organisation/university
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id056
  - 22
  - 43
  evidence_excerpt: complete solutions (3) Tailored VW and VV settings, (4) LV OLTC
    and (6) NS BES (all when combined with augmentation) were the only complete solutions
    to achieve 100% HC work across all feeder types.
  confidence_note: issue_severity set to moderate as this is a modelling/planning
    finding rather than a live project delivery failure; the implication for future
    DNSP investment decisions is meaningful.
  source_url: https://arena.gov.au/knowledge-bank/cost-comparison-among-potential-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 7/12/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2021/02/cost-comparison-among-potential-solutions.pdf
  markdown_filename: cost_comparison_among_potential_solutions.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-53401
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 5: Cost Comparison
    Among Potential Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      5: Cost Comparison Among Potential Solutions'
    pdf_url: https://arena.gov.au/assets/2021/02/cost-comparison-among-potential-solutions.pdf
    source_pages: *id056
    source_url: https://arena.gov.au/knowledge-bank/cost-comparison-among-potential-solutions/
    markdown_filename: cost_comparison_among_potential_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.88
- record_id: ARENA-DLV-53402
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    5: Cost Comparison Among Potential Solutions'
  publish_date: 2020-12
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: For urban feeders at both 60% and 100% PV hosting capacity, Network
    Smart Batteries with augmentation and VicSet inverter settings (solution 6) was
    consistently the lowest-cost complete solution — as low as $45,738 NPV for HPK11
    at 60% HC and $59,250 for CRE21 at both 60% and 100% HC — because the NS batteries
    eliminated the need for network augmentation by managing both voltage rise and
    asset congestion.
  lesson_learnt: For urban distribution feeders with high PV uptake, network-smart
    residential battery systems (with appropriate controllers) should be evaluated
    as a primary solution before committing to network augmentation; their ability
    to manage both voltage and congestion simultaneously can make them substantially
    cheaper than augmentation-heavy alternatives.
  issue_severity: none
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: research organisation/university
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id057
  - 4
  - 45
  evidence_excerpt: (6) Network Smart Batteries + Offtap + Aug + VicSet $45,738 (2011-2040)
    [HPK11 Urban, 60% PV]; (6) Network Smart Batteries + Offtap + Aug + VicSet $59,250
    (2011-2030) [CRE21 Urban, 60% PV]
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/cost-comparison-among-potential-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 7/12/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2021/02/cost-comparison-among-potential-solutions.pdf
  markdown_filename: cost_comparison_among_potential_solutions.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-53402
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 5: Cost Comparison
    Among Potential Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      5: Cost Comparison Among Potential Solutions'
    pdf_url: https://arena.gov.au/assets/2021/02/cost-comparison-among-potential-solutions.pdf
    source_pages: *id057
    source_url: https://arena.gov.au/knowledge-bank/cost-comparison-among-potential-solutions/
    markdown_filename: cost_comparison_among_potential_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
- record_id: ARENA-DLV-53403
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    5: Cost Comparison Among Potential Solutions'
  publish_date: 2020-12
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: For rural feeders at 60% PV hosting capacity, tailored Volt-Watt
    and Volt-Var inverter settings with augmentation (solution 3) was the cheapest
    complete solution (e.g., $737,490 NPV for SMR8 long rural and $3,725,982 for KLO14
    short rural), while at 100% HC the Network Smart Battery solution (6) became cheapest
    for all feeders including rural ones.
  lesson_learnt: 'Rural distribution network planners should recognise that the cheapest
    solution changes between 60% and 100% PV hosting capacity milestones: tailored
    inverter settings favour the lower milestone due to deferred transformer replacements,
    while network-smart batteries become cheapest at 100% HC due to lower cumulative
    transformer and curtailment costs — planning decisions should explicitly account
    for the target hosting capacity horizon.'
  issue_severity: none
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: research organisation/university
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id058
  - 4
  - 45
  evidence_excerpt: Overall, the cheapest complete solution to achieve a 60% HC for
    rural feeders is (3), whereas for urban is (6). The cheapest solution for all
    feeders (rural and urban) at 100% HC is (6).
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/cost-comparison-among-potential-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 7/12/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2021/02/cost-comparison-among-potential-solutions.pdf
  markdown_filename: cost_comparison_among_potential_solutions.md
  source_page_pdf: 4
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-53403
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 5: Cost Comparison
    Among Potential Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      5: Cost Comparison Among Potential Solutions'
    pdf_url: https://arena.gov.au/assets/2021/02/cost-comparison-among-potential-solutions.pdf
    source_pages: *id058
    source_url: https://arena.gov.au/knowledge-bank/cost-comparison-among-potential-solutions/
    markdown_filename: cost_comparison_among_potential_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
- record_id: ARENA-DLV-53404
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    5: Cost Comparison Among Potential Solutions'
  publish_date: 2020-12
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: LV OLTC-fitted transformers (solution 4) was consistently the most
    expensive complete solution across all feeder types and both hosting capacity
    scenarios, despite being technically capable of achieving 100% HC. In rural feeders
    it reached costs of $20.4 million to over $89.9 million (including OpEx) for SMR8,
    and $37.2–$93.7 million for KLO14, orders of magnitude above competing solutions.
  lesson_learnt: LV OLTC-fitted transformers should not be considered as a cost-effective
    solution for increasing PV hosting capacity in any feeder type — the inability
    to retrofit existing transformers combined with the requirement to replace large
    numbers of units to address voltage issues (particularly in rural feeders with
    many transformers per customer) results in costs that are consistently 5–100×
    higher than alternative complete solutions.
  issue_severity: moderate
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: research organisation/university
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id059
  - 4
  - 44
  - 45
  evidence_excerpt: Although solution (4) can achieve 100% hosting capacity for all
    four HV feeders, it is also consistently the most expensive (even without OpEx).
    This is because of two factors. First, LV transformers cannot be retrofitted with
    an OLTC, therefore a new transformer is needed.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/cost-comparison-among-potential-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 7/12/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2021/02/cost-comparison-among-potential-solutions.pdf
  markdown_filename: cost_comparison_among_potential_solutions.md
  source_page_pdf: 4
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-53404
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 5: Cost Comparison
    Among Potential Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      5: Cost Comparison Among Potential Solutions'
    pdf_url: https://arena.gov.au/assets/2021/02/cost-comparison-among-potential-solutions.pdf
    source_pages: *id059
    source_url: https://arena.gov.au/knowledge-bank/cost-comparison-among-potential-solutions/
    markdown_filename: cost_comparison_among_potential_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-53405
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    5: Cost Comparison Among Potential Solutions'
  publish_date: 2020-12
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: Rural feeders were found to be substantially more expensive than
    urban feeders to increase PV hosting capacity, faced a reduced selection of viable
    complete solutions, and in some cases (long rural SMR8 and short rural KLO14)
    traditional solutions (1), (2) and off-the-shelf batteries (5) could not even
    achieve a 20% hosting capacity target.
  lesson_learnt: Rural distribution network investment planning for high PV penetration
    must not rely on solution sets validated only on urban feeders — long rural feeders
    with high-impedance lines require different and more limited solution choices,
    and cost estimates for rural upgrades should be developed with rural-specific
    feeder models to avoid large underestimates.
  issue_severity: moderate
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: research organisation/university
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id060
  - 4
  - 22
  - 43
  evidence_excerpt: In general, rural networks present a challenge for increasing
    hosting capacity with a reduced selection of complete solutions available... For
    SMR8, complete solutions (1), (2) and (5) are unable to even meet 20% HC.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/cost-comparison-among-potential-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 7/12/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2021/02/cost-comparison-among-potential-solutions.pdf
  markdown_filename: cost_comparison_among_potential_solutions.md
  source_page_pdf: 22
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-53405
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 5: Cost Comparison
    Among Potential Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      5: Cost Comparison Among Potential Solutions'
    pdf_url: https://arena.gov.au/assets/2021/02/cost-comparison-among-potential-solutions.pdf
    source_pages: *id060
    source_url: https://arena.gov.au/knowledge-bank/cost-comparison-among-potential-solutions/
    markdown_filename: cost_comparison_among_potential_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.88
- record_id: ARENA-DLV-53406
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    5: Cost Comparison Among Potential Solutions'
  publish_date: 2020-12
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: Off-the-shelf (OTS) residential battery systems were found to be
    inadequate for achieving PV hosting capacities above 60% on any feeder type, and
    above 20% on rural feeders, because OTS batteries reach full state of charge during
    the day and cannot sufficiently reduce peak PV exports — making their network
    benefit profile similar to having no battery at all at high penetrations.
  lesson_learnt: DNSPs and energy planners should not assume that widespread residential
    battery uptake (with standard OTS controllers) will alleviate high-PV network
    congestion at scale — only batteries with network-smart control logic that proportionally
    adapts charging to PV generation provide meaningful hosting capacity benefits
    beyond low penetration levels.
  issue_severity: moderate
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: research organisation/university
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id061
  - 19
  - 22
  evidence_excerpt: OTS BES systems do not adequately discharge at night and can reach
    full SOC during the day... Ineffective at managing voltage and asset congestion
    to achieve higher PV hosting capacities.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/cost-comparison-among-potential-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 7/12/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2021/02/cost-comparison-among-potential-solutions.pdf
  markdown_filename: cost_comparison_among_potential_solutions.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-53406
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 5: Cost Comparison
    Among Potential Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      5: Cost Comparison Among Potential Solutions'
    pdf_url: https://arena.gov.au/assets/2021/02/cost-comparison-among-potential-solutions.pdf
    source_pages: *id061
    source_url: https://arena.gov.au/knowledge-bank/cost-comparison-among-potential-solutions/
    markdown_filename: cost_comparison_among_potential_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: technical underperformance
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-53407
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    5: Cost Comparison Among Potential Solutions'
  publish_date: 2020-12
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: Network augmentation alone (replacing conductors and transformers)
    was found to be ineffective at resolving voltage rise problems even at low PV
    penetrations, because new conductors have similar impedances to old ones — meaning
    voltage problems persist even after thermal capacity is resolved.
  lesson_learnt: Network augmentation should not be used as a standalone solution
    for voltage compliance in PV-rich distribution networks — it must be combined
    with a voltage-managing solution (inverter settings, OLTCs, or smart batteries);
    planning frameworks that treat augmentation as a complete response to PV-related
    network issues will underestimate residual voltage non-compliance.
  issue_severity: moderate
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: research organisation/university
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id062
  - 16
  evidence_excerpt: Ineffective in tackling voltage issues even at low PV penetrations
    given that new conductors have similar impedances to old ones (minimal effect
    on customer voltages).
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/cost-comparison-among-potential-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 7/12/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2021/02/cost-comparison-among-potential-solutions.pdf
  markdown_filename: cost_comparison_among_potential_solutions.md
  source_page_pdf: 16
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-53407
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 5: Cost Comparison
    Among Potential Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      5: Cost Comparison Among Potential Solutions'
    pdf_url: https://arena.gov.au/assets/2021/02/cost-comparison-among-potential-solutions.pdf
    source_pages: *id062
    source_url: https://arena.gov.au/knowledge-bank/cost-comparison-among-potential-solutions/
    markdown_filename: cost_comparison_among_potential_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-53408
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    5: Cost Comparison Among Potential Solutions'
  publish_date: 2020-12
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: The cost comparison demonstrated that the timing of asset installations
    — driven by which year within the planning horizon transformers and conductors
    must be deployed — has a material effect on NPV rankings between solutions. For
    the rural feeder KLO14 at 60% HC, solution (6) replaced fewer LV transformers
    than solution (3) but at earlier years, resulting in a higher NPV transformer
    cost despite fewer physical assets being replaced.
  lesson_learnt: When comparing investment options for PV hosting capacity, the year
    of required asset installation must be explicitly modelled in NPV calculations
    — a solution requiring fewer assets but earlier installation can be more expensive
    in NPV terms than one requiring more assets installed later; simple asset-count
    comparisons will mislead investment decisions.
  issue_severity: minor
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: research organisation/university
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id063
  - 6
  - 38
  - 39
  evidence_excerpt: Although for (6) less LV transformers are replaced when compared
    to (3), they are installed in much earlier years leading to a lower discount through
    the discount rate. This means that (6) has a higher LV transformer replacement
    cost than (3), despite it replacing fewer transformers.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/cost-comparison-among-potential-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 7/12/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2021/02/cost-comparison-among-potential-solutions.pdf
  markdown_filename: cost_comparison_among_potential_solutions.md
  source_page_pdf: 6
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-53408
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 5: Cost Comparison
    Among Potential Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      5: Cost Comparison Among Potential Solutions'
    pdf_url: https://arena.gov.au/assets/2021/02/cost-comparison-among-potential-solutions.pdf
    source_pages: *id063
    source_url: https://arena.gov.au/knowledge-bank/cost-comparison-among-potential-solutions/
    markdown_filename: cost_comparison_among_potential_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.72
- record_id: ARENA-DLV-53409
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    5: Cost Comparison Among Potential Solutions'
  publish_date: 2020-12
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: The future level of PV feed-in tariffs was found to materially affect
    which solution is cheapest for rural feeders at 100% hosting capacity. For SMR8
    at 100% HC, halving the feed-in tariff from 10.2c/kWh to 5.1c/kWh caused the cheapest
    solution to switch from Network Smart Batteries (solution 6) to tailored inverter
    settings (solution 3), because the PV curtailment cost component of solution 3
    dropped from nearly half to less than a quarter of total solution cost.
  lesson_learnt: Distribution network investment decisions that include curtailment
    costs as part of NPV comparisons must include sensitivity analysis on future feed-in
    tariff levels — the optimal solution ranking is sensitive to PV curtailment cost
    assumptions, particularly for rural feeders and high hosting capacity targets
    where curtailment volumes are significant.
  issue_severity: minor
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: research organisation/university
  delay_category: null
  failure_mode: commercial & market
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id064
  - 34
  evidence_excerpt: when considering half the current feed-in-tariff, it causes (3)
    to now become the cheapest solution instead of (6). This is because the significant
    PV curtailment for the baseline PV feed-in-tariff is now significantly reduced,
    from forming nearly one half the total solution cost to less than a quarter.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/cost-comparison-among-potential-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 7/12/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2021/02/cost-comparison-among-potential-solutions.pdf
  markdown_filename: cost_comparison_among_potential_solutions.md
  source_page_pdf: 34
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-53409
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 5: Cost Comparison
    Among Potential Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      5: Cost Comparison Among Potential Solutions'
    pdf_url: https://arena.gov.au/assets/2021/02/cost-comparison-among-potential-solutions.pdf
    source_pages: *id064
    source_url: https://arena.gov.au/knowledge-bank/cost-comparison-among-potential-solutions/
    markdown_filename: cost_comparison_among_potential_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.88
- record_id: ARENA-DLV-53410
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    5: Cost Comparison Among Potential Solutions'
  publish_date: 2020-12
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: Rural feeders have substantially more LV transformers per customer
    than urban feeders (e.g., SMR8 has 765 LV transformers for 3,669 customers versus
    HPK11 with 45 LV transformers for 5,278 customers), meaning that off-load tap
    adjustment costs, LV OLTC installation costs, and augmentation costs all scale
    dramatically worse in rural contexts — making solutions viable for urban feeders
    prohibitively expensive in rural ones.
  lesson_learnt: The ratio of LV transformers to customers is a critical parameter
    for estimating the cost of any voltage-management solution in distribution networks
    with high PV penetration — DNSPs and planners should calculate this ratio early
    in solution screening, as solutions with per-transformer costs (OLTCs, tap adjustments)
    become cost-prohibitive in rural feeders where this ratio is much higher than
    in urban feeders.
  issue_severity: minor
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: research organisation/university
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id065
  - 4
  - 44
  - 45
  evidence_excerpt: This fact is made worse for rural feeders due to the hundreds
    that need replacing (more LV transformers per customer in rural feeders than urban
    feeders). This means that rural feeders are the worst-case scenario for using
    LV OLTC for voltage issues.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/cost-comparison-among-potential-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 7/12/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2021/02/cost-comparison-among-potential-solutions.pdf
  markdown_filename: cost_comparison_among_potential_solutions.md
  source_page_pdf: 4
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-53410
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 5: Cost Comparison
    Among Potential Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      5: Cost Comparison Among Potential Solutions'
    pdf_url: https://arena.gov.au/assets/2021/02/cost-comparison-among-potential-solutions.pdf
    source_pages: *id065
    source_url: https://arena.gov.au/knowledge-bank/cost-comparison-among-potential-solutions/
    markdown_filename: cost_comparison_among_potential_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-53411
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    5: Cost Comparison Among Potential Solutions'
  publish_date: 2020-12
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: For the urban feeder CRE21, Network Smart Batteries (solution 6)
    eliminated the need for any network augmentation at both 60% and 100% PV hosting
    capacity, achieving the complete solution at a total NPV cost of only $59,250
    (solely from off-load tap adjustments), because NS batteries managed asset congestion
    and kept voltages within statutory limits without triggering VicSet curtailment.
  lesson_learnt: In well-networked urban feeders, deployment of customer-owned network-smart
    batteries — at zero direct cost to the DNSP — can defer or eliminate the need
    for network augmentation entirely; DNSPs should model NS battery uptake scenarios
    before committing to capital-intensive grid reinforcement programs in high-PV-penetration
    urban areas.
  issue_severity: none
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: research organisation/university
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id066
  - 27
  - 45
  evidence_excerpt: Complete solution (6) Network Smart Batteries + Off-load Tap Changers
    + Augmentation + VicSet is the cheapest with a zero-total cost. Because the Network
    Smart batteries on their own are considered zero cost to the DNSP and (for this
    feeder) it manages any asset congestion problems on its own, no network augmentation
    is required.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/cost-comparison-among-potential-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 7/12/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2021/02/cost-comparison-among-potential-solutions.pdf
  markdown_filename: cost_comparison_among_potential_solutions.md
  source_page_pdf: 4
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-53411
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 5: Cost Comparison
    Among Potential Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      5: Cost Comparison Among Potential Solutions'
    pdf_url: https://arena.gov.au/assets/2021/02/cost-comparison-among-potential-solutions.pdf
    source_pages: *id066
    source_url: https://arena.gov.au/knowledge-bank/cost-comparison-among-potential-solutions/
    markdown_filename: cost_comparison_among_potential_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
- record_id: ARENA-DLV-53412
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    5: Cost Comparison Among Potential Solutions'
  publish_date: 2020-12
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: Tailored Volt-Watt and Volt-Var inverter settings (solution 3) were
    found to operate effectively without requiring off-load tap adjustments of LV
    transformers, but when tap adjustments were included in the complete solution
    cost (as modelled), they added significant expense in rural feeders — up to half
    a million dollars for KLO14 — due to the large number of LV transformers requiring
    individual adjustment.
  lesson_learnt: When deploying tailored inverter settings as a PV hosting capacity
    solution in rural feeders, DNSPs should assess whether off-load tap adjustments
    are truly necessary — the analysis shows tailored settings can work without tap
    changes, and omitting them can reduce solution cost by up to ~$500,000 in short
    rural feeders, although this comes at the cost of slightly increased PV curtailment
    due to higher voltages.
  issue_severity: minor
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: research organisation/university
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id067
  - 6
  - 39
  - 47
  evidence_excerpt: Both (3) and (6) have a half a million in off-load tap adjustment
    cost, due to the many LV transformers in rural networks... (3) does not require
    adjustment of off-load tap positions in LV transformers to work. If considered,
    this would save (3) half a million dollars for KLO14 making it the cheapest solution
    (however PV curtailment would increase due to higher voltages).
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/cost-comparison-among-potential-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 7/12/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2021/02/cost-comparison-among-potential-solutions.pdf
  markdown_filename: cost_comparison_among_potential_solutions.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-53412
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 5: Cost Comparison
    Among Potential Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      5: Cost Comparison Among Potential Solutions'
    pdf_url: https://arena.gov.au/assets/2021/02/cost-comparison-among-potential-solutions.pdf
    source_pages: *id067
    source_url: https://arena.gov.au/knowledge-bank/cost-comparison-among-potential-solutions/
    markdown_filename: cost_comparison_among_potential_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-53413
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    5: Cost Comparison Among Potential Solutions'
  publish_date: 2020-12
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: The short rural feeder KLO14 required approximately 5km of HV reconductoring
    due to asset congestion as part of any viable complete solution, making it the
    most expensive feeder across all hosting capacity scenarios, with the cheapest
    solution at 60% HC costing $3.7 million — compared to $45,738 for the cheapest
    urban solution at the same hosting capacity target.
  lesson_learnt: HV conductor congestion in rural feeders creates a mandatory and
    expensive augmentation floor that cannot be avoided regardless of which voltage-management
    solution is chosen — planners should identify HV reconductoring requirements early
    in the rural network assessment process as these dominate total solution cost
    and are insensitive to the choice of voltage solution.
  issue_severity: moderate
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: research organisation/university
  delay_category: null
  failure_mode: poor scoping
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id068
  - 6
  - 38
  - 46
  evidence_excerpt: Complete solution (3) Tailored Volt-Watt and Volt-Var settings
    + Off-load Tap Changers + Augmentation is the cheapest with a total cost of $3.7
    million. This is significantly more expensive than any of the other feeders because
    in KLO14 5km of HV reconductoring is required due to asset congestion (forming
    almost three quarters of the complete solution cost).
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/cost-comparison-among-potential-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 7/12/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2021/02/cost-comparison-among-potential-solutions.pdf
  markdown_filename: cost_comparison_among_potential_solutions.md
  source_page_pdf: 6
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-53413
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 5: Cost Comparison
    Among Potential Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      5: Cost Comparison Among Potential Solutions'
    pdf_url: https://arena.gov.au/assets/2021/02/cost-comparison-among-potential-solutions.pdf
    source_pages: *id068
    source_url: https://arena.gov.au/knowledge-bank/cost-comparison-among-potential-solutions/
    markdown_filename: cost_comparison_among_potential_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-53414
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    5: Cost Comparison Among Potential Solutions'
  publish_date: 2020-12
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: The Dynamic Voltage Target at Zone Substation OLTC solution (solution
    7) was only simulated for the urban feeder CRE21 and could not be assessed for
    other feeder types; it achieved 100% hosting capacity for CRE21 at an NPV cost
    of $969,099 but its applicability to rural or other urban feeders was left unquantified.
  lesson_learnt: Novel control solutions tested on a single representative feeder
    type should not be adopted or dismissed without validation across the range of
    feeder types present in a DNSP's network — the dynamic zone substation OLTC approach
    may offer cost-competitive outcomes on other feeders but this cannot be determined
    without further simulation, and investment decisions based on single-feeder validation
    carry material uncertainty.
  issue_severity: minor
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: research organisation/university
  delay_category: data/validation/testing
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: grid/system stability
  source_pages: &id069
  - 43
  evidence_excerpt: Complete solution (7) Dynamic Voltage at Zone Sub OLTC which was
    only simulated for CRE21 and was also able to achieve 100% HC, but further simulations
    would be needed for the other feeders.
  confidence_note: delay_category set to data/validation/testing to flag the gap in
    simulation coverage; lifecycle_phase remains development/design as the event is
    a planning/modelling gap not an operational delay.
  source_url: https://arena.gov.au/knowledge-bank/cost-comparison-among-potential-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 7/12/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2021/02/cost-comparison-among-potential-solutions.pdf
  markdown_filename: cost_comparison_among_potential_solutions.md
  source_page_pdf: 43
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-53414
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 5: Cost Comparison
    Among Potential Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      5: Cost Comparison Among Potential Solutions'
    pdf_url: https://arena.gov.au/assets/2021/02/cost-comparison-among-potential-solutions.pdf
    source_pages: *id069
    source_url: https://arena.gov.au/knowledge-bank/cost-comparison-among-potential-solutions/
    markdown_filename: cost_comparison_among_potential_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-53415
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    5: Cost Comparison Among Potential Solutions'
  publish_date: 2020-12
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: The modelling assumption that every customer with a PV system also
    has a battery (required to simplify NS battery analysis) was acknowledged as unrealistic,
    given that battery adoption lags PV adoption in practice. This simplification
    was necessary to make the analysis tractable but means real-world NS battery benefit
    estimates may be optimistic at intermediate penetration levels.
  lesson_learnt: Cost-benefit modelling of network-smart battery solutions must account
    for the lag between PV adoption and battery adoption — studies that assume co-deployment
    of batteries and PV systems will overestimate the hosting capacity benefits achievable
    from NS batteries at any given point in time, and DNSPs should apply a penetration
    discount when using such models for investment planning.
  issue_severity: minor
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: research organisation/university
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id070
  - 26
  evidence_excerpt: Solutions involving batteries consider that a customer with a
    PV system also has a battery. In practice, battery adoption lags the adoption
    of PV systems. This consideration was necessary to simplify the analysis.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/cost-comparison-among-potential-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 7/12/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2021/02/cost-comparison-among-potential-solutions.pdf
  markdown_filename: cost_comparison_among_potential_solutions.md
  source_page_pdf: 3
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-53415
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 5: Cost Comparison
    Among Potential Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      5: Cost Comparison Among Potential Solutions'
    pdf_url: https://arena.gov.au/assets/2021/02/cost-comparison-among-potential-solutions.pdf
    source_pages: *id070
    source_url: https://arena.gov.au/knowledge-bank/cost-comparison-among-potential-solutions/
    markdown_filename: cost_comparison_among_potential_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-53416
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    5: Cost Comparison Among Potential Solutions'
  publish_date: 2020-12
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: The study found that DNSPs' current practice of applying simple PV
    penetration limits based on distribution transformer capacity underestimates actual
    hosting capacity due to voltage rise issues in LV networks and aggregated congestion
    in HV networks, and prevents adoption of non-traditional solutions — creating
    unnecessary delays and cost for customers seeking solar connections.
  lesson_learnt: DNSPs should move beyond simple transformer-capacity-based PV penetration
    limits toward advanced network-specific hosting capacity assessments that account
    for voltage compliance and HV congestion — the current approach creates barriers
    to solar PV adoption and leads to both under- and over-estimation of hosting capacity
    depending on feeder characteristics.
  issue_severity: moderate
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: research organisation/university
  delay_category: approvals/regulatory
  failure_mode: poor scoping
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: unvalidated technical assumptions
  intervention_note: null
  transferability: broad
  delay_magnitude: not quantified
  technology_domain: solar PV
  source_pages: &id071
  - 13
  evidence_excerpt: the lack of advanced planning approaches has led DNSPs to adopt
    values that might under or over-estimate their actual hosting capacity, particularly
    due to voltage issues in LV networks and aggregated congestion issues in HV networks...
    this becomes a barrier for the widespread adoption of solar PV as it can create
    delays, increase cost, and could undermine the consumer attractiveness of the
    technology.
  confidence_note: 'proponent_type set to network business as the practice being critiqued
    is a DNSP planning practice, not the research team''s delivery. project_scale_band
    set to programmatic/portfolio-level as this is a sector-wide observation.; project_scale_band
    reconciled to ''demonstration'' from: demonstration (17/18), programmatic/portfolio-level
    (1/18); proponent_type reconciled to ''research organisation/university'' from:
    research organisation/university (17/18), network business (1/18)'
  source_url: https://arena.gov.au/knowledge-bank/cost-comparison-among-potential-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 7/12/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2021/02/cost-comparison-among-potential-solutions.pdf
  markdown_filename: cost_comparison_among_potential_solutions.md
  source_page_pdf: 13
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-53416
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 5: Cost Comparison
    Among Potential Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      5: Cost Comparison Among Potential Solutions'
    pdf_url: https://arena.gov.au/assets/2021/02/cost-comparison-among-potential-solutions.pdf
    source_pages: *id071
    source_url: https://arena.gov.au/knowledge-bank/cost-comparison-among-potential-solutions/
    markdown_filename: cost_comparison_among_potential_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: regulatory misfit
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-53417
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    5: Cost Comparison Among Potential Solutions'
  publish_date: 2020-12
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: For the long rural feeder SMR8 at 60% HC, the LV OLTC solution (4)
    required just under 300 OLTC-fitted transformers, with a minimum cost of $20.4
    million (no OpEx) rising to near $70 million with OpEx — compared to $737,490
    for the cheapest alternative — meaning it was between 27× and 95× more expensive
    than the next viable solution.
  lesson_learnt: LV OLTC transformer replacement is particularly uneconomic in long
    rural feeders with many LV substations per customer — the combination of non-retrofittable
    transformers and large numbers of voltage-affected substations creates cost multiples
    that no plausible future OLTC price reduction can bridge; rural network planners
    should exclude this solution from cost-competitive analysis for such feeder types.
  issue_severity: moderate
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: research organisation/university
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id072
  - 5
  - 31
  - 32
  evidence_excerpt: Due to the relatively high cost of OLTCs combined with the large
    number of OLTCs (just under 300) required for this feeder and HC... it would cost
    $20.4 million (lowest cost). The large investment required by (4) is due to the
    replacement of transformers with LV OLTCs. This is made worse for rural feeders
    like SMR8 because there are hundreds of LV transformers.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/cost-comparison-among-potential-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 7/12/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2021/02/cost-comparison-among-potential-solutions.pdf
  markdown_filename: cost_comparison_among_potential_solutions.md
  source_page_pdf: 31
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-53417
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 5: Cost Comparison
    Among Potential Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      5: Cost Comparison Among Potential Solutions'
    pdf_url: https://arena.gov.au/assets/2021/02/cost-comparison-among-potential-solutions.pdf
    source_pages: *id072
    source_url: https://arena.gov.au/knowledge-bank/cost-comparison-among-potential-solutions/
    markdown_filename: cost_comparison_among_potential_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-53418
  source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
    5: Cost Comparison Among Potential Solutions'
  publish_date: 2020-12
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: The cost comparison methodology used NPV accounting with a 4.83%
    real discount rate (AusNet Services nominal rate of 6.44% minus 1.61% inflation),
    applied to asset costs over multi-decade planning horizons of up to 49 years,
    which meant assets required in later years were substantially discounted — making
    the year of installation a more important cost driver than the number of assets
    in some scenarios.
  lesson_learnt: Long-horizon distribution network investment plans must use NPV accounting
    with explicit real discount rates rather than nominal asset counts or undiscounted
    capital costs — the discount rate effect over 30–49 year planning horizons can
    reverse the cost ranking of solutions that differ primarily in the timing of required
    asset installations rather than the quantity of assets.
  issue_severity: none
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: research organisation/university
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id073
  - 23
  - 25
  evidence_excerpt: NPV is typically used to value future cashflows over the life
    of an investment that is discounted to the present... the quantification of the
    associated costs considers the installation of the assets at the start of the
    corresponding window, ensuring its effectiveness throughout whilst still adequately
    discounted compared to an unnecessarily early installation.
  confidence_note: This is a methodological lesson with broad transferability to any
    long-horizon grid investment comparison.
  source_url: https://arena.gov.au/knowledge-bank/cost-comparison-among-potential-solutions/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 7/12/2020
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2021/02/cost-comparison-among-potential-solutions.pdf
  markdown_filename: cost_comparison_among_potential_solutions.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-53418
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks – Deliverable 5: Cost Comparison
    Among Potential Solutions'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks – Deliverable
      5: Cost Comparison Among Potential Solutions'
    pdf_url: https://arena.gov.au/assets/2021/02/cost-comparison-among-potential-solutions.pdf
    source_pages: *id073
    source_url: https://arena.gov.au/knowledge-bank/cost-comparison-among-potential-solutions/
    markdown_filename: cost_comparison_among_potential_solutions.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
- record_id: ARENA-DLV-55301
  source_title: 'Advanced Planning of PV-Rich Distribution Networks - Deliverable
    2: Innovative Analytical Techniques'
  publish_date: 2019-10
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: Data privacy and confidentiality issues prevented AusNet Services
    from providing more than 2 days of historical smart meter data to the University
    of Melbourne, making it impossible to extract meaningful correlations between
    PV penetration evolution and its network effects (voltage rise) from the provided
    dataset.
  lesson_learnt: When a research project requires multi-year historical smart meter
    data from a DNSP, data privacy and confidentiality arrangements must be negotiated
    and formalised before project commencement — two days of data is insufficient
    to capture the evolution of PV penetration effects and will prevent the development
    of data-driven analytical techniques.
  issue_severity: major
  project_type: software/data/digital
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: research organisation/university
  delay_category: data/validation/testing
  failure_mode: data & measurement
  outcome_class: re-scoped/adapted
  secondary_failure_mode: coordination & stakeholders
  intervention_note: Developed a 'hybrid smart meter data' methodology using power
    flow simulations over a 5-year horizon with anonymised demand profiles from a
    previous project, generating over 1 billion synthetic data points as a substitute
    for the unavailable historical data.
  transferability: broad
  delay_magnitude: not quantified
  technology_domain: solar PV
  source_pages: &id074
  - 2
  - 12
  - 13
  - 39
  evidence_excerpt: Significant challenges related to data privacy and confidentiality
    issues prevented the facilitation of multiple days of historical smart meter data
    to The University of Melbourne. Nonetheless, efforts were made to provide 2 days'
    worth of 5-min resolution encrypted and anonymised data from ~3000 residential
    customers.
  confidence_note: issue_severity rated major because the data limitation directly
    blocked the primary analytical objective and required a full methodological redesign.
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-2-innovative-analytical-techniques/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 22/10/2019
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-2.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_2_innovative_analytical_techniques.md
  source_page_pdf: 2
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-55301
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks - Deliverable 2: Innovative
    Analytical Techniques'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks - Deliverable
      2: Innovative Analytical Techniques'
    pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-2.pdf
    source_pages: *id074
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-2-innovative-analytical-techniques/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_2_innovative_analytical_techniques.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: data quality/measurement failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-55302
  source_title: 'Advanced Planning of PV-Rich Distribution Networks - Deliverable
    2: Innovative Analytical Techniques'
  publish_date: 2019-10
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: Even with 20% of customers having PV systems, the 2 days of smart
    meter data provided were insufficient to extract meaningful correlations between
    PV penetration level and voltage rise effects; only time-series data covering
    the evolution of PV penetration in time can reveal these relationships.
  lesson_learnt: For smart meter-driven network analytics, a minimum multi-year dataset
    covering the progressive evolution of PV penetration is required — snapshot data
    from even a well-represented customer cohort cannot substitute for longitudinal
    data when the objective is to model network state changes over time.
  issue_severity: moderate
  project_type: software/data/digital
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: research organisation/university
  delay_category: data/validation/testing
  failure_mode: data & measurement
  outcome_class: re-scoped/adapted
  secondary_failure_mode: poor scoping
  intervention_note: Designed a hybrid data generation methodology using OpenDSS power
    flow simulations across 1,825 simulated days (5 years) with progressive PV penetration
    growth, producing a synthetic dataset of >1 billion data points per HV feeder.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: solar PV
  source_pages: &id075
  - 13
  evidence_excerpt: While the provided data contain enough smart meter measurements
    from customers with PV system installations (20% of customers with PV system),
    extracting meaningful correlations between the evolution of PV generation, in
    this feeder, and the effects this might have (i.e., voltage rise) on the feeder
    was impossible to be achieved due to the limited number of days provided.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-2-innovative-analytical-techniques/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 22/10/2019
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-2.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_2_innovative_analytical_techniques.md
  source_page_pdf: 13
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-55302
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks - Deliverable 2: Innovative
    Analytical Techniques'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks - Deliverable
      2: Innovative Analytical Techniques'
    pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-2.pdf
    source_pages: *id075
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-2-innovative-analytical-techniques/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_2_innovative_analytical_techniques.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: data quality/measurement failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.88
- record_id: ARENA-DLV-55303
  source_title: 'Advanced Planning of PV-Rich Distribution Networks - Deliverable
    2: Innovative Analytical Techniques'
  publish_date: 2019-10
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: 'The smart meter-driven PV hosting capacity estimation model demonstrated
    that the volume of training data is critical to estimation accuracy: a model trained
    on 10 days achieved R² of 0.47, rising to 0.75 with 20 days and 0.78 with 100
    days, with the prediction interval width also reducing four-fold between the 20-day
    and 100-day cases.'
  lesson_learnt: DNSPs deploying smart meter-driven hosting capacity estimation should
    ensure training datasets cover a substantial proportion of the historical PV penetration
    evolution — models trained on sparse data produce wide prediction intervals and
    technically infeasible HC estimation ranges, undermining their planning utility.
  issue_severity: moderate
  project_type: software/data/digital
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: research organisation/university
  delay_category: null
  failure_mode: data & measurement
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: unvalidated technical assumptions
  intervention_note: Demonstrated that using 100 days of training data reduced the
    prediction interval width four-fold compared to 20 days, and that larger datasets
    maintain stable prediction interval width even for extrapolations beyond the training
    data range.
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id076
  - 21
  - 22
  evidence_excerpt: Considering the model trained using 20 days' worth of data, the
    R² performance increased from 0.47 to 0.75, while the same number increased to
    0.78 when 100 days are used for the corresponding training. While a smaller improvement
    in R² performance is observed between the 20- and 100-days cases, it's important
    to highlight the performance improvement in terms of the prediction limits and
    the confidence level band.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-2-innovative-analytical-techniques/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 22/10/2019
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-2.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_2_innovative_analytical_techniques.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-55303
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks - Deliverable 2: Innovative
    Analytical Techniques'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks - Deliverable
      2: Innovative Analytical Techniques'
    pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-2.pdf
    source_pages: *id076
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-2-innovative-analytical-techniques/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_2_innovative_analytical_techniques.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: technical underperformance
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-55304
  source_title: 'Advanced Planning of PV-Rich Distribution Networks - Deliverable
    2: Innovative Analytical Techniques'
  publish_date: 2019-10
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: The smart meter-driven HC estimation methodology performed significantly
    better on rural LV networks (accurate HC estimations from 10–20% PV penetration,
    accuracy error <7% across all penetration levels) compared to urban networks (meaningful
    estimations only from 30% penetration, with errors up to 42% at low penetrations),
    due to the lower number of customers and feeders in rural networks producing more
    consistent voltage-power relationships.
  lesson_learnt: DNSPs applying smart meter-driven hosting capacity estimation should
    expect higher accuracy and earlier reliable results in rural LV networks (fewer
    customers, simpler feeder topology) than in urban networks — for urban networks
    with multiple feeders and high customer diversity, meaningful HC estimates should
    not be relied upon below 30% PV penetration.
  issue_severity: minor
  project_type: software/data/digital
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: research organisation/university
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id077
  - 4
  - 33
  - 41
  evidence_excerpt: The higher accuracy of HC estimations at earlier PV penetrations
    can be explained due to the lower number of customers and feeders (up to 2) in
    rural LV networks. This means that the impacts of PV installations in a given
    LV network will evolve consistently, i.e., higher voltages will be seen with more
    PV installations (which is not the case in urban LV networks with multiple feeders
    due to the diversity in length and customer numbers).
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-2-innovative-analytical-techniques/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 22/10/2019
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-2.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_2_innovative_analytical_techniques.md
  source_page_pdf: 4
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-55304
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks - Deliverable 2: Innovative
    Analytical Techniques'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks - Deliverable
      2: Innovative Analytical Techniques'
    pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-2.pdf
    source_pages: *id077
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-2-innovative-analytical-techniques/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_2_innovative_analytical_techniques.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: technical underperformance
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-55305
  source_title: 'Advanced Planning of PV-Rich Distribution Networks - Deliverable
    2: Innovative Analytical Techniques'
  publish_date: 2019-10
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: Zone substation OLTC actions introduced additional voltage variability
    (voltage spikes and wider spread of maximum voltage at the same import/export
    level) that reduced the accuracy of the HC estimation model, widened prediction
    intervals at all penetration levels, and caused the model to fail to capture worst-case
    voltage violations (first voltage violation outside estimation range at all penetration
    levels).
  lesson_learnt: When applying smart meter-driven HC estimation on feeders where zone
    substation OLTCs are actively controlling voltage, the OLTC-induced voltage variability
    must be explicitly modelled or accounted for — ignoring OLTC effects leads to
    systematically wider prediction limits and an inability to capture worst-case
    voltage violation events, creating a conservative blind spot in network planning.
  issue_severity: moderate
  project_type: software/data/digital
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: research organisation/university
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: data & measurement
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id078
  - 30
  - 31
  - 32
  - 41
  evidence_excerpt: In terms of prediction limits, the distance was found to be considerably
    larger when compared with section 4.3.1, regardless the penetration level. This
    means, that the effect of the OLTC is affecting the performance of the proposed
    methodology... the proposed methodology fails to capture the first voltage violation
    within the models' HC estimation range, regardless the penetration level.
  confidence_note: The OLTC data used were from 2016 and did not reflect actual OLTC
    behaviour under high PV conditions; results may underestimate the true effect.
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-2-innovative-analytical-techniques/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 22/10/2019
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-2.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_2_innovative_analytical_techniques.md
  source_page_pdf: 30
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-55305
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks - Deliverable 2: Innovative
    Analytical Techniques'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks - Deliverable
      2: Innovative Analytical Techniques'
    pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-2.pdf
    source_pages: *id078
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-2-innovative-analytical-techniques/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_2_innovative_analytical_techniques.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: technical underperformance
  secondary_failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-55306
  source_title: 'Advanced Planning of PV-Rich Distribution Networks - Deliverable
    2: Innovative Analytical Techniques'
  publish_date: 2019-10
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: Under a head-to-end PV uptake scenario in urban LV networks, the
    HC estimation model systematically overestimated hosting capacity at penetration
    levels below 70% because the customers with the greatest voltage rise impact (those
    at the far end of feeders) were the last to install PV systems, meaning the model
    was trained without observing the most constraining network conditions.
  lesson_learnt: HC estimation models derived from historical smart meter data are
    vulnerable to systematic overestimation when early PV adopters are disproportionately
    located near the feeder head — DNSPs should apply conservative (upper prediction
    limit) HC estimates in areas where spatial PV uptake patterns are unknown or biased
    toward head-of-feeder customers.
  issue_severity: moderate
  project_type: software/data/digital
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: research organisation/university
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: The study recommends using the upper 99% prediction limit (Xhc-99high)
    as a conservative HC estimate to guard against underestimation of voltage rise
    risk in cases of uncertain uptake patterns.
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id079
  - 3
  - 4
  - 26
  - 27
  - 41
  evidence_excerpt: While a low performance is observed in this case, it should be
    noted that this mainly because of this unlikely uptake trend scenario where the
    customers with the largest effect in voltage rise (farthest), are assumed to install
    a PV system last; hence the HC model cannot capture these effects until high PV
    penetration levels.
  confidence_note: Scenario described as 'unlikely in practice' but represents a real
    risk in areas with systematic spatial bias in early adoption (e.g., new estates
    with uniform housing).
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-2-innovative-analytical-techniques/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 22/10/2019
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-2.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_2_innovative_analytical_techniques.md
  source_page_pdf: 26
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-55306
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks - Deliverable 2: Innovative
    Analytical Techniques'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks - Deliverable
      2: Innovative Analytical Techniques'
    pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-2.pdf
    source_pages: *id079
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-2-innovative-analytical-techniques/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_2_innovative_analytical_techniques.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-55307
  source_title: 'Advanced Planning of PV-Rich Distribution Networks - Deliverable
    2: Innovative Analytical Techniques'
  publish_date: 2019-10
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: The existing DNSP approach of applying transformer-capacity-based
    PV penetration limits to manage connection requests was found to be an inadequate
    planning tool that could both under- and over-estimate actual network hosting
    capacity, particularly due to voltage issues in LV networks and aggregated congestion
    in HV networks.
  lesson_learnt: DNSPs relying solely on transformer-capacity-based PV penetration
    limits for connection decisions risk creating unnecessary barriers to solar PV
    adoption or allowing connections that cause voltage violations — advanced hosting
    capacity estimation using smart meter data provides a more accurate and network-specific
    alternative that should be incorporated into planning practice.
  issue_severity: moderate
  project_type: software/data/digital
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: research organisation/university
  delay_category: approvals/regulatory
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: null
  transferability: broad
  delay_magnitude: not quantified
  technology_domain: solar PV
  source_pages: &id080
  - 8
  evidence_excerpt: the lack of advanced planning approaches has led DNSPs to adopt
    values that might under or over-estimate their actual hosting capacity, particularly
    due to voltage issues in LV networks and aggregated congestion issues in HV networks...
    this, in turn, becomes a barrier for the widespread adoption of solar PV as it
    can create delays, increase cost, and could undermine the consumer attractiveness
    of the technology.
  confidence_note: 'This record captures a systemic planning failure at portfolio/industry
    level rather than a single project delivery event; confidence on specific severity
    is moderate.; project_type reconciled to ''software/data/digital'' from: software/data/digital
    (9/10), network/grid (1/10); project_scale_band reconciled to ''demonstration''
    from: demonstration (9/10), programmatic/portfolio-level (1/10); proponent_type
    reconciled to ''research organisation/university'' from: research organisation/university
    (9/10), network business (1/10)'
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-2-innovative-analytical-techniques/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 22/10/2019
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-2.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_2_innovative_analytical_techniques.md
  source_page_pdf: 8
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-55307
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks - Deliverable 2: Innovative
    Analytical Techniques'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks - Deliverable
      2: Innovative Analytical Techniques'
    pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-2.pdf
    source_pages: *id080
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-2-innovative-analytical-techniques/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_2_innovative_analytical_techniques.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: regulatory misfit
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-55308
  source_title: 'Advanced Planning of PV-Rich Distribution Networks - Deliverable
    2: Innovative Analytical Techniques'
  publish_date: 2019-10
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: The study demonstrated that a strong negative linear correlation
    (Pearson coefficient –0.94) exists between aggregated active power and maximum
    LV network voltage across urban HV feeders, validating aggregated active power
    as a reliable single input variable for a univariate regression HC estimation
    model.
  lesson_learnt: Future DNSP analytics projects seeking to estimate PV hosting capacity
    from smart meter data can use aggregated active power as a reliable proxy for
    network voltage state — reactive power has negligible correlation with voltage
    and need not be included in the primary estimation model, simplifying implementation.
  issue_severity: none
  project_type: software/data/digital
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: research organisation/university
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id081
  - 17
  - 18
  evidence_excerpt: a very strong negative correlation (i.e., -0.94 and -0.92) exists
    between the aggregated active power and the corresponding maximum and minimum
    voltages... On the other hand, the reactive power has a very weak correlation
    with the voltage.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-2-innovative-analytical-techniques/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 22/10/2019
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-2.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_2_innovative_analytical_techniques.md
  source_page_pdf: 17
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-55308
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks - Deliverable 2: Innovative
    Analytical Techniques'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks - Deliverable
      2: Innovative Analytical Techniques'
    pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-2.pdf
    source_pages: *id081
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-2-innovative-analytical-techniques/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_2_innovative_analytical_techniques.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
- record_id: ARENA-DLV-55309
  source_title: 'Advanced Planning of PV-Rich Distribution Networks - Deliverable
    2: Innovative Analytical Techniques'
  publish_date: 2019-10
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: 'The Urban HV Feeder U2 model required updating after project commencement
    when AusNet Services provided revised data, resulting in significant changes:
    the number of residential LV networks fell from 79 to 71, residential customers
    from 4,626 to 3,374, and nine non-residential LV networks (previously absent)
    were added to the model.'
  lesson_learnt: Distribution network modelling projects should not assume initial
    DNSP-provided network data is complete — non-residential loads and network topology
    details may be omitted from early data extracts and their subsequent inclusion
    can materially change model behaviour (in this case, introducing ~18 MWp of commercial
    load that significantly affected voltage profiles).
  issue_severity: minor
  project_type: software/data/digital
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: research organisation/university
  delay_category: data/validation/testing
  failure_mode: data & measurement
  outcome_class: re-scoped/adapted
  secondary_failure_mode: poor scoping
  intervention_note: AusNet Services provided updated network data and the model was
    revised accordingly; the updated model was found to produce similar overall behaviour
    to the initial model.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: solar PV
  source_pages: &id082
  - 9
  - 10
  evidence_excerpt: The total number of residential LV networks is updated to 71 (79
    in initial model). The total number of residential customers supplied is updated
    to 3,374 (4,626 in initial model). The total number of non-residential LV networks
    is updated to 9 (0 in initial model).
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-2-innovative-analytical-techniques/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 22/10/2019
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-2.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_2_innovative_analytical_techniques.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-55309
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks - Deliverable 2: Innovative
    Analytical Techniques'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks - Deliverable
      2: Innovative Analytical Techniques'
    pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-2.pdf
    source_pages: *id082
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-2-innovative-analytical-techniques/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_2_innovative_analytical_techniques.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: data quality/measurement failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-55310
  source_title: 'Advanced Planning of PV-Rich Distribution Networks - Deliverable
    2: Innovative Analytical Techniques'
  publish_date: 2019-10
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: 'The HV capacitor operation model required updating after project
    commencement: capacitors had been modelled with time-based switching but AusNet
    Services confirmed actual operation is voltage-based; both rural HV feeders R1
    and R2 were affected by this modelling assumption error.'
  lesson_learnt: Network element control logic (particularly for reactive power compensation
    devices like HV capacitors) should be verified against current DNSP operating
    practice before building simulation models — assuming time-based switching when
    voltage-based switching is used in practice will produce incorrect voltage profiles
    and invalidate hosting capacity calculations.
  issue_severity: minor
  project_type: software/data/digital
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: research organisation/university
  delay_category: data/validation/testing
  failure_mode: unvalidated technical assumptions
  outcome_class: re-scoped/adapted
  secondary_failure_mode: null
  intervention_note: All HV capacitors in rural feeders R1 and R2 were re-modelled
    with voltage-based switching (switch on at ≤0.96 p.u., switch off at ≥1.08 p.u.)
    following confirmation from AusNet Services of actual operating practice.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: solar PV
  source_pages: &id083
  - 11
  evidence_excerpt: Based on updated information provided and discussions with by
    AusNet Services, all HV capacitors located in the Rural HV feeders (i.e., R1,
    R2) are now modelled with voltage-based operation (instead of time-based) so that
    their modelled operation is aligned with the current practice.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-2-innovative-analytical-techniques/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 22/10/2019
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-2.pdf
  markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_2_innovative_analytical_techniques.md
  source_page_pdf: 11
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-55310
  contributing_source_titles:
  - 'Advanced Planning of PV-Rich Distribution Networks - Deliverable 2: Innovative
    Analytical Techniques'
  contributing_sources:
  - source_title: 'Advanced Planning of PV-Rich Distribution Networks - Deliverable
      2: Innovative Analytical Techniques'
    pdf_url: https://arena.gov.au/assets/2019/02/advanced-planning-of-pv-rich-distribution-networks-deliverable-2.pdf
    source_pages: *id083
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks-deliverable-2-innovative-analytical-techniques/
    markdown_filename: advanced_planning_of_pv_rich_distribution_networks_deliverable_2_innovative_analytical_techniques.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-66301
  source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
  publish_date: 2021-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: DNSPs across Australia adopted PV penetration limits based on distribution
    transformer capacity, but the lack of advanced planning approaches led to values
    that under- or over-estimated actual hosting capacity, creating barriers to PV
    adoption through delays and increased cost.
  lesson_learnt: Simple transformer-capacity-based PV penetration limits are inadequate
    for managing voltage rise and HV congestion at scale; DNSPs should invest in advanced
    HV-LV planning models to accurately assess hosting capacity and avoid unnecessary
    connection refusals or under-investment.
  issue_severity: moderate
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: network business
  delay_category: approvals/regulatory
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: regulatory & approvals
  intervention_note: The project developed integrated HV-LV modelling and smart meter-driven
    analytical techniques to provide accurate PV hosting capacity assessments as an
    alternative to simple penetration limits.
  transferability: broad
  delay_magnitude: not quantified
  technology_domain: solar PV
  source_pages: &id084
  - 9
  evidence_excerpt: the lack of advanced planning approaches has led DNSPs to adopt
    values that might under or over-estimate their actual hosting capacity, particularly
    due to voltage issues in LV networks and aggregated congestion issues in HV networks...
    this, in turn, becomes a barrier for the widespread adoption of solar PV as it
    can create delays, increase cost, and could undermine the consumer attractiveness
    of the technology.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 15/02/2021
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
  markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  source_page_pdf: 9
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-66301
  contributing_source_titles:
  - Final Report Advanced Planning of PV-Rich Distribution Networks
  contributing_sources:
  - source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
    pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
    source_pages: *id084
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
    markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-66302
  source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
  publish_date: 2021-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: LV network electrical models were not readily available from AusNet
    Services (as is the case for most DNSPs), so pseudo LV feeders had to be constructed
    from scratch using design principles, adding modelling effort and introducing
    uncertainty.
  lesson_learnt: DNSPs should prioritise the development or procurement of LV feeder
    electrical models; in the absence of these, pseudo LV feeders constructed from
    design principles are a viable interim approach and should be documented so they
    can be reused across planning studies.
  issue_severity: moderate
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: network business
  delay_category: data/validation/testing
  failure_mode: data & measurement
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: Pseudo three-phase LV feeders were constructed using Australian
    DNSP LV design principles, estimating feeder count, customer count per phase,
    and feeder length from transformer customer numbers.
  transferability: broad
  delay_magnitude: not quantified
  technology_domain: solar PV
  source_pages: &id085
  - 10
  - 15
  evidence_excerpt: Given that LV (400V line-to-line) network models were not readily
    available from AusNet Services (as is also the case for most DNSPs), pseudo LV
    feeders were constructed based on the estimated number of customers per distribution
    transformer and LV design principles.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 15/02/2021
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
  markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  source_page_pdf: 10
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-66302
  contributing_source_titles:
  - Final Report Advanced Planning of PV-Rich Distribution Networks
  contributing_sources:
  - source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
    pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
    source_pages: *id085
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
    markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: data quality/measurement failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-66303
  source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
  publish_date: 2021-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: Modelling studies found that at 20% PV penetration on the urban feeder
    CRE21, voltage rise violations already appeared in LV feeders and some LV transformers
    became overloaded, demonstrating that VicSet inverter settings alone are insufficient
    to prevent network issues even at modest penetrations.
  lesson_learnt: DNSPs should not rely solely on inverter Volt-Watt/Volt-var settings
    to manage network impacts at even moderate PV penetrations; augmentation of congested
    distribution transformers will be required in parallel.
  issue_severity: moderate
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: network business
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id086
  - 13
  evidence_excerpt: It can be seen in Figure 3-2 that there is a voltage rise problem
    in the LV feeders immediately at 20% PV penetration... Some LV transformers within
    the HV feeder at 20% PV are overloaded, with more transformers overloading as
    PV penetration increases.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 15/02/2021
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
  markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-66303
  contributing_source_titles:
  - Final Report Advanced Planning of PV-Rich Distribution Networks
  contributing_sources:
  - source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
    pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
    source_pages: *id086
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
    markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: technical underperformance
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-66304
  source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
  publish_date: 2021-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: Traditional solutions (off-load tap changers and zone substation
    OLTC adjustment combined with augmentation and VicSet) were found effective up
    to 40–60% PV hosting capacity in urban feeders but provided only limited benefit
    in rural feeders, being unable to achieve even 20% hosting capacity on long rural
    feeders such as SMR8.
  lesson_learnt: DNSPs should not assume that traditional voltage management tools
    (tap changers, OLTC adjustment, augmentation) will be sufficient for rural feeders
    at even modest PV penetrations; non-traditional solutions must be evaluated for
    rural networks from the outset.
  issue_severity: major
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: network business
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id087
  - 11
  - 21
  - 25
  evidence_excerpt: For SMR8, complete solutions (1), (2) and (5) are unable to even
    meet 20% hosting capacity. Furthermore, short rural KLO14 follows close behind
    in being problematic for these complete solutions, only achieving a maximum of
    20% hosting capacity.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 15/02/2021
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
  markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  source_page_pdf: 21
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-66304
  contributing_source_titles:
  - Final Report Advanced Planning of PV-Rich Distribution Networks
  contributing_sources:
  - source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
    pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
    source_pages: *id087
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
    markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: technical underperformance
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-66305
  source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
  publish_date: 2021-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: Off-the-shelf (OTS) residential battery systems were found to provide
    no meaningful increase in PV hosting capacity because they charge from surplus
    PV and reach full state-of-charge before peak generation, allowing continued grid
    exports and failing to mitigate voltage rise or asset congestion.
  lesson_learnt: Standard off-the-shelf residential battery control strategies should
    not be counted on by DNSPs to increase PV hosting capacity; network-friendly battery
    connection requirements must be mandated to realise grid benefits from residential
    batteries.
  issue_severity: moderate
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: network business
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: The project developed and tested a 'Network Smart' battery controller
    that adjusts charging proportionally to PV generation and discharges overnight,
    demonstrating it could achieve 100% hosting capacity across all feeder types.
  transferability: broad
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id088
  - 11
  - 20
  - 26
  evidence_excerpt: OTS batteries do not change the hosting capacity as they are unable
    to reduce peak PV exports (they become full early in the day)... Complete solution
    (5) off-the-shelf batteries combined with VicSet inverter settings and augmentation
    for congested assets only worked with dense urban feeder CRE21. For the other
    feeders at 60% PV, the batteries get full late morning, resulting in reverse power
    flows and the corresponding problems due to PV generation.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 15/02/2021
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
  markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  source_page_pdf: 11
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-66305
  contributing_source_titles:
  - Final Report Advanced Planning of PV-Rich Distribution Networks
  contributing_sources:
  - source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
    pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
    source_pages: *id088
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
    markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: technical underperformance
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-66306
  source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
  publish_date: 2021-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: LV OLTC-fitted transformers were technically effective in managing
    voltage rise across all feeder types and PV penetrations but were found to be
    prohibitively expensive, particularly for rural feeders, because old transformers
    cannot be retrofitted with OLTCs and many units must be replaced.
  lesson_learnt: LV OLTC-fitted transformers should not be the primary strategy for
    increasing PV hosting capacity given their high cost; they are viable only in
    urban feeders where the number of units per customer is low and where zone substation
    intelligent voltage control is not feasible.
  issue_severity: moderate
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: network business
  delay_category: null
  failure_mode: commercial & market
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id089
  - 26
  - 35
  evidence_excerpt: Complete solution (4) LV OLTC-fitted transformers are expensive
    in urban feeders but is extremely expensive in rural feeders due to the much greater
    number of LV transformers that would need replacement... LV OLTCs are inherently
    an expensive solution due to the large number of devices that need to be installed
    (one per LV feeder that requires voltage management) and the higher cost of an
    OLTC-fitted transformer versus a normal transformer (since OLTCs cannot be retrofitted).
  confidence_note: Cost figures for LV OLTC ranged from $4.8M (urban CRE21) to $121M
    (short rural KLO14) for 100% HC.
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 15/02/2021
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
  markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-66306
  contributing_source_titles:
  - Final Report Advanced Planning of PV-Rich Distribution Networks
  contributing_sources:
  - source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
    pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
    source_pages: *id089
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
    markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: technical underperformance
  failure_mode_confidence: 0.88
- record_id: ARENA-DLV-66307
  source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
  publish_date: 2021-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: The Victorian Volt-Watt and Volt-var (VicSet) inverter settings,
    mandated since December 2019, were found to curtail on average only ~1% of potential
    PV generation across an HV feeder while substantially reducing the number of customers
    experiencing voltage violations compared to the Australian standard (Volt-Watt
    only).
  lesson_learnt: DNSPs outside Victoria should adopt VicSet-equivalent inverter standards
    (enabling both Volt-Watt and Volt-var modes) as a low-cost, low-curtailment measure
    that provides meaningful voltage benefits across all feeder types without requiring
    capital investment.
  issue_severity: none
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: network business
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id090
  - 32
  evidence_excerpt: It was found that the VicSet curtails, in average across all customers
    within a HV feeder, approximately only 1% of the potential PV generation; which
    is a fraction of the curtailment resulting from using the Australian standard.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 15/02/2021
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
  markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  source_page_pdf: 32
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-66307
  contributing_source_titles:
  - Final Report Advanced Planning of PV-Rich Distribution Networks
  contributing_sources:
  - source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
    pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
    source_pages: *id090
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
    markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
- record_id: ARENA-DLV-66308
  source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
  publish_date: 2021-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: Stricter Volt-Watt and Volt-var inverter settings (curtailment starting
    at 1.09 p.u., hard limit at 1.10 p.u.) were found to eliminate all voltage rise
    violations across all feeder types and PV penetrations when homogeneously adopted,
    with only a 1–2% increase in average curtailment compared to VicSet, at no capital
    cost to DNSPs.
  lesson_learnt: DNSPs should pursue adoption of stricter Volt-Watt/Volt-var inverter
    standards beyond VicSet at the earliest opportunity, as the incremental curtailment
    impact on customers is marginal while the network benefit is substantial and the
    solution scales to 100% PV penetration when combined with augmentation.
  issue_severity: none
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: network business
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id091
  - 33
  - 34
  evidence_excerpt: These stricter settings lead to only a 1-2% increase in the average
    curtailment across all customers compared to the VicSet business-as-usual case...
    Being suitable for every type of feeder (urban and rural) makes it a very scalable
    solution.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 15/02/2021
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
  markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  source_page_pdf: 33
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-66308
  contributing_source_titles:
  - Final Report Advanced Planning of PV-Rich Distribution Networks
  contributing_sources:
  - source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
    pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
    source_pages: *id091
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
    markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
- record_id: ARENA-DLV-66309
  source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
  publish_date: 2021-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: A non-homogeneous implementation of inverter settings (mix of old
    and new standards in the field) was identified as a practical limitation that
    will reduce the effectiveness of any inverter-based solution in the short term,
    with customers on stricter settings bearing disproportionate curtailment relative
    to those on older standards.
  lesson_learnt: DNSPs and regulators should implement stricter inverter standards
    as early as possible to maximise the proportion of the installed base on new settings;
    a staggered roll-out creates an inequitable curtailment burden on newer installations
    and reduces system-wide voltage benefits.
  issue_severity: minor
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: network business
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: coordination & stakeholders
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id092
  - 33
  evidence_excerpt: This solution will be less effective when considering a non-homogenous
    implementation of inverter requirements but will continuously improve as time
    passes and more PV systems use the updated requirements. A mismatch of inverter
    requirements will lead to greater curtailment placed on customers with the stricter
    requirements versus older ones.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 15/02/2021
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
  markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  source_page_pdf: 33
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-66309
  contributing_source_titles:
  - Final Report Advanced Planning of PV-Rich Distribution Networks
  contributing_sources:
  - source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
    pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
    source_pages: *id092
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
    markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-66310
  source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
  publish_date: 2021-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: Adjustment of off-load tap changer positions on LV distribution transformers
    and/or the fixed voltage target at zone substations was confirmed as the lowest-cost
    solution for urban feeders in the short to medium term, enabling 40–60% PV hosting
    capacity when combined with VicSet and augmentation, but providing only minimal
    benefit in rural feeders (useful only up to ~20% penetration).
  lesson_learnt: DNSPs should use off-load tap changer adjustment and zone substation
    OLTC voltage target reduction as an immediate low-cost action to create voltage
    headroom for PV, but must plan for non-traditional solutions in parallel for rural
    networks and for penetrations beyond 60%.
  issue_severity: none
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: network business
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id093
  - 32
  - 33
  evidence_excerpt: When these adjustments are done in combination with VicSet and
    augmentation, they can increase hosting capacity to 40-60% in urban HV feeders...
    However, for rural feeders, these adjustments bring limited benefits and are only
    useful for low PV penetrations (up to 20%).
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 15/02/2021
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
  markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  source_page_pdf: 32
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-66310
  contributing_source_titles:
  - Final Report Advanced Planning of PV-Rich Distribution Networks
  contributing_sources:
  - source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
    pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
    source_pages: *id093
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
    markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
- record_id: ARENA-DLV-66311
  source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
  publish_date: 2021-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: Intelligent dynamic voltage control at zone substation OLTCs — using
    downstream PV generation as a proxy to adjust the voltage target — was found to
    effectively manage LV voltage rise across all feeder types and penetrations, and
    is more practical than stricter inverter settings for DNSPs unable to champion
    new inverter standards, though it is slightly more expensive.
  lesson_learnt: Where stricter inverter standards are not achievable, DNSPs should
    implement dynamic intelligent voltage control at zone substation OLTCs as a cost-effective
    alternative that works on existing assets, reduces voltage rise for all feeder
    types, and can also address future voltage drops from EV charging.
  issue_severity: none
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: network business
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id094
  - 34
  - 36
  evidence_excerpt: the use of intelligent voltage control is a practical solution
    for DNSPs as it can be implemented on their existing assets and with existing
    technology... this solution can also help manage voltage drops that might occur
    due to EVs later in the day.
  confidence_note: Suitability depends on zone substation design, sub-transmission
    requirements, and characteristics of other HV feeders on the same zone substation.
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 15/02/2021
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
  markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  source_page_pdf: 34
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-66311
  contributing_source_titles:
  - Final Report Advanced Planning of PV-Rich Distribution Networks
  contributing_sources:
  - source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
    pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
    source_pages: *id094
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
    markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
- record_id: ARENA-DLV-66312
  source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
  publish_date: 2021-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: The 'Network Smart' battery controller, which proportionally charges
    from PV generation and discharges overnight, was found to be the cheapest complete
    solution for both urban and rural feeders to achieve 60% and 100% PV hosting capacity,
    with urban feeder costs as low as $59,250 and $91,984 (NPV) for CRE21 and HPK11
    respectively at 60% HC.
  lesson_learnt: DNSPs should mandate network-friendly battery connection requirements
    (analogous to inverter standards) in the short-to-medium term so that, as residential
    battery uptake grows, the installed base can deliver significant hosting capacity
    benefits at minimal DNSP cost, particularly in urban feeders.
  issue_severity: none
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: network business
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id095
  - 25
  - 26
  - 34
  - 36
  evidence_excerpt: For urban feeders, complete solution (6) Network Smart Batteries,
    is the cheapest by a considerable margin... For both urban and rural feeders,
    complete solution (6) Network Smart Batteries is the cheapest complete solution
    to achieve 100% hosting capacity across all four feeders.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 15/02/2021
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
  markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-66312
  contributing_source_titles:
  - Final Report Advanced Planning of PV-Rich Distribution Networks
  contributing_sources:
  - source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
    pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
    source_pages: *id095
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
    markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
- record_id: ARENA-DLV-66313
  source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
  publish_date: 2021-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: In the short to medium term, residential battery uptake is unlikely
    to match the number of PV installations, meaning battery-based hosting capacity
    solutions will not deliver significant network benefits in this timeframe even
    if mandated from today.
  lesson_learnt: DNSPs should not rely on battery-based solutions to solve PV hosting
    capacity problems in the short-to-medium term (to 2040); inverter standards and
    intelligent voltage control must be the primary focus, with battery connection
    requirements enacted now to build towards long-term benefit.
  issue_severity: minor
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: network business
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id096
  - 31
  - 32
  evidence_excerpt: Since in this timeframe, residential battery uptake is unlikely
    to match the number of PV installations, battery-based solutions may not bring
    significant benefits.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 15/02/2021
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
  markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  source_page_pdf: 32
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-66313
  contributing_source_titles:
  - Final Report Advanced Planning of PV-Rich Distribution Networks
  contributing_sources:
  - source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
    pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
    source_pages: *id096
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
    markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-66314
  source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
  publish_date: 2021-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: Rural feeders were found to face a systematically reduced selection
    of viable hosting capacity solutions and substantially higher costs compared to
    urban feeders, driven by greater numbers of LV transformers per customer requiring
    augmentation and, for some feeders, the need for HV reconductoring.
  lesson_learnt: Planning budgets and solution strategies for rural feeders must be
    developed independently from urban feeders; per-customer augmentation costs are
    fundamentally higher in rural networks and solutions like tailored inverter settings
    or Network Smart batteries are required rather than traditional tap changer approaches.
  issue_severity: major
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: network business
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id097
  - 21
  - 25
  - 26
  - 27
  evidence_excerpt: In general, rural feeders are more expensive compared with urban
    feeders given the number of distribution transformers that still need replacing
    due to congestion... KLO14 was by far the most expensive feeder due to also requiring
    some HV reconductoring.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 15/02/2021
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
  markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  source_page_pdf: 25
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-66314
  contributing_source_titles:
  - Final Report Advanced Planning of PV-Rich Distribution Networks
  contributing_sources:
  - source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
    pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
    source_pages: *id097
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
    markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-66315
  source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
  publish_date: 2021-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: Hosting capacity studies that model only HV feeders and aggregate
    customers at the distribution transformer level were found to over- or underestimate
    voltage rise impacts because customer-level voltages at LV feeder ends are not
    captured; congestion within LV feeders beyond distribution transformers is also
    missed.
  lesson_learnt: DNSPs conducting PV hosting capacity studies must use integrated
    HV-LV models that explicitly represent LV feeders (or pseudo LV feeders) down
    to individual customer connection points; HV-only models are insufficient for
    quantifying voltage violations or the benefits of voltage management solutions.
  issue_severity: moderate
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: network business
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: The project constructed pseudo three-phase LV feeders using Australian
    design principles and integrated them into HV models in OpenDSS, enabling accurate
    customer-level voltage simulation.
  transferability: broad
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id098
  - 38
  evidence_excerpt: carrying out studies that only model the HV feeder and aggregate
    customers and PV systems at the distribution transformer might result in over
    or underestimations as the voltages at the customer connection point are not explicitly
    considered... This makes proper LV feeder modelling essential in advanced planning
    studies to increase residential PV hosting capacity.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 15/02/2021
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
  markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  source_page_pdf: 38
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-66315
  contributing_source_titles:
  - Final Report Advanced Planning of PV-Rich Distribution Networks
  contributing_sources:
  - source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
    pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
    source_pages: *id098
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
    markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-66316
  source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
  publish_date: 2021-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: Worst-case snapshot power flow assessments were found to be insufficient
    for quantifying PV hosting capacity because they do not capture the time-dependent
    performance of solutions, particularly the amount of PV curtailment triggered
    over time; this can misrepresent the customer impact of different solution options.
  lesson_learnt: DNSPs should use time-series simulations at 30-minute resolution
    covering at least 14 consecutive days per season when assessing PV hosting capacity;
    this captures seasonal variation and curtailment accurately with manageable computation
    time, unlike worst-case snapshot approaches.
  issue_severity: minor
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: network business
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: The project validated that two weeks (14 days) per season results
    in almost the same cumulative curtailment estimates as a full-year (365 days)
    analysis.
  transferability: broad
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id099
  - 38
  evidence_excerpt: While the snapshot assessment of worst-case scenarios, such as
    minimum demand and maximum PV generation, can provide insights on hosting capacity,
    it does not capture the true performance of PV systems, in particular the amount
    of PV curtailment triggered by different solutions... it was found that two weeks
    (i.e., 14 days) analysis per season results in almost the same levels of energy
    curtailment (in %) when compared to a full year (i.e., 365 days) analysis.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 15/02/2021
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
  markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  source_page_pdf: 38
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-66316
  contributing_source_titles:
  - Final Report Advanced Planning of PV-Rich Distribution Networks
  contributing_sources:
  - source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
    pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
    source_pages: *id099
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
    markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-66317
  source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
  publish_date: 2021-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: Deterministic PV hosting capacity studies that fix PV location, size,
    and irradiance profiles were found to risk significant over- or underestimation
    because actual PV adoption characteristics differ from assumed inputs; uncertainty
    in PV location, size, and demand is inherent in any planning horizon.
  lesson_learnt: DNSPs should account for uncertainty in PV location, system size,
    irradiance, and demand profiles in hosting capacity studies, using at minimum
    uneven penetration distributions and multiple PV system sizes; Monte Carlo simulation
    provides the most robust uncertainty treatment for advanced studies.
  issue_severity: minor
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: network business
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id100
  - 39
  evidence_excerpt: While deterministic time-series analyses can provide adequate
    insights related to PV hosting capacity, they are limited to the very specific
    characteristics of the chosen PV locations, PV sizes, and profiles. This can result
    in over or underestimations since, in practice, the actual characteristics of
    a given PV penetration can differ significantly.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 15/02/2021
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
  markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  source_page_pdf: 39
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-66317
  contributing_source_titles:
  - Final Report Advanced Planning of PV-Rich Distribution Networks
  contributing_sources:
  - source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
    pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
    source_pages: *id100
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
    markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-66318
  source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
  publish_date: 2021-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: A smart meter-driven approach using a supervised regression model
    on historical smart meter voltage and net active power data was demonstrated to
    estimate PV hosting capacity of individual LV networks without requiring electrical
    models, offering a faster and simpler alternative to model-based methods.
  lesson_learnt: DNSPs with smart meter data should trial the smart meter-driven hosting
    capacity approach on transformers that have already reached their PV limit to
    validate its accuracy; if confirmed, it can substantially reduce the time and
    cost of assessing individual connection requests compared to full model-based
    studies.
  issue_severity: none
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: network business
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id101
  - 16
  - 40
  evidence_excerpt: using hybrid smart meter data it was possible to demonstrate that
    a very strong linear correlation exists between the maximum customer voltage on
    a given day for a given LV network (distribution transformer) and the aggregated
    net active power demand of the corresponding customers... No electrical models
    are required.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 15/02/2021
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
  markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  source_page_pdf: 16
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-66318
  contributing_source_titles:
  - Final Report Advanced Planning of PV-Rich Distribution Networks
  contributing_sources:
  - source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
    pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
    source_pages: *id101
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
    markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
- record_id: ARENA-DLV-66319
  source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
  publish_date: 2021-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: The smart meter-driven hosting capacity model was found to require
    a minimum historical increase in PV penetration of 30% (urban feeders) or 20%
    (rural feeders) to produce accurate estimates; applying the model to periods with
    very modest PV penetrations that do not yet cause voltage rise resulted in over-
    or underestimations.
  lesson_learnt: DNSPs using smart meter-driven hosting capacity approaches must track
    cumulative PV installation records per distribution transformer and only apply
    the model once the required minimum PV penetration increase has been observed;
    applying it too early will produce unreliable estimates.
  issue_severity: minor
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: network business
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id102
  - 40
  evidence_excerpt: For distribution transformers in urban HV feeders, it was found
    that when PV installations appear in different places (randomly), at least a 30%
    increase in PV penetration is required to have more accurate hosting capacity
    estimations. For transformers in rural HV feeders, at least 20% is required.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 15/02/2021
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
  markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  source_page_pdf: 40
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-66319
  contributing_source_titles:
  - Final Report Advanced Planning of PV-Rich Distribution Networks
  contributing_sources:
  - source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
    pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
    source_pages: *id102
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
    markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: data quality/measurement failure
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-66320
  source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
  publish_date: 2021-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: OLTC tap-change actions at zone substations were found to reduce
    the accuracy of smart meter-driven PV hosting capacity estimates because voltage
    spikes caused by tap changes appear as outliers in the smart meter voltage data,
    degrading both the regression model accuracy and prediction limits.
  lesson_learnt: When implementing smart meter-driven hosting capacity tools, DNSPs
    should filter or flag voltage data points corresponding to OLTC tap-change events
    before training the regression model, to prevent outlier-induced accuracy degradation.
  issue_severity: minor
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: network business
  delay_category: null
  failure_mode: data & measurement
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: unvalidated technical assumptions
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id103
  - 40
  evidence_excerpt: It was found that the resulting changes in voltages (due to tap
    changes) can slightly reduce the accuracy of the PV hosting capacity estimations.
    Furthermore, because the OLTC actions can create voltage spikes (and become outliers),
    the accuracy of the prediction limits also reduces.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 15/02/2021
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
  markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  source_page_pdf: 4
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-66320
  contributing_source_titles:
  - Final Report Advanced Planning of PV-Rich Distribution Networks
  contributing_sources:
  - source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
    pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
    source_pages: *id103
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
    markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: data quality/measurement failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-66321
  source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
  publish_date: 2021-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: The smart meter-driven approach was found to be unsuitable for planning
    studies that test network solutions that change the fundamental electrical characteristics
    of the feeder (e.g., adding LV OLTCs or changing inverter settings), because the
    regression model cannot predict outcomes for conditions not present in its training
    data.
  lesson_learnt: DNSPs should use the smart meter-driven approach only for connection
    request assessment against the existing network; model-based approaches remain
    necessary for evaluating the effect of physical network changes or new inverter/battery
    requirements on hosting capacity.
  issue_severity: minor
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: network business
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id104
  - 17
  - 40
  evidence_excerpt: this approach is not suitable for planning studies that involve
    testing various network solutions that change the fundamentals of the feeder.
    This is because the smart-meter driven approach cannot predict actions for data
    it has not yet been accounted for in the regression model.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 15/02/2021
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
  markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  source_page_pdf: 17
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-66321
  contributing_source_titles:
  - Final Report Advanced Planning of PV-Rich Distribution Networks
  contributing_sources:
  - source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
    pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
    source_pages: *id104
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
    markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-66322
  source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
  publish_date: 2021-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: Cost per MWh of PV generation analysis confirmed that Network Smart
    Batteries is the cheapest solution for urban feeders at both 60% and 100% hosting
    capacity (as low as $0.10–$0.42/MWh), while Tailored Volt-Watt and Volt-var settings
    is cheapest for rural feeders at 60% HC (~$4.42/MWh) and competitive at 100% HC
    (~$2.13/MWh).
  lesson_learnt: DNSPs should use a cost-per-MWh metric alongside total NPV cost when
    comparing hosting capacity solutions, as the density of customers and volume of
    PV energy generated materially affects the relative cost-effectiveness ranking
    of solutions between urban and rural feeders.
  issue_severity: none
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: network business
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id105
  - 28
  - 29
  - 30
  evidence_excerpt: For urban feeders at 60% hosting capacity, the cheapest solution
    in terms of $/MWh of PV generation is still (6) Network Smart Batteries... For
    rural feeders at 60%, the cheapest complete solution in terms of $/MWh is still
    (3) Tailored Volt-Watt and Volt-var settings.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 15/02/2021
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
  markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  source_page_pdf: 28
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-66322
  contributing_source_titles:
  - Final Report Advanced Planning of PV-Rich Distribution Networks
  contributing_sources:
  - source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
    pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
    source_pages: *id105
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
    markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
- record_id: ARENA-DLV-66323
  source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
  publish_date: 2021-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: The study assumed all PV inverters and batteries homogeneously adopted
    new settings simultaneously, which does not reflect the mixed installed base in
    practice; this means the benefits of inverter and battery solutions are likely
    to be lower in the short term than the study results indicate.
  lesson_learnt: DNSP planning studies using homogeneous inverter or battery setting
    assumptions should discount short-term benefits to account for the mixed installed
    base, and implementation timelines should recognise that benefits accrue gradually
    as the fleet turns over.
  issue_severity: minor
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: network business
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id106
  - 16
  - 32
  evidence_excerpt: In all simulations, the PV settings (and battery control strategies,
    where applicable) were adopted using a homogenous implementation, i.e., all PV
    inverters were considered to have the VicSet in all penetrations. In practice,
    in the short term, there will be PV inverters with old settings and, therefore,
    the overall benefits are likely to be less.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 15/02/2021
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
  markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  source_page_pdf: 16
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-66323
  contributing_source_titles:
  - Final Report Advanced Planning of PV-Rich Distribution Networks
  contributing_sources:
  - source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
    pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
    source_pages: *id106
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
    markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-66324
  source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
  publish_date: 2021-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: The effectiveness of Network Smart battery solutions was modelled
    assuming every PV customer also has a battery; scenarios with a mix of PV-only
    and PV-plus-battery installations were not tested, meaning real-world benefits
    will be lower than modelled when battery uptake is less than 100% of PV installations.
  lesson_learnt: When planning for battery-based network solutions, DNSPs must model
    mixed PV-only and PV-battery scenarios to avoid overstating benefits; the hosting
    capacity gains from network-smart batteries are sensitive to the fraction of PV
    customers that also have batteries.
  issue_severity: minor
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: network business
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id107
  - 37
  evidence_excerpt: the effectiveness of this solution was on the assumption every
    customer has a battery. Scenarios with a mix of PV-no battery and PV-battery installations
    were not tested. In practice, such a mix will exist and, therefore, although network-friendly
    batteries will reduce the PV exports of the corresponding customers, the overall
    benefits will be less.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 15/02/2021
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
  markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  source_page_pdf: 37
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-66324
  contributing_source_titles:
  - Final Report Advanced Planning of PV-Rich Distribution Networks
  contributing_sources:
  - source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
    pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
    source_pages: *id107
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
    markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-66325
  source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
  publish_date: 2021-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: For rural feeders, Tailored Volt-Watt and Volt-var settings with
    augmentation (Complete Solution 3) can be implemented without adjusting off-load
    tap changers in LV transformers, reducing the cost from $737,490 to $209,490 for
    the long rural feeder SMR8 — a saving of approximately $528,000.
  lesson_learnt: For rural feeders with hundreds of LV transformers, DNSPs should
    consider deploying Tailored Volt-Watt and Volt-var settings without the off-load
    tap changer adjustment step, as the significant labour cost of adjusting hundreds
    of transformers outweighs the marginal curtailment reduction, especially in the
    short term.
  issue_severity: none
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: network business
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id108
  - 25
  evidence_excerpt: it is worth mentioning that complete solution (3) does not require
    off-load tap changers to work (although can result in higher curtailment due to
    higher voltages). For example, in SMR8 with hundreds of LV transformers, such
    tailored settings would reduce the cost from $737,490 to $209,490, a significant
    cost saving.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 15/02/2021
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
  markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  source_page_pdf: 25
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-66325
  contributing_source_titles:
  - Final Report Advanced Planning of PV-Rich Distribution Networks
  contributing_sources:
  - source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
    pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
    source_pages: *id108
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
    markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
- record_id: ARENA-DLV-66326
  source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
  publish_date: 2021-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: The $/MWh cost of achieving 100% PV hosting capacity was found to
    be lower than the $/MWh cost of achieving 60%, across all solutions and feeders,
    because the additional PV energy generated between 60% and 100% penetration outweighs
    the additional investment required.
  lesson_learnt: Long-term planning to 100% PV hosting capacity is more cost-effective
    on a per-MWh basis than stopping at 60%; DNSPs should consider planning to full
    penetration rather than intermediate milestones when the incremental cost of the
    solution to 100% is low (as with Network Smart batteries in urban feeders).
  issue_severity: none
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: network business
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id109
  - 29
  evidence_excerpt: Compared with 60% hosting capacity, it can be observed that the
    $/MWh for all solutions has decreased for 100% hosting capacity. This is primarily
    because the amount of PV energy generated has increased in this period, both overall
    (more years) and on a year-to-year basis (more PV systems). Whilst costs have
    increased to meet a 100% PV hosting capacity, the cost increase does not outweigh
    the benefits in additional PV generation between these years, leading to a lower
    $/MWh.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 15/02/2021
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
  markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  source_page_pdf: 29
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-66326
  contributing_source_titles:
  - Final Report Advanced Planning of PV-Rich Distribution Networks
  contributing_sources:
  - source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
    pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
    source_pages: *id109
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
    markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
- record_id: ARENA-DLV-66327
  source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
  publish_date: 2021-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: The study modelled LV feeders using modern design principles, meaning
    LV conductors were sized to handle typical peak loads; in practice, older LV feeders
    may have undersized conductors that require augmentation to handle reverse power
    flows from PV, which was not costed in the study.
  lesson_learnt: DNSPs applying the cost estimates from this study to older network
    areas should add a contingency for potential LV conductor augmentation, particularly
    in areas with legacy infrastructure; however, the authors note that LV feeder
    upgrades for EV load may precede the need for PV-related upgrades.
  issue_severity: minor
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: network business
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id110
  - 27
  evidence_excerpt: The pseudo LV feeders used in this study were modelled following
    modern design principles... In practice, older LV feeders will need to be augmented
    to manage higher reverse power flows. However, since houses with PV systems are
    likely to have high-load devices such as air-conditioning units, it can be argued
    that older LV feeders may be upgraded due to the new loads before it is needed
    for the PV systems.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 15/02/2021
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
  markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-66327
  contributing_source_titles:
  - Final Report Advanced Planning of PV-Rich Distribution Networks
  contributing_sources:
  - source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
    pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
    source_pages: *id110
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
    markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-66328
  source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
  publish_date: 2021-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: When selecting HV feeders for modelling studies, the project identified
    a trade-off between selecting feeders that represent extreme cases (to bound solution
    effectiveness) and the practical constraints of data quality, smart meter availability,
    and data extraction complexity.
  lesson_learnt: DNSPs undertaking network PV hosting studies should select feeder
    types covering the most extreme cases (longest rural, densest urban) to demonstrate
    solution viability; a solution that works in extreme cases is likely to also work
    in milder ones, maximising the coverage per modelling effort.
  issue_severity: none
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: network business
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id111
  - 15
  - 39
  evidence_excerpt: The selection of HV feeders should consider several characteristics
    such as general type (e.g., rural, urban), length, number of customers, number
    of PV system installations, etc. that can be used to map the corresponding population
    and identify the most extreme cases... Using extreme cases demonstrates the viability
    of a potential solution and, therefore, that solution is likely to also work (and
    perform even better) in milder cases.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 15/02/2021
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
  markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  source_page_pdf: 4
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-66328
  contributing_source_titles:
  - Final Report Advanced Planning of PV-Rich Distribution Networks
  contributing_sources:
  - source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
    pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
    source_pages: *id111
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
    markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
- record_id: ARENA-DLV-66329
  source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
  publish_date: 2021-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: 'The intelligent voltage control at zone substations solution has
    applicability constraints: suitability depends on the number of available tap
    positions, sub-transmission network operational requirements that limit tap availability,
    and the load characteristics of other HV feeders on the same zone substation.'
  lesson_learnt: Before committing to dynamic zone substation voltage control as a
    PV hosting capacity solution, DNSPs must assess tap range availability, sub-transmission
    constraints, and the impact on other feeders sharing the zone substation; these
    site-specific factors can make the solution infeasible in some locations.
  issue_severity: minor
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: network business
  delay_category: null
  failure_mode: poor scoping
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: unvalidated technical assumptions
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id112
  - 34
  evidence_excerpt: The suitability of this solution, however, depends on the design
    of the zone substation (taps available), the requirements from the sub-transmission
    network (which affects the operational tap availability), and the demand characteristics
    of the other HV feeders supplied by the same zone substation.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 15/02/2021
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
  markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  source_page_pdf: 34
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-66329
  contributing_source_titles:
  - Final Report Advanced Planning of PV-Rich Distribution Networks
  contributing_sources:
  - source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
    pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
    source_pages: *id112
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
    markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-66330
  source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
  publish_date: 2021-02
  project_name: Advanced Planning of PV-Rich Distribution Networks
  what_happened: The project found that off-load tap changer adjustment made in the
    short term to create voltage headroom for PV may need to be reversed in the longer
    term to manage voltage drops caused by EV charging loads, creating a potential
    tension between short-term PV management and long-term EV management.
  lesson_learnt: DNSPs adjusting off-load tap changers to manage PV voltage rise should
    plan for future re-adjustment when EV uptake increases nighttime loading; intelligent
    voltage control solutions (dynamic OLTC or LV OLTC) are preferable for long-term
    flexibility as they can manage both voltage rise and voltage drop dynamically.
  issue_severity: minor
  project_type: network/grid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: network business
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id113
  - 37
  evidence_excerpt: it should be noted that any adjustment of off-load taps made in
    the short term could require re-adjustment for voltage drops at night.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
  project_page_url: https://arena.gov.au/projects/advanced-planning-of-pv-rich-distribution-networks-study/
  kb_category: Distributed energy resources
  kb_publish_date: 15/02/2021
  kb_year: '2019'
  kb_associated_project: Advanced Planning of PV-Rich Distribution Networks Study
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $203k
  total_project_value: $497k
  lead_organisation: University of Melbourne
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 07/01/2019
  location: Victoria
  project_partners: Ausnet
  pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
  markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  source_page_pdf: 37
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-66330
  contributing_source_titles:
  - Final Report Advanced Planning of PV-Rich Distribution Networks
  contributing_sources:
  - source_title: Final Report Advanced Planning of PV-Rich Distribution Networks
    pdf_url: https://arena.gov.au/assets/2021/03/advanced-planning-of-pv-rich-distribution-network-deliverable-6.pdf
    source_pages: *id113
    source_url: https://arena.gov.au/knowledge-bank/advanced-planning-of-pv-rich-distribution-networks/
    markdown_filename: final_report_advanced_planning_of_pv_rich_distribution_networks.md
  arena_category:
  - Distributed energy resources
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
