- record_id: ARENA-DLV-10751
  source_title: AEMO Virtual Power Plant Demonstration Knowledge Sharing Report 1
  publish_date: 2020-03
  project_name: AEMO Virtual Power Plant Demonstration
  what_happened: The SA VPP under-delivered contingency FCAS during the 16 November
    2019 Victoria–South Australia regional separation event, providing only 828 kW
    (83%) of the 1 MW bid, because fewer systems than expected had the correct frequency
    support settings enabled.
  lesson_learnt: VPP operators must implement pre-enrollment verification that all
    enrolled assets have correct frequency support settings configured — misconfigured
    settings caused an 17% FCAS under-delivery during a major contingency event. Daily
    automated checks on all systems are recommended to ensure ongoing compliance with
    configuration requirements.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: re-scoped/adapted
  secondary_failure_mode: execution & logistics
  intervention_note: Tesla remotely reconfigured non-compliant systems immediately
    after the event was identified and introduced daily checks on all systems to ensure
    correct frequency/power settings going forward.
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages:
  - 8
  - 31
  evidence_excerpt: Energy Locals and Tesla realised that fewer systems than expected
    had the appropriate frequency support settings enabled. This led to fewer individual
    units responding as part of the VPP to deliver a reduced fast lower FCAS aggregate
    response; this equated to 83% of the expected response, or 828 kilowatts (kW)
    rather than 1 MW bid.
  confidence_note: 'proponent_type reconciled to ''government/public-sector body''
    from: government/public-sector body (7/15), technology vendor (5/15), consortium/multi-party
    venture (3/15) Canonical record merged from 2 source records across 2 document(s).'
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 13/03/2020
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2020/03/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1.pdf
  markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_1.md
  source_page_pdf: 8
  corroboration_count: 2
  source_doc_count: 2
  contributing_record_ids:
  - ARENA-DLV-10751
  - ARENA-DLV-55252
  contributing_source_titles:
  - AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report 4
  - AEMO Virtual Power Plant Demonstration Knowledge Sharing Report 1
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstration Knowledge Sharing Report
      1
    pdf_url: https://arena.gov.au/assets/2020/03/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1.pdf
    source_pages:
    - 8
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1/
    markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_1.md
  - source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
      4
    pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
    source_pages:
    - 31
    source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
    markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: technical underperformance
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-10752
  source_title: AEMO Virtual Power Plant Demonstration Knowledge Sharing Report 1
  publish_date: 2020-03
  project_name: AEMO Virtual Power Plant Demonstration
  what_happened: AEMO's existing regulatory framework classified load connection points
    as ancillary services loads only on the import side, preventing DER behind load
    connection points from providing FCAS through export — effectively excluding VPPs
    from FCAS markets until interim arrangements were published in December 2019.
  lesson_learnt: Regulatory frameworks designed for traditional generation assets
    can inadvertently exclude DER and VPP aggregators from ancillary services markets;
    early regulatory assessment and proactive engagement with the market operator
    to develop interim arrangements is necessary before VPP participants can access
    full revenue streams.
  issue_severity: major
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: approvals/contracting
  proponent_type: government/public-sector body
  delay_category: approvals/regulatory
  failure_mode: regulatory & approvals
  outcome_class: re-scoped/adapted
  secondary_failure_mode: null
  intervention_note: AEMO developed and published Interim Arrangements for FCAS from
    DER in December 2019, recognising bi-directional operation of load connection
    points to deliver FCAS and enabling VPPs to provide frequency services as both
    generation and load.
  transferability: broad
  delay_magnitude: not quantified
  technology_domain: DER
  source_pages: &id001
  - 14
  evidence_excerpt: AEMO's general approach (before the VPP Demonstrations) has been
    to treat an application for approval to classify a load as an ancillary services
    load with respect to the import side of the connection point only... As a result
    of this approach, only Market Generators have been eligible to provide ancillary
    services through export to the grid.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 13/03/2020
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2020/03/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1.pdf
  markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_1.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-10752
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstration Knowledge Sharing Report 1
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstration Knowledge Sharing Report
      1
    pdf_url: https://arena.gov.au/assets/2020/03/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1.pdf
    source_pages: *id001
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1/
    markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_1.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: regulatory misfit
  failure_mode_confidence: 0.95
- record_id: ARENA-DLV-10753
  source_title: AEMO Virtual Power Plant Demonstration Knowledge Sharing Report 1
  publish_date: 2020-03
  project_name: AEMO Virtual Power Plant Demonstration
  what_happened: Developing the new API management platform and all VPP applications
    using a modern toolset took longer than initially expected, primarily because
    the VPP industry in Australia was still in the early stages of development, meaning
    supporting documentation, processes, and cyber security frameworks were all still
    maturing during the project.
  lesson_learnt: When building digital infrastructure for an emerging technology class,
    project timelines for API development and platform integration should include
    significant contingency to account for immature industry standards, evolving documentation,
    and developing cyber security frameworks — do not assume existing patterns will
    transfer cleanly from established market participant categories.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: government/public-sector body
  delay_category: commissioning/integration
  failure_mode: unvalidated technical assumptions
  outcome_class: delayed but recoverable
  secondary_failure_mode: poor scoping
  intervention_note: AEMO established a new API management platform with four published
    APIs, developed using a modern toolset, and committed to publishing an onboarding
    document in early 2020 to assist new participants.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: DER
  source_pages: &id002
  - 15
  evidence_excerpt: This process was more complicated and took longer than initially
    expected, largely as the VPP industry is still in the early stages of development
    in Australia.
  confidence_note: 'project_type reconciled to ''DER/customer-side'' from: DER/customer-side
    (12/15), software/data/digital (3/15)'
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 13/03/2020
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2020/03/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1.pdf
  markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_1.md
  source_page_pdf: 15
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-10753
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstration Knowledge Sharing Report 1
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstration Knowledge Sharing Report
      1
    pdf_url: https://arena.gov.au/assets/2020/03/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1.pdf
    source_pages: *id002
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1/
    markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_1.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: schedule slippage
  secondary_failure_mode_v2: resource/capability shortfall
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-10754
  source_title: AEMO Virtual Power Plant Demonstration Knowledge Sharing Report 1
  publish_date: 2020-03
  project_name: AEMO Virtual Power Plant Demonstration
  what_happened: The VPP Demonstration's synchronous API design performed well for
    small payloads but was identified as a scalability constraint — as payload size
    increases, API response times degrade, risking timeouts, network errors, and unsatisfactory
    user experience when the VPP fleet grows.
  lesson_learnt: Synchronous API architectures suitable for demonstration-scale VPP
    deployments are not fit for production-scale fleets; future VPP platforms should
    implement bundling, transaction limits per request, and streaming for large data
    volumes to ensure scalability from pilot to commercial operation.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: AEMO recommended bundling and limiting the number of transactions
    per request for optimal response times, and further recommended use of streaming
    when participants need to submit large data volumes.
  transferability: moderate
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id003
  - 16
  evidence_excerpt: As the payload size increases, the time taken to process the data
    also increases, resulting in longer API response times. This can lead to the degradation
    of services, unsatisfactory user experience and has the potential to cause timeouts
    and network errors.
  confidence_note: 'project_type reconciled to ''DER/customer-side'' from: DER/customer-side
    (12/15), software/data/digital (3/15)'
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 13/03/2020
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2020/03/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1.pdf
  markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_1.md
  source_page_pdf: 16
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-10754
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstration Knowledge Sharing Report 1
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstration Knowledge Sharing Report
      1
    pdf_url: https://arena.gov.au/assets/2020/03/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1.pdf
    source_pages: *id003
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1/
    markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_1.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-10755
  source_title: AEMO Virtual Power Plant Demonstration Knowledge Sharing Report 1
  publish_date: 2020-03
  project_name: AEMO Virtual Power Plant Demonstration
  what_happened: AEMO's VPP enrolment system was built as a proof-of-concept with
    intentional manual processes; as the demonstration progressed, these manual processes
    were identified as a barrier to scaling the system to a production-ready, commercially
    viable platform.
  lesson_learnt: Proof-of-concept enrolment systems built for VPP demonstrations must
    be deliberately designed with a documented pathway to automation before scaling
    — manual enrolment processes that are acceptable at small demonstration scale
    become critical bottlenecks when the number of NMIs and participants grows.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: poor scoping
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: AEMO noted that further work is needed to remove manual processes
    and committed to implementing a scalable, production-ready solution in future
    phases.
  transferability: moderate
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id004
  - 16
  evidence_excerpt: AEMO has developed a number of automated processes for VPP Demonstrations
    enrolment... but further work needs to be done to remove manual processes to enable
    the system to be more scalable. The pilot system was intentionally built as a
    proof of concept system to provide value for money and time to learn before AEMO
    implements a scalable, production-ready solution.
  confidence_note: 'project_type reconciled to ''DER/customer-side'' from: DER/customer-side
    (12/15), software/data/digital (3/15)'
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 13/03/2020
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2020/03/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1.pdf
  markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_1.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-10755
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstration Knowledge Sharing Report 1
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstration Knowledge Sharing Report
      1
    pdf_url: https://arena.gov.au/assets/2020/03/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1.pdf
    source_pages: *id004
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1/
    markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_1.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-10756
  source_title: AEMO Virtual Power Plant Demonstration Knowledge Sharing Report 1
  publish_date: 2020-03
  project_name: AEMO Virtual Power Plant Demonstration
  what_happened: Under NER rules, VPP registered capacity was managed in 1 MW increments
    based on demonstrated capacity from VPP-wide fleet tests, rather than the nameplate
    capacity of aggregated assets, which did not accurately reflect real available
    capacity during dispatch periods.
  lesson_learnt: VPP registration frameworks that tie registered capacity to fleet
    test results rather than nameplate capacity with dynamic bid adjustments are misaligned
    with how aggregated DER actually operates; registration rules should allow nameplate-based
    registration with bids submitted based on real-time state-of-charge and load profiles.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: approvals/contracting
  proponent_type: government/public-sector body
  delay_category: approvals/regulatory
  failure_mode: regulatory & approvals
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: unvalidated technical assumptions
  intervention_note: Tesla recommended that total registered capacity be based on
    nameplate capacity of aggregated assets with bids submitted based on available
    capacity during each dispatch period.
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id005
  - 18
  evidence_excerpt: Under the current approach, VPPs register the amount of capacity
    that they are able to demonstrate they can provide as per the results of the VPP
    wide test. This is managed in 1MW increments as per the National Electricity Rules
    (NER). This will not be directly equal to the nameplate capacity as available
    capacity will also be influenced by customer load and site factors.
  confidence_note: 'proponent_type reconciled to ''government/public-sector body''
    from: government/public-sector body (7/15), technology vendor (5/15), consortium/multi-party
    venture (3/15)'
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 13/03/2020
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2020/03/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1.pdf
  markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_1.md
  source_page_pdf: 18
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-10756
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstration Knowledge Sharing Report 1
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstration Knowledge Sharing Report
      1
    pdf_url: https://arena.gov.au/assets/2020/03/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1.pdf
    source_pages: *id005
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1/
    markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_1.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: regulatory misfit
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-10757
  source_title: AEMO Virtual Power Plant Demonstration Knowledge Sharing Report 1
  publish_date: 2020-03
  project_name: AEMO Virtual Power Plant Demonstration
  what_happened: The registration process required a VPP-wide fleet test every time
    a VPP registration was updated — including for simple capacity updates under scenario
    4 — adding delays to registration updates and hampering scalability, particularly
    because frequency excursion events often did not last long enough to collect meaningful
    test data.
  lesson_learnt: Requiring a full VPP-wide fleet test for every registration update,
    including simple capacity additions using the same technology, creates disproportionate
    administrative burden and delays scalability; regulators should allow simplified
    registration pathways (API-based NMI updates plus fleet-wide configuration checks)
    for capacity-only updates with ex post compliance data provided instead.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: approvals/contracting
  proponent_type: government/public-sector body
  delay_category: approvals/regulatory
  failure_mode: regulatory & approvals
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: Tesla recommended that scenario 4 updates (capacity only, same
    technology) use an API-based NMI list update plus fleet-wide configuration test
    plus ex post compliance data, removing the requirement for a full VPP-wide test.
  transferability: broad
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id006
  - 18
  evidence_excerpt: The current registration approach requires a VPP wide fleet test
    every time a VPP registration is updated... This adds delays to registration updates
    and scalability as frequency excursions often do not last long enough to collect
    meaningful data and satisfy the requirements of the VPP wide test.
  confidence_note: 'proponent_type reconciled to ''government/public-sector body''
    from: government/public-sector body (7/15), technology vendor (5/15), consortium/multi-party
    venture (3/15)'
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 13/03/2020
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2020/03/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1.pdf
  markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_1.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-10757
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstration Knowledge Sharing Report 1
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstration Knowledge Sharing Report
      1
    pdf_url: https://arena.gov.au/assets/2020/03/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1.pdf
    source_pages: *id006
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1/
    markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_1.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: regulatory misfit
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-10758
  source_title: AEMO Virtual Power Plant Demonstration Knowledge Sharing Report 1
  publish_date: 2020-03
  project_name: AEMO Virtual Power Plant Demonstration
  what_happened: AEMO's Participant Registration Committee (PRC) approval process
    was required for all registration changes including simple capacity updates (scenario
    4), adding more than 10 business days to what would otherwise be a straightforward
    update to installed capacity.
  lesson_learnt: Governance processes designed for large market participants should
    not automatically apply to routine VPP capacity updates — the PRC approval requirement
    for simple capacity additions added over 10 business days per update and should
    be replaced with a streamlined automated pathway for low-risk registration changes
    to enable VPP scalability.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: approvals/contracting
  proponent_type: government/public-sector body
  delay_category: approvals/regulatory
  failure_mode: regulatory & approvals
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: Tesla and Energy Locals jointly recommended removing PRC approval
    for scenario 4 and replacing it with API-based NMI registration, a streamlined
    VPP-wide test alternative, and AEMO updating capacity to reflect nameplate capacity
    of total aggregated systems.
  transferability: broad
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id007
  - 18
  evidence_excerpt: AEMO Participant Registration Committee (PRC) approval process
    is currently required for all changes to registration, including scenario 4 which
    is a simple update to total registered capacity. This can add >10 business days
    to an update to installed capacity as PRC works to set timeframes.
  confidence_note: 'proponent_type reconciled to ''government/public-sector body''
    from: government/public-sector body (7/15), technology vendor (5/15), consortium/multi-party
    venture (3/15)'
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 13/03/2020
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2020/03/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1.pdf
  markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_1.md
  source_page_pdf: 18
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-10758
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstration Knowledge Sharing Report 1
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstration Knowledge Sharing Report
      1
    pdf_url: https://arena.gov.au/assets/2020/03/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1.pdf
    source_pages: *id007
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1/
    markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_1.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: governance/coordination failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-10759
  source_title: AEMO Virtual Power Plant Demonstration Knowledge Sharing Report 1
  publish_date: 2020-03
  project_name: AEMO Virtual Power Plant Demonstration
  what_happened: The process for market participants in consortium with a Market Customer
    to access AEMO's full market data was identified as lengthy and burdensome, discouraging
    prospective VPP participants who require this data to operate effectively.
  lesson_learnt: Data access pathways for VPP operators — particularly those operating
    in consortium with a Market Customer — should be streamlined before the participant
    pipeline scales; a lengthy data-as-a-service process is a material friction point
    for new entrants and limits the speed at which additional participants can become
    operational.
  issue_severity: minor
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: approvals/contracting
  proponent_type: government/public-sector body
  delay_category: approvals/regulatory
  failure_mode: data & measurement
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: regulatory & approvals
  intervention_note: AEMO identified streamlining data-as-a-service for intending
    participants as an area for further consideration and flagged it as a priority
    improvement.
  transferability: moderate
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id008
  - 15
  evidence_excerpt: Streamlining data as a service for intending participants. AEMO
    is receiving increased interest from participants who would like to gain full
    access to AEMO's market data. This is particularly relevant to participants operating
    in consortium with a Market Customer, currently the process is lengthy and would
    benefit to being streamlined.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 13/03/2020
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2020/03/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1.pdf
  markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_1.md
  source_page_pdf: 15
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-10759
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstration Knowledge Sharing Report 1
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstration Knowledge Sharing Report
      1
    pdf_url: https://arena.gov.au/assets/2020/03/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1.pdf
    source_pages: *id008
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1/
    markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_1.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: governance/coordination failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-10760
  source_title: AEMO Virtual Power Plant Demonstration Knowledge Sharing Report 1
  publish_date: 2020-03
  project_name: AEMO Virtual Power Plant Demonstration
  what_happened: The SA VPP demonstrated that aggregated residential battery storage
    could reliably respond to contingency FCAS events — including two major grid separation
    events and a large generator trip — delivering rapid frequency response (within
    seconds) and earning $225,000 over its first four months of operation, with 59%
    of revenue concentrated in five contingency events.
  lesson_learnt: VPP revenue from contingency FCAS is highly concentrated in a small
    number of major power system events — project proponents and consumers should
    be aware that average daily revenues ($761/day excluding major events) are substantially
    lower than peak event revenues ($50,000–$60,000/day), and business models must
    account for this volatility.
  issue_severity: none
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id009
  - 11
  - 12
  evidence_excerpt: Total revenue over the first four months of their involvement
    (from 13 September 2019 to 12 January 2020) is $225,000... most of the revenue
    was from five large contingency FCAS events ($132,047 or 59% of total earnings)...
    Daily average, excluding the medium-large contingency events $761.
  confidence_note: 'proponent_type reconciled to ''government/public-sector body''
    from: government/public-sector body (7/15), technology vendor (5/15), consortium/multi-party
    venture (3/15)'
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 13/03/2020
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2020/03/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1.pdf
  markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_1.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-10760
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstration Knowledge Sharing Report 1
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstration Knowledge Sharing Report
      1
    pdf_url: https://arena.gov.au/assets/2020/03/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1.pdf
    source_pages: *id009
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1/
    markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_1.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-10761
  source_title: AEMO Virtual Power Plant Demonstration Knowledge Sharing Report 1
  publish_date: 2020-03
  project_name: AEMO Virtual Power Plant Demonstration
  what_happened: The SA VPP demonstrated pre-discharging and pre-charging behaviour
    in anticipation of negative and elevated energy price events respectively, confirming
    that VPPs respond to energy market price signals and can provide grid support
    by increasing supply at peak demand times.
  lesson_learnt: VPPs with battery storage can be programmed to anticipate energy
    price signals and optimise charge/discharge cycles accordingly — this capability
    should be considered in integrated system planning as it demonstrates VPPs can
    provide both ancillary services and energy market responses, potentially deferring
    the need for large-scale generation assets.
  issue_severity: none
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id010
  - 9
  - 10
  evidence_excerpt: Observing the VPPs' response over the course of a week provides
    evidence that VPPs do respond to energy market signals. This is shown in Figure
    5 by batteries pre-charging in anticipation of elevated prices and discharging
    during the elevated price event.
  confidence_note: 'proponent_type reconciled to ''government/public-sector body''
    from: government/public-sector body (7/15), technology vendor (5/15), consortium/multi-party
    venture (3/15)'
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 13/03/2020
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2020/03/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1.pdf
  markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_1.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-10761
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstration Knowledge Sharing Report 1
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstration Knowledge Sharing Report
      1
    pdf_url: https://arena.gov.au/assets/2020/03/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1.pdf
    source_pages: *id010
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1/
    markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_1.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-10762
  source_title: AEMO Virtual Power Plant Demonstration Knowledge Sharing Report 1
  publish_date: 2020-03
  project_name: AEMO Virtual Power Plant Demonstration
  what_happened: The VPP Demonstrations revealed that Small Generator Aggregators
    (SGAs) seeking to register as both an SGA and participate in FCAS markets faced
    a regulatory gap, with AEMO receiving numerous enquiries from organisations blocked
    from doing so under existing rules.
  lesson_learnt: Regulatory frameworks governing DER aggregation should explicitly
    address the combination of SGA registration with FCAS market participation before
    commercial-scale VPP deployment — the gap identified through the VPP Demonstrations
    required separate regulatory consideration and represents a barrier for a class
    of prospective VPP operators.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: approvals/contracting
  proponent_type: government/public-sector body
  delay_category: approvals/regulatory
  failure_mode: regulatory & approvals
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: AEMO identified SGA FCAS participation as an area for further
    consideration in its regulatory reform agenda following the VPP Demonstrations.
  transferability: moderate
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id011
  - 15
  evidence_excerpt: Small Generator Aggregators (SGA) providing FCAS – AEMO has fielded
    numerous enquiries from organisations seeking to develop projects that would like
    to register as an SGA, but would also like to participate in FCAS markets.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 13/03/2020
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2020/03/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1.pdf
  markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_1.md
  source_page_pdf: 15
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-10762
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstration Knowledge Sharing Report 1
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstration Knowledge Sharing Report
      1
    pdf_url: https://arena.gov.au/assets/2020/03/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1.pdf
    source_pages: *id011
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1/
    markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_1.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: regulatory misfit
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-10763
  source_title: AEMO Virtual Power Plant Demonstration Knowledge Sharing Report 1
  publish_date: 2020-03
  project_name: AEMO Virtual Power Plant Demonstration
  what_happened: Compliance data for frequency excursions and VPP responses had to
    be submitted manually under the existing registration framework, creating an ongoing
    administrative burden for VPP operators and limiting the scalability of compliance
    processes.
  lesson_learnt: Manual compliance data submission is not a viable long-term arrangement
    for VPP operators managing large numbers of distributed assets — automated API-based
    compliance reporting should be built into VPP registration frameworks from the
    outset to enable scaling without proportionally increasing operator administrative
    load.
  issue_severity: minor
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: data & measurement
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: execution & logistics
  intervention_note: AEMO acknowledged the feedback and committed to working with
    VPP participants on options to streamline time spent on compliance requirements.
  transferability: broad
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id012
  - 18
  evidence_excerpt: Additionally, compliance data for frequency excursions and the
    VPP's response needs to be submitted manually. AEMO should continue to work with
    VPP participants on options to streamline time spent on compliance requirements.
  confidence_note: 'proponent_type reconciled to ''government/public-sector body''
    from: government/public-sector body (7/15), technology vendor (5/15), consortium/multi-party
    venture (3/15)'
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 13/03/2020
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2020/03/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1.pdf
  markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_1.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-10763
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstration Knowledge Sharing Report 1
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstration Knowledge Sharing Report
      1
    pdf_url: https://arena.gov.au/assets/2020/03/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1.pdf
    source_pages: *id012
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1/
    markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_1.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: governance/coordination failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-10764
  source_title: AEMO Virtual Power Plant Demonstration Knowledge Sharing Report 1
  publish_date: 2020-03
  project_name: AEMO Virtual Power Plant Demonstration
  what_happened: The VPP Demonstration found that VPPs deliver contingency FCAS response
    faster than the required six-second window — operating at approximately 50 millisecond
    response speeds — suggesting that existing FCAS market structures may not fully
    capture the value of VPP capability and that a sub-two-second contingency FCAS
    market may be warranted.
  lesson_learnt: VPP project proponents and market designers should assess whether
    existing FCAS market timescales (six seconds) adequately capture and reward the
    faster response capability of aggregated battery storage — the VPP Demonstrations
    evidence suggests a faster market service could be designed for which VPPs would
    be natural participants, providing additional revenue and grid stability value.
  issue_severity: none
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: follow-on scale-up enabled
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id013
  - 15
  evidence_excerpt: The speed of VPP frequency response observed in the early stages
    of the VPP Demonstrations suggests that VPPs deliver Fast FCAS quicker than the
    required six second response. If a faster contingency FCAS market was deemed to
    be required (for instance a sub two second market), then VPPs may be eligible
    to participate in such a market.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 13/03/2020
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2020/03/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1.pdf
  markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_1.md
  source_page_pdf: 15
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-10764
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstration Knowledge Sharing Report 1
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstration Knowledge Sharing Report
      1
    pdf_url: https://arena.gov.au/assets/2020/03/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1.pdf
    source_pages: *id013
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1/
    markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_1.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-10765
  source_title: AEMO Virtual Power Plant Demonstration Knowledge Sharing Report 1
  publish_date: 2020-03
  project_name: AEMO Virtual Power Plant Demonstration
  what_happened: Requiring unique VPPIDs and DUIDs for all regions and technology
    types under the current AEMO registration process added administrative complexity
    for VPP operators seeking to operate across multiple jurisdictions or with multiple
    technology types.
  lesson_learnt: Registration identifier frameworks that require unique identifiers
    per region and technology type create disproportionate administrative overhead
    for multi-region or multi-technology VPPs — registration systems should be redesigned
    to allow a single aggregated identifier with sub-attributes rather than multiplicative
    identifiers as VPPs scale.
  issue_severity: minor
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: approvals/contracting
  proponent_type: government/public-sector body
  delay_category: approvals/regulatory
  failure_mode: regulatory & approvals
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: AEMO acknowledged the feedback and committed to considering these
    points along with feedback from future participants.
  transferability: moderate
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id014
  - 18
  evidence_excerpt: On a broader note, the current AEMO process requires unique Virtual
    Power Plant Identifiers (VPPIDs) and dispatchable unit identifiers (DUIDs) for
    all regions and technology types.
  confidence_note: 'proponent_type reconciled to ''government/public-sector body''
    from: government/public-sector body (7/15), technology vendor (5/15), consortium/multi-party
    venture (3/15)'
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 13/03/2020
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2020/03/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1.pdf
  markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_1.md
  source_page_pdf: 18
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-10765
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstration Knowledge Sharing Report 1
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstration Knowledge Sharing Report
      1
    pdf_url: https://arena.gov.au/assets/2020/03/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1.pdf
    source_pages: *id014
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-1/
    markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_1.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: governance/coordination failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-37651
  source_title: Virtual Power Plant Consumer Insights Interim Report
  publish_date: 2021-02
  project_name: VPP Demonstrations Consumer Insights Study
  what_happened: When the VPP Demonstrations consumer insight study began in July
    2019, limited numbers of enrolled consumers and the impacts of COVID-19 reduced
    the level of enrolment, delaying and constraining the study. The study completion
    date was extended from the original timeline to July 2021 to allow sufficient
    provider participation.
  lesson_learnt: When designing consumer research programs for nascent markets, build
    in schedule contingency and flexible enrolment deadlines — low early participation
    and external shocks such as COVID-19 can materially delay data collection and
    require extension of study timelines.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: data/validation/testing
  failure_mode: data & measurement
  outcome_class: delayed but recoverable
  secondary_failure_mode: coordination & stakeholders
  intervention_note: AEMO and CSBA extended the study completion date, accelerated
    participation by setting registration deadlines, changed qualitative interviews
    to online methodology, and maintained stakeholder engagement through quarterly
    working group meetings.
  transferability: moderate
  delay_magnitude: 1-3 years
  technology_domain: DER
  source_pages:
  - 9
  - 53
  evidence_excerpt: 'When the VPP Demonstrations consumer insight study began in July
    2019, many potential VPP Providers had expressed interest, but some factors –
    including limited numbers of enrolled consumers and the impacts of COVID-19 –
    delayed the timing of enrolment. AEMO worked with CSBA to implement solutions
    so the insights study could proceed: Extending the study completion to July 2021
    giving time for providers to enter the Demonstration.'
  confidence_note: delay_magnitude is approximate — the study was extended from an
    implied 2019–2020 completion to July 2021, suggesting roughly a 1–1.5 year extension.
    Canonical record merged from 2 source records across 2 document(s).
  source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-consumer-insights-interim-report/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 9/02/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/02/virtual-power-plant-consumer-insights-interim-report.pdf
  markdown_filename: virtual_power_plant_consumer_insights_interim_report.md
  source_page_pdf: 9
  corroboration_count: 2
  source_doc_count: 2
  contributing_record_ids:
  - ARENA-DLV-37651
  - ARENA-DLV-59662
  contributing_source_titles:
  - Virtual Power Plant Consumer Insights Interim Report
  - Virtual Power Plant Demonstrations Consumer Insights Report
  contributing_sources:
  - source_title: Virtual Power Plant Consumer Insights Interim Report
    pdf_url: https://arena.gov.au/assets/2021/02/virtual-power-plant-consumer-insights-interim-report.pdf
    source_pages:
    - 9
    source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-consumer-insights-interim-report/
    markdown_filename: virtual_power_plant_consumer_insights_interim_report.md
  - source_title: Virtual Power Plant Demonstrations Consumer Insights Report
    pdf_url: https://arena.gov.au/assets/2021/09/vpp-power-plant-demonstrations-consumer-insights-report.pdf
    source_pages:
    - 53
    source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-demonstrations-consumer-insights-report/
    markdown_filename: virtual_power_plant_demonstrations_consumer_insights_report.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: schedule slippage
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-37652
  source_title: Virtual Power Plant Consumer Insights Interim Report
  publish_date: 2021-02
  project_name: VPP Demonstrations Consumer Insights Study
  what_happened: Multiple VPP provider stakeholders sought to add or remove specific
    questions from the baseline survey, creating tension between customisation for
    individual providers and consistency across the consumer cohort. CSBA had to actively
    manage these requests and route all changes through AEMO for final approval to
    preserve data integrity.
  lesson_learnt: When conducting multi-provider consumer research programs, establish
    a centralised governance process for survey instrument changes at the outset —
    individual stakeholder requests to customise questions will otherwise fragment
    data and undermine cross-provider comparability.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: internal governance/resourcing
  failure_mode: coordination & stakeholders
  outcome_class: re-scoped/adapted
  secondary_failure_mode: null
  intervention_note: CSBA managed stakeholder requests centrally and required all
    proposed survey changes to be submitted to AEMO for final approval, preserving
    consistency while accommodating some provider priorities.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: DER
  source_pages: &id015
  - 9
  evidence_excerpt: CSBA managing closely stakeholders' request to add/remove specific
    questions from the Stream 1 baseline survey, encouraging them to consider the
    critical need for consistency across all providers and submitting review to AEMO
    for final approval.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-consumer-insights-interim-report/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 9/02/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/02/virtual-power-plant-consumer-insights-interim-report.pdf
  markdown_filename: virtual_power_plant_consumer_insights_interim_report.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-37652
  contributing_source_titles:
  - Virtual Power Plant Consumer Insights Interim Report
  contributing_sources:
  - source_title: Virtual Power Plant Consumer Insights Interim Report
    pdf_url: https://arena.gov.au/assets/2021/02/virtual-power-plant-consumer-insights-interim-report.pdf
    source_pages: *id015
    source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-consumer-insights-interim-report/
    markdown_filename: virtual_power_plant_consumer_insights_interim_report.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: governance/coordination failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-37653
  source_title: Virtual Power Plant Consumer Insights Interim Report
  publish_date: 2021-02
  project_name: VPP Demonstrations Consumer Insights Study
  what_happened: Early VPP Demonstration consumer cohorts were demographically skewed
    — overrepresented by metropolitan residents, males aged 50+, empty nesters, and
    freestanding homeowners — largely because early participants benefited from government-funded
    programs. Some Energy Locals (Tesla) consumers did not own the systems installed
    at their residence.
  lesson_learnt: Consumer research findings from early-stage VPP demonstrations should
    be treated as preliminary only — early adopter demographics (older, metropolitan,
    male, asset-owning homeowners) are unlikely to represent the future mass-market
    VPP consumer cohort, and program design should not be optimised solely on this
    basis.
  issue_severity: minor
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: poor scoping
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id016
  - 10
  evidence_excerpt: Analysis of the quantitative results demonstrated that VPP Demonstrations
    consumers are overrepresented in some demographic groups; they are more likely
    to be living in a metropolitan area, more likely to be male, more likely to be
    aged 50 years and over, less likely to have dependent children and more likely
    to live in a freestanding home.
  confidence_note: failure_mode classified as design assumption failure — the research
    program was designed to represent future VPP consumers but the recruitment channel
    (government-subsidised programs) produced a non-representative sample.
  source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-consumer-insights-interim-report/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 9/02/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/02/virtual-power-plant-consumer-insights-interim-report.pdf
  markdown_filename: virtual_power_plant_consumer_insights_interim_report.md
  source_page_pdf: 10
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-37653
  contributing_source_titles:
  - Virtual Power Plant Consumer Insights Interim Report
  contributing_sources:
  - source_title: Virtual Power Plant Consumer Insights Interim Report
    pdf_url: https://arena.gov.au/assets/2021/02/virtual-power-plant-consumer-insights-interim-report.pdf
    source_pages: *id016
    source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-consumer-insights-interim-report/
    markdown_filename: virtual_power_plant_consumer_insights_interim_report.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-37654
  source_title: Virtual Power Plant Consumer Insights Interim Report
  publish_date: 2021-02
  project_name: VPP Demonstrations Consumer Insights Study
  what_happened: A subset of VPP consumers primarily motivated by personal financial
    gain reported disappointment with their VPP experience because they did not receive
    comprehensive information about the financial costs and benefits prior to or upon
    joining. This created satisfaction variance within the 'Personal Gain' consumer
    segment.
  lesson_learnt: VPP providers should provide clear, quantified financial cost-benefit
    information to prospective and new consumers at the point of sign-up — consumers
    motivated primarily by financial savings who receive insufficient upfront financial
    disclosure are more likely to be dissatisfied, reducing retention and advocacy.
  issue_severity: minor
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: coordination & stakeholders
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id017
  - 12
  evidence_excerpt: Anecdotal evidence suggests that some Personal Gain did not receive
    comprehensive information about the financial costs and benefits of the VPP, leaving
    some feeling a bit disappointed. More comprehensive information at the beginning
    of joining a VPP would assist with later satisfaction levels for this segment.
  confidence_note: 'proponent_type assigned as project developer reflecting VPP providers
    responsible for consumer onboarding communications, not AEMO/CSBA.; proponent_type
    reconciled to ''government/public-sector body'' from: government/public-sector
    body (4/6), project developer (2/6)'
  source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-consumer-insights-interim-report/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 9/02/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/02/virtual-power-plant-consumer-insights-interim-report.pdf
  markdown_filename: virtual_power_plant_consumer_insights_interim_report.md
  source_page_pdf: 12
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-37654
  contributing_source_titles:
  - Virtual Power Plant Consumer Insights Interim Report
  contributing_sources:
  - source_title: Virtual Power Plant Consumer Insights Interim Report
    pdf_url: https://arena.gov.au/assets/2021/02/virtual-power-plant-consumer-insights-interim-report.pdf
    source_pages: *id017
    source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-consumer-insights-interim-report/
    markdown_filename: virtual_power_plant_consumer_insights_interim_report.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: commercial/demand failure
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-37655
  source_title: Virtual Power Plant Consumer Insights Interim Report
  publish_date: 2021-02
  project_name: VPP Demonstrations Consumer Insights Study
  what_happened: Consumer engagement with VPP programs was found to be highest during
    the discovery and installation phases, then declined during the ongoing 'entering
    and trialling' phase. Consumers wanted ongoing communication about financial,
    environmental, and community benefits but did not receive it at sufficient frequency
    or specificity.
  lesson_learnt: VPP providers should invest in structured post-onboarding communications
    that regularly report personalised financial savings, CO2 impact, and grid contribution
    data to consumers — without this, engagement and advocacy erode after the initial
    discovery phase, reducing the program's ability to attract new participants through
    word-of-mouth.
  issue_severity: minor
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: coordination & stakeholders
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: data & measurement
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id018
  - 13
  evidence_excerpt: 'Communication improvements are encouraged during the entering
    and trialling phase to help consumers understand the benefit of participating
    in a VPP, by providing the information sought. In particular, consumers would
    like to understand: The financial benefits to their household... The environmental
    benefits... The community benefits.'
  confidence_note: 'proponent_type reconciled to ''government/public-sector body''
    from: government/public-sector body (4/6), project developer (2/6)'
  source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-consumer-insights-interim-report/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 9/02/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/02/virtual-power-plant-consumer-insights-interim-report.pdf
  markdown_filename: virtual_power_plant_consumer_insights_interim_report.md
  source_page_pdf: 13
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-37655
  contributing_source_titles:
  - Virtual Power Plant Consumer Insights Interim Report
  contributing_sources:
  - source_title: Virtual Power Plant Consumer Insights Interim Report
    pdf_url: https://arena.gov.au/assets/2021/02/virtual-power-plant-consumer-insights-interim-report.pdf
    source_pages: *id018
    source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-consumer-insights-interim-report/
    markdown_filename: virtual_power_plant_consumer_insights_interim_report.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: commercial/demand failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-37656
  source_title: Virtual Power Plant Consumer Insights Interim Report
  publish_date: 2021-02
  project_name: VPP Demonstrations Consumer Insights Study
  what_happened: The VPP industry's early-stage lifecycle meant that many VPP provider
    stakeholders needed additional time to finalise their business models before participating
    in the research program. This created delays in provider onboarding to the study
    and required the research program to adopt a more flexible analytical approach
    than originally planned.
  lesson_learnt: Research programs designed to study nascent energy markets should
    build in explicit flexibility for business model evolution among participants
    — in early-stage markets, provider business models may still be forming during
    the study period, making fixed analytical frameworks and timelines unrealistic.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: government/public-sector body
  delay_category: internal governance/resourcing
  failure_mode: poor scoping
  outcome_class: re-scoped/adapted
  secondary_failure_mode: null
  intervention_note: Adopted a more flexible approach to analysis and extended provider
    registration deadlines to allow VPP providers sufficient time to enter the demonstration
    program.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: DER
  source_pages: &id019
  - 9
  evidence_excerpt: The need to be flexible in the approach to the analysis. As the
    VPP industry lifecycle is still in a very early stage, many stakeholders needed
    more time to frame their business model around their VPP offerings to ensure business
    viability.
  confidence_note: lifecycle_phase assigned as development/design because the issue
    relates to the design and setup phase of the research program itself, not ongoing
    operations.
  source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-consumer-insights-interim-report/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 9/02/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/02/virtual-power-plant-consumer-insights-interim-report.pdf
  markdown_filename: virtual_power_plant_consumer_insights_interim_report.md
  source_page_pdf: 9
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-37656
  contributing_source_titles:
  - Virtual Power Plant Consumer Insights Interim Report
  contributing_sources:
  - source_title: Virtual Power Plant Consumer Insights Interim Report
    pdf_url: https://arena.gov.au/assets/2021/02/virtual-power-plant-consumer-insights-interim-report.pdf
    source_pages: *id019
    source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-consumer-insights-interim-report/
    markdown_filename: virtual_power_plant_consumer_insights_interim_report.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-40501
  source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 2
  publish_date: 2020-07
  project_name: AEMO Virtual Power Plant Demonstrations
  what_happened: API integration between AEMO and VPP participants proved complex
    and resource-heavy, taking a number of months to complete. VPP participants typically
    had small teams, and the process of establishing data-sharing arrangements was
    being done for the first time.
  lesson_learnt: Prioritise the sequence of API development and integration from the
    outset — establish enrolment first, then operational data, then device telemetry,
    then FCAS verification — to manage limited participant resources and avoid bottlenecks
    in early-stage VPP demonstrations.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: commissioning/integration
  proponent_type: government/public-sector body
  delay_category: commissioning/integration
  failure_mode: unvalidated integration
  outcome_class: delayed but recoverable
  secondary_failure_mode: coordination & stakeholders
  intervention_note: 'AEMO managed the process by prioritising a staged API integration
    order: enrolment, then operational aggregated actuals and forecasts, then device-level
    telemetry, then FCAS verification.'
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: DER
  source_pages: &id020
  - 8
  - 9
  evidence_excerpt: the process for establishing data sharing arrangements between
    AEMO and participants is complex and resource heavy. The Demonstrations are establishing
    these arrangements for the first time, and VPP participants typically have small
    teams supporting their business units, leading to the API integration process
    taking a number of months to complete in full.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-2/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 22/07/2020
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2020/07/aemo-virtual-power-plant-demonstrations-report-2.pdf
  markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_2.md
  source_page_pdf: 8
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-40501
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 2
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report
      2
    pdf_url: https://arena.gov.au/assets/2020/07/aemo-virtual-power-plant-demonstrations-report-2.pdf
    source_pages: *id020
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-2/
    markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_2.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: resource/capability shortfall
  secondary_failure_mode_v2: governance/coordination failure
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-40502
  source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 2
  publish_date: 2020-07
  project_name: AEMO Virtual Power Plant Demonstrations
  what_happened: COVID-19 caused significant barriers to new VPP participant enrolment,
    including delays in overseas battery stock arrival, installer travel restrictions
    across state borders, workforce reductions affecting platform development, and
    reprioritisation of funding.
  lesson_learnt: VPP demonstration programs that rely on consumer-installed hardware
    imported from overseas and cross-border installation teams are highly vulnerable
    to external disruptions such as border closures or supply chain shocks — build
    contingency timelines and diversify installer geography where possible.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: procurement
  proponent_type: government/public-sector body
  delay_category: procurement/supply chain
  failure_mode: execution & logistics
  outcome_class: delayed but recoverable
  secondary_failure_mode: execution & logistics
  intervention_note: null
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: DER
  source_pages: &id021
  - 8
  evidence_excerpt: 'Discussion with many prospective participants in the VPP Demonstrations
    has highlighted impacts from COVID-19 as a significant barrier to enrolment, due
    to: Delay of stock arrival (batteries imported from overseas). Delayed installation
    due to installers living across the border in another state and being impacted
    by travel restrictions.'
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-2/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 22/07/2020
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2020/07/aemo-virtual-power-plant-demonstrations-report-2.pdf
  markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_2.md
  source_page_pdf: 8
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-40502
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 2
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report
      2
    pdf_url: https://arena.gov.au/assets/2020/07/aemo-virtual-power-plant-demonstrations-report-2.pdf
    source_pages: *id021
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-2/
    markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_2.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: schedule slippage
  secondary_failure_mode_v2: resource/capability shortfall
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-40503
  source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 2
  publish_date: 2020-07
  project_name: AEMO Virtual Power Plant Demonstrations
  what_happened: Consumer onboarding proved a significant constraint on VPP participant
    enrolment. Consumers needed to understand VPPs, agree to control of their household
    batteries, sign data-sharing contracts with third parties, and reach a minimum
    threshold before enrolment was possible — all creating pipeline dependency.
  lesson_learnt: Design VPP demonstrations with realistic consumer onboarding timelines
    — the minimum FCAS participation threshold (1 MW) means enrolment cannot proceed
    until a sufficient number of consumers have been signed up and equipment installed,
    so consumer engagement and education must begin well before the planned enrolment
    date.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: approvals/contracting
  proponent_type: government/public-sector body
  delay_category: stakeholder/land/community
  failure_mode: coordination & stakeholders
  outcome_class: delayed but recoverable
  secondary_failure_mode: poor scoping
  intervention_note: AEMO continued to work with CSBA through the consumer insights
    study and prospective VPPs to understand how the consumer experience could be
    improved, with participation rates expected to increase as the VPP industry matures.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: DER
  source_pages: &id022
  - 9
  evidence_excerpt: The nature of dealing with consumers has caused challenges to
    the onboarding process for many prospective participants... Due to the minimum
    FCAS delivery requirements of the demonstration, prospective VPP participants
    are reliant on consumer uptake.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-2/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 22/07/2020
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2020/07/aemo-virtual-power-plant-demonstrations-report-2.pdf
  markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_2.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-40503
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 2
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report
      2
    pdf_url: https://arena.gov.au/assets/2020/07/aemo-virtual-power-plant-demonstrations-report-2.pdf
    source_pages: *id022
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-2/
    markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_2.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: commercial/demand failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-40504
  source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 2
  publish_date: 2020-07
  project_name: AEMO Virtual Power Plant Demonstrations
  what_happened: The VPP Demonstrations could only attract two participants (Energy
    Locals/Tesla and AGL) against a goal of a broad range of technologies and operators.
    Both participants used the same underlying battery technology (Tesla Powerwall),
    limiting the diversity of insights.
  lesson_learnt: When designing VPP demonstration programs, set explicit minimum participation
    and technology-diversity thresholds as programme success criteria, and plan contingency
    recruitment strategies early — relying on organic enrolment from a small industry
    risks the programme being insufficiently representative to draw general conclusions.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: poor scoping
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: coordination & stakeholders
  intervention_note: AEMO continued engaging with over 20 early-stage VPPs to broaden
    participation as they reached the necessary scale and sophistication.
  transferability: moderate
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id023
  - 8
  evidence_excerpt: AEMO has not yet been able to achieve a breadth of technology
    as per the original objectives, and will seek further participants to achieve
    this.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-2/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 22/07/2020
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2020/07/aemo-virtual-power-plant-demonstrations-report-2.pdf
  markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_2.md
  source_page_pdf: 8
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-40504
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 2
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report
      2
    pdf_url: https://arena.gov.au/assets/2020/07/aemo-virtual-power-plant-demonstrations-report-2.pdf
    source_pages: *id023
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-2/
    markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_2.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-40505
  source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 2
  publish_date: 2020-07
  project_name: AEMO Virtual Power Plant Demonstrations
  what_happened: When the Energy Locals VPP simultaneously responded to a high energy
    price signal and a lower contingency FCAS event, the two responses were in opposing
    directions. The net power measurement made it impossible to distinguish FCAS delivery
    from the energy response, appearing as FCAS under-delivery and risking a settlement
    clawback.
  lesson_learnt: VPPs value-stacking energy and FCAS markets must implement control
    logic that prioritises contingency FCAS delivery when frequency is outside the
    normal operating band — responding to conflicting energy price signals during
    a frequency excursion risks apparent FCAS under-delivery and triggering settlement
    clawbacks.
  issue_severity: major
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: integration failure
  outcome_class: re-scoped/adapted
  secondary_failure_mode: technical underperformance
  intervention_note: 'Energy Locals proposed and AEMO accepted a new verification
    method: the VPP responds to energy price signals only within the normal operating
    frequency band, prioritises FCAS during excursions, and uses a 5-second pre-excursion
    baseline to calculate and verify the FCAS response.'
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id024
  - 13
  - 14
  evidence_excerpt: AEMO has identified that if a VPP participant responds to energy
    price signals during a frequency excursion and the change in active power is opposite
    to the expected frequency droop response, the FCAS provider may not be able to
    provide sufficient evidence that the VPP remained compliant during the frequency
    excursion.
  confidence_note: 'proponent_type reconciled to ''government/public-sector body''
    from: government/public-sector body (11/17), utility/energy retailer (5/17), consortium/multi-party
    venture (1/17)'
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-2/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 22/07/2020
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2020/07/aemo-virtual-power-plant-demonstrations-report-2.pdf
  markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_2.md
  source_page_pdf: 13
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-40505
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 2
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report
      2
    pdf_url: https://arena.gov.au/assets/2020/07/aemo-virtual-power-plant-demonstrations-report-2.pdf
    source_pages: *id024
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-2/
    markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_2.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-40506
  source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 2
  publish_date: 2020-07
  project_name: AEMO Virtual Power Plant Demonstrations
  what_happened: Telemetry data analysis for March 2020 showed that 5–8% of required
    data from VPP households was consistently missing at any given time, with some
    interruptions lasting between half a day and four days, caused by weak internet
    connections, 3G network shutdown, modem disconnections, and data-pipeline API
    gateway overload.
  lesson_learnt: VPP operators and system designers must treat household communication
    reliability as a hard engineering constraint — plan for 5–8% continuous data loss
    from household modems and design dispatch, bidding, and FCAS verification systems
    that remain valid under this level of missing telemetry.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: data/validation/testing
  failure_mode: data & measurement
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: AEMO recommended that VPP participants consider the percentage
    of online, usable resources at any time when enabling themselves for contingency
    FCAS, and flagged that future forecasting systems must cater for regular data
    gaps including total communication dropout.
  transferability: broad
  delay_magnitude: null
  technology_domain: DER
  source_pages:
  - 20
  - 21
  - 42
  evidence_excerpt: At any one time, AEMO received 66-97% of the telemetry data from
    each of the participants. This largely reflects house-to-VPP cloud communication
    dropouts due to the 3G network being down, or relying on wifi rather than a physical
    connection to the devices.
  confidence_note: Canonical record merged from 2 source records across 2 document(s).
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-2/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 22/07/2020
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2020/07/aemo-virtual-power-plant-demonstrations-report-2.pdf
  markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_2.md
  source_page_pdf: 20
  corroboration_count: 2
  source_doc_count: 2
  contributing_record_ids:
  - ARENA-DLV-40506
  - ARENA-DLV-55258
  contributing_source_titles:
  - AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report 4
  - AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 2
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report
      2
    pdf_url: https://arena.gov.au/assets/2020/07/aemo-virtual-power-plant-demonstrations-report-2.pdf
    source_pages:
    - 20
    - 21
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-2/
    markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_2.md
  - source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
      4
    pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
    source_pages:
    - 42
    source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
    markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: data quality/measurement failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-40507
  source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 2
  publish_date: 2020-07
  project_name: AEMO Virtual Power Plant Demonstrations
  what_happened: Communication dropouts from household modems — while not impeding
    locally-detected FCAS delivery — were found to reduce VPP operators' visibility
    of fleet state of charge, potentially limiting the FCAS capacity they were willing
    to offer. If VPPs were to be scheduled for energy dispatch in future, the same
    dropouts would prevent delivery of market dispatch instructions, as these are
    not locally detected.
  lesson_learnt: Before VPPs participate in centrally-dispatched energy markets, regulators
    and operators must resolve how communication unreliability will be handled — FCAS
    can be delivered locally without a network connection, but energy market dispatch
    instructions cannot, meaning the same 5–8% dropout rate that is tolerable for
    FCAS becomes a delivery compliance risk for scheduled energy.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: regulatory & approvals
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: unvalidated technical assumptions
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id025
  - 20
  - 21
  evidence_excerpt: if VPPs are scheduled for energy in future, these communication
    issues could limit the delivery of an energy market response because market prices/dispatch
    instructions need to be sent to the load management system and are not locally
    detected, like FCAS. This could have implications regarding how accurately VPPs
    can meet dispatch instructions.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-2/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 22/07/2020
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2020/07/aemo-virtual-power-plant-demonstrations-report-2.pdf
  markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_2.md
  source_page_pdf: 21
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-40507
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 2
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report
      2
    pdf_url: https://arena.gov.au/assets/2020/07/aemo-virtual-power-plant-demonstrations-report-2.pdf
    source_pages: *id025
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-2/
    markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_2.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: regulatory misfit
  secondary_failure_mode_v2: technical underperformance
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-40508
  source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 2
  publish_date: 2020-07
  project_name: AEMO Virtual Power Plant Demonstrations
  what_happened: VPP forecast analysis (1–7 May 2020 sample) found that VPP load and
    generation forecasts could be up to 40% different from actuals at the 1-hour-ahead
    horizon, with daytime charging and evening peak generation the hardest periods
    to forecast accurately.
  lesson_learnt: VPP operators should invest in collaborative forecast improvement
    with solar forecast providers and AEMO, particularly for daytime and evening peak
    periods — these are the most critical for system security and also the periods
    of highest forecast error, meaning unimproved forecasting could undermine both
    VPP scheduling and power system reliability.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: data & measurement
  intervention_note: AEMO noted that forecast performance is expected to improve with
    greater diversity of resources through additional installations and increased
    experience, and identified collaborative improvement with solar forecast providers
    as required.
  transferability: moderate
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id026
  - 17
  - 18
  evidence_excerpt: The forecast of the VPP load during the day and generation at
    night can be up to 40% different from the actual load when considering the hour
    ahead time horizon in this sample.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-2/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 22/07/2020
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2020/07/aemo-virtual-power-plant-demonstrations-report-2.pdf
  markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_2.md
  source_page_pdf: 18
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-40508
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 2
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report
      2
    pdf_url: https://arena.gov.au/assets/2020/07/aemo-virtual-power-plant-demonstrations-report-2.pdf
    source_pages: *id026
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-2/
    markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_2.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: technical underperformance
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-40509
  source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 2
  publish_date: 2020-07
  project_name: AEMO Virtual Power Plant Demonstrations
  what_happened: VPP batteries were observed to become fully charged early on sunny
    days, meaning VPP controlled load rapidly reduced before DPV generation peaked
    and minimum grid demand occurred. This meant the VPP could not assist in absorbing
    the rapid decline in minimum grid load — a power system security concern.
  lesson_learnt: VPP control strategies must account for the risk of premature full
    charge on high-solar days — if batteries are fully charged when solar generation
    peaks and minimum demand occurs, the VPP loses its ability to provide demand absorption
    precisely when the grid most needs it; control schemes should reserve charging
    headroom for system-critical periods.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id027
  - 18
  - 19
  evidence_excerpt: Batteries become fully charged quicker on sunny days... meaning
    the controlled load is rapidly reducing by the time DPV generation peaks and minimum
    grid demand occurs. If batteries are fully charged when solar maximum occurs,
    or if the appropriate control schemes are not in place, VPPs may not assist in
    the rapid decline of minimum grid load (which is an issue for power system security).
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-2/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 22/07/2020
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2020/07/aemo-virtual-power-plant-demonstrations-report-2.pdf
  markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_2.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-40509
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 2
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report
      2
    pdf_url: https://arena.gov.au/assets/2020/07/aemo-virtual-power-plant-demonstrations-report-2.pdf
    source_pages: *id027
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-2/
    markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_2.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-40510
  source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 2
  publish_date: 2020-07
  project_name: AEMO Virtual Power Plant Demonstrations
  what_happened: Under normal energy price conditions ($0–$300/MWh), VPP charging
    and discharging behaviour was primarily driven by household self-consumption optimisation
    rather than market price signals. VPPs only exhibited price-responsive behaviour
    at extreme price outcomes (very high or very negative prices).
  lesson_learnt: Do not assume VPPs will respond to typical wholesale energy price
    signals — VPP dispatch logic optimised for household self-consumption will not
    change behaviour within the normal $0–$300/MWh price range, limiting their contribution
    to energy market efficiency unless explicit price-responsive control logic is
    implemented.
  issue_severity: minor
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id028
  - 21
  - 22
  evidence_excerpt: the primary driver of VPP charging/discharging behaviour appeared
    to be optimising household self-consumption, rather than responding to energy
    market price signals... VPPs did not exhibit changes in generation during typical
    energy prices ($0-$300/MWh).
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-2/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 22/07/2020
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2020/07/aemo-virtual-power-plant-demonstrations-report-2.pdf
  markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_2.md
  source_page_pdf: 21
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-40510
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 2
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report
      2
    pdf_url: https://arena.gov.au/assets/2020/07/aemo-virtual-power-plant-demonstrations-report-2.pdf
    source_pages: *id028
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-2/
    markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_2.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.9
- record_id: ARENA-DLV-40511
  source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 2
  publish_date: 2020-07
  project_name: AEMO Virtual Power Plant Demonstrations
  what_happened: Volt-Watt and Volt-Var power quality response modes in residential
    inverters were found to significantly curtail real power output during large FCAS
    discharge events when grid voltages were already elevated (~250 V). Under TS129,
    a 5 kW inverter's real power would be curtailed to approximately 3.7 kW at 255
    V, materially reducing the available real power for frequency control services.
  lesson_learnt: VPP operators and regulators must account for the interaction between
    Volt-Watt/Volt-Var curtailment and FCAS delivery capability — residential inverter
    power quality response modes can substantially reduce available FCAS capacity
    during exactly the high-stress grid conditions when FCAS is most needed, and current
    standards may need revision to define a primacy hierarchy for inverter responses.
  issue_severity: major
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: unvalidated integration
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: regulatory & approvals
  intervention_note: AGL recommended a holistic approach including AEMO considering
    whether Volt-Var/Volt-Watt modes should apply while inverters are enabled for
    ancillary services, and SAPN proposed defining primacy of inverter responses and
    extending flexible export limits to cover emergency FCAS conditions.
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id029
  - 24
  - 25
  - 26
  evidence_excerpt: consider the case of grid voltages around 250 V to begin with
    (which is not uncommon amongst AGL fleet under normal daytime operation), and
    a large FCAS response requiring a full power discharge of inverters. In this circumstance,
    real power may be significantly curtailed. Under the current iteration of TS129,
    real power of a 5kW inverter will be curtailed to ~3.7 kW at 255 V. This would
    significantly impact the available real power for frequency control services.
  confidence_note: 'proponent_type reconciled to ''government/public-sector body''
    from: government/public-sector body (11/17), utility/energy retailer (5/17), consortium/multi-party
    venture (1/17)'
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-2/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 22/07/2020
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2020/07/aemo-virtual-power-plant-demonstrations-report-2.pdf
  markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_2.md
  source_page_pdf: 24
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-40511
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 2
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report
      2
    pdf_url: https://arena.gov.au/assets/2020/07/aemo-virtual-power-plant-demonstrations-report-2.pdf
    source_pages: *id029
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-2/
    markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_2.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: technical underperformance
  secondary_failure_mode_v2: regulatory misfit
  failure_mode_confidence: 0.88
- record_id: ARENA-DLV-40512
  source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 2
  publish_date: 2020-07
  project_name: AEMO Virtual Power Plant Demonstrations
  what_happened: The flexible exports trial with Energy Locals, Tesla, SAPN, and CSIRO
    demonstrated that dynamic export limits (replacing a fixed 5 kW/phase limit) could
    enable VPP sites to export more than double the standard limit and provided 24-hour
    network-aware export forecasts. The system enabled more than 1 MW of additional
    dispatch capacity during certain conditions across approximately 900 sites.
  lesson_learnt: Dynamic export limits, coupled with 24-hour network-aware forecasts,
    can materially increase VPP wholesale market participation and dispatch certainty
    — fixed export limits are a binding constraint on VPP revenue and grid contribution
    that can be safely relaxed through real-time voltage and capacity monitoring.
  issue_severity: none
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id030
  - 24
  - 25
  evidence_excerpt: the project has been able to successfully demonstrate the technical
    capability for SA VPP sites to export greater than the static export limit (5kW
    per phase) in response to a dynamic export limit... we have been able to enable
    more than 1MW of additional dispatch capacity during certain network and market
    conditions.
  confidence_note: 'proponent_type reconciled to ''government/public-sector body''
    from: government/public-sector body (11/17), utility/energy retailer (5/17), consortium/multi-party
    venture (1/17)'
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-2/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 22/07/2020
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2020/07/aemo-virtual-power-plant-demonstrations-report-2.pdf
  markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_2.md
  source_page_pdf: 25
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-40512
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 2
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report
      2
    pdf_url: https://arena.gov.au/assets/2020/07/aemo-virtual-power-plant-demonstrations-report-2.pdf
    source_pages: *id030
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-2/
    markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_2.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-40513
  source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 2
  publish_date: 2020-07
  project_name: AEMO Virtual Power Plant Demonstrations
  what_happened: VPP reliance on household technology and public telecommunications
    networks for communication was identified as posing a cyber security risk. AEMO's
    cyber security questionnaire assessed prospective participants' maturity but the
    limited participation base meant that risks from new entrants and start-ups had
    not yet been stress-tested.
  lesson_learnt: VPP programs must treat household-to-operator communications over
    public telecom networks as a potential cyber attack surface — prospective participants
    should be assessed against minimum cyber security standards before enrolment,
    and a minimum technical standard should be mandated consistently across the NEM
    to avoid a fragmented security baseline as the industry scales.
  issue_severity: minor
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: regulatory & approvals
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: AEMO developed a cyber security questionnaire to assess prospective
    VPP participants and was pursuing a DER minimum technical standard rule change
    request to the AEMC to set consistent NEM-wide cyber security standards.
  transferability: broad
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id031
  - 26
  evidence_excerpt: The VPP Demonstrations have identified that VPPs' reliance on
    and connectivity with household technology may pose a future risk... Communications
    between households and VPP operators highlight the challenges faced with relying
    on household technology and connectivity through public telecommunication networks,
    which pose a cyber security risk that must be effectively managed.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-2/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 22/07/2020
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2020/07/aemo-virtual-power-plant-demonstrations-report-2.pdf
  markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_2.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-40513
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 2
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report
      2
    pdf_url: https://arena.gov.au/assets/2020/07/aemo-virtual-power-plant-demonstrations-report-2.pdf
    source_pages: *id031
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-2/
    markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_2.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: regulatory misfit
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-40514
  source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 2
  publish_date: 2020-07
  project_name: AEMO Virtual Power Plant Demonstrations
  what_happened: During the South Australian islanding event (31 January to 16 February
    2020), the Energy Locals VPP responded from zero to approximately 1.9 MW within
    10 seconds of the contingency, with a peak rate of change exceeding 1.1 MW/s,
    demonstrating rapid and effective contingency FCAS capability.
  lesson_learnt: Residential battery VPPs can deliver sub-10-second contingency FCAS
    responses at MW scale, validating their technical capability to contribute to
    power system security — this response profile is comparable to utility-scale storage
    and supports the case for including VPPs in contingency FCAS market arrangements.
  issue_severity: none
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id032
  - 11
  evidence_excerpt: 'the VPP very quickly increased its power drawn to beyond the
    enabled minimum response. Of particular note is the speed of the response: from
    zero to approximately 1.9 MW output in under 10 seconds, with a peak rate of change
    in this period of over 1.1 MW/s.'
  confidence_note: 'proponent_type reconciled to ''government/public-sector body''
    from: government/public-sector body (11/17), utility/energy retailer (5/17), consortium/multi-party
    venture (1/17)'
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-2/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 22/07/2020
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2020/07/aemo-virtual-power-plant-demonstrations-report-2.pdf
  markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_2.md
  source_page_pdf: 11
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-40514
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 2
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report
      2
    pdf_url: https://arena.gov.au/assets/2020/07/aemo-virtual-power-plant-demonstrations-report-2.pdf
    source_pages: *id032
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-2/
    markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_2.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-40515
  source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 2
  publish_date: 2020-07
  project_name: AEMO Virtual Power Plant Demonstrations
  what_happened: Raise FCAS services for the Energy Locals VPP were typically enabled
    at maximum capacity (2 MW), indicating batteries were rarely so discharged that
    a 2 MW raise response could not be achieved. However, lower FCAS enablement varied
    significantly across operating regimes — particularly the afternoon period — raising
    questions about whether this was seasonal or a VPP-specific pattern.
  lesson_learnt: VPP demonstrations should run for at least one full year across multiple
    operators and technology types before drawing conclusions about FCAS enablement
    patterns — short-window observations cannot distinguish seasonal behaviour from
    operator strategy changes, limiting their value for market design and scheduling
    rule development.
  issue_severity: minor
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: data & measurement
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id033
  - 12
  evidence_excerpt: It is important that this behaviour is understood more generally
    – for example, whether the lack of lower FCAS in the afternoon is seasonal, and
    is common to other VPP operators (and indeed also for utility-scale battery storage)
    – hence AEMO recommends the VPP Demonstrations should cover at least a year of
    operation and ideally involve several VPP operators.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-2/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 22/07/2020
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2020/07/aemo-virtual-power-plant-demonstrations-report-2.pdf
  markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_2.md
  source_page_pdf: 12
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-40515
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 2
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report
      2
    pdf_url: https://arena.gov.au/assets/2020/07/aemo-virtual-power-plant-demonstrations-report-2.pdf
    source_pages: *id033
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-2/
    markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_2.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-40516
  source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 2
  publish_date: 2020-07
  project_name: AEMO Virtual Power Plant Demonstrations
  what_happened: AGL's VPP API integration data was not available at the point of
    conducting most of the report's analysis due to API integration timing delays
    after AGL's February 2020 enrolment, resulting in AGL being underrepresented in
    the report's findings.
  lesson_learnt: Plan API integration milestones well in advance of intended analysis
    windows — late or delayed API integration means operational data is unavailable
    when needed for knowledge-sharing reporting cycles, reducing the analytical value
    of new participant enrolment.
  issue_severity: minor
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: commissioning/integration
  proponent_type: government/public-sector body
  delay_category: commissioning/integration
  failure_mode: data & measurement
  outcome_class: delayed but recoverable
  secondary_failure_mode: null
  intervention_note: AEMO noted AGL data would be included in subsequent reports as
    it became available.
  transferability: moderate
  delay_magnitude: 1-3 months
  technology_domain: DER
  source_pages: &id034
  - 8
  evidence_excerpt: due to the Application Programming Interface (API) integration
    timings, operational data and findings from AGL were not available at the point
    of conducting much of the analysis but will be included in subsequent reports
    as this data becomes available.
  confidence_note: 'proponent_type reconciled to ''government/public-sector body''
    from: government/public-sector body (11/17), utility/energy retailer (5/17), consortium/multi-party
    venture (1/17)'
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-2/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 22/07/2020
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2020/07/aemo-virtual-power-plant-demonstrations-report-2.pdf
  markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_2.md
  source_page_pdf: 8
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-40516
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 2
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report
      2
    pdf_url: https://arena.gov.au/assets/2020/07/aemo-virtual-power-plant-demonstrations-report-2.pdf
    source_pages: *id034
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-2/
    markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_2.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: schedule slippage
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-40517
  source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 2
  publish_date: 2020-07
  project_name: AEMO Virtual Power Plant Demonstrations
  what_happened: AGL's VPP ceased providing raise FCAS services from 23 April 2020
    — only weeks after commencing market bidding on 1 April 2020 — with a subsequent
    trend of increasing lower capacity provision, indicating a change in operational
    strategy shortly after market entry.
  lesson_learnt: VPP operators entering FCAS markets should anticipate a learning
    and optimisation period in which bidding strategy will evolve rapidly — program
    designs should accommodate early strategy pivots and avoid drawing performance
    conclusions from the first few weeks of market participation.
  issue_severity: minor
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: re-scoped/adapted
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id035
  - 16
  evidence_excerpt: The cessation of provision of raise services from 23 April 2020
    is evident, as well as a trend of increasing lower capacity.
  confidence_note: 'proponent_type reconciled to ''government/public-sector body''
    from: government/public-sector body (11/17), utility/energy retailer (5/17), consortium/multi-party
    venture (1/17)'
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-2/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 22/07/2020
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2020/07/aemo-virtual-power-plant-demonstrations-report-2.pdf
  markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_2.md
  source_page_pdf: 16
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-40517
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 2
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report
      2
    pdf_url: https://arena.gov.au/assets/2020/07/aemo-virtual-power-plant-demonstrations-report-2.pdf
    source_pages: *id035
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-2/
    markdown_filename: aemo_virtual_power_plant_demonstration_knowledge_sharing_report_2.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-42763
  source_title: Evaluation of ARENA's VPP Portfolio
  publish_date: 2021-06
  project_name: AEMO Virtual Power Plant Demonstrations
  what_happened: The AEMO VPP Demonstrations project validated VPP capability to participate
    in FCAS markets, provided AEMO visibility of VPP response to market events, and
    informed the development of the MASS. However, the project achieved only partial
    progression of TRL (starting from TRL 7) and CRI (starting from CRI 2), with no
    clear frontrunner commercial model identified.
  lesson_learnt: When structuring a market-operator-led VPP demonstration, build explicit
    pathways from trial outcomes to regulatory change (e.g. specification updates)
    and ensure that commercial model validation is a co-equal objective alongside
    technical performance testing, otherwise TRL and CRI progression will stall.
  issue_severity: minor
  project_type: null
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: follow-on scale-up enabled
  secondary_failure_mode: null
  intervention_note: AEMO established an onboarding team for VPPs and began the MASS
    consultation process to facilitate broader DER participation in FCAS markets.
  transferability: moderate
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id036
  - 43
  - 44
  - 45
  evidence_excerpt: The project achieved its stated objectives, providing AEMO greater
    visibility of how quickly VPPs can respond to market events in terms of dispatchability
    and reliability... no clear frontrunner in terms of a workable business model
    has been identified that would take the CRI to the level of commercial scale up.
  confidence_note: 'project_type reconciled to ''programmatic/portfolio-level'' from:
    programmatic/portfolio-level (16/43), DER/customer-side (15/43), network/grid
    (6/43), storage (3/43), software/data/digital (3/43)'
  source_url: https://arena.gov.au/knowledge-bank/evaluation-of-arenas-vpp-portfolio/
  project_page_url: null
  kb_category: Distributed energy resources
  kb_publish_date: 6/06/2021
  kb_year: null
  kb_associated_project: null
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: null
  in_arena_portfolio: false
  arena_funding: null
  total_project_value: null
  lead_organisation: null
  arena_program: null
  project_status: null
  project_start_date: null
  location: null
  project_partners: null
  pdf_url: https://arena.gov.au/assets/2021/10/evaluation-of-arena-vpp-portfolio-final-report.pdf
  markdown_filename: evaluation_of_arenarsquos_vpp_portfolio.md
  source_page_pdf: 44
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-42763
  contributing_source_titles:
  - Evaluation of ARENA's VPP Portfolio
  contributing_sources:
  - source_title: Evaluation of ARENA's VPP Portfolio
    pdf_url: https://arena.gov.au/assets/2021/10/evaluation-of-arena-vpp-portfolio-final-report.pdf
    source_pages: *id036
    source_url: https://arena.gov.au/knowledge-bank/evaluation-of-arenas-vpp-portfolio/
    markdown_filename: evaluation_of_arenarsquos_vpp_portfolio.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-42764
  source_title: Evaluation of ARENA's VPP Portfolio
  publish_date: 2021-06
  project_name: AEMO Virtual Power Plant Demonstrations
  what_happened: AEMO found that ARENA's response to an extension request during the
    demonstrations was slow, which held up project progress; this was the only responsiveness
    criticism within an otherwise positive engagement.
  lesson_learnt: Establish clear internal service-level timelines for processing extension
    requests from funding recipients — slow responses to extension requests can create
    schedule delays even when overall communication is positive.
  issue_severity: minor
  project_type: null
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: internal governance/resourcing
  failure_mode: coordination & stakeholders
  outcome_class: delayed but recoverable
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: not quantified
  technology_domain: DER
  source_pages: &id037
  - 45
  evidence_excerpt: ARENA met most of the expectations of the funding recipient regarding
    responsiveness to communications. That said, the funding recipient found ARENA's
    responsiveness to an extension request quite slow, holding up the progress.
  confidence_note: 'project_type reconciled to ''programmatic/portfolio-level'' from:
    programmatic/portfolio-level (16/43), DER/customer-side (15/43), network/grid
    (6/43), storage (3/43), software/data/digital (3/43)'
  source_url: https://arena.gov.au/knowledge-bank/evaluation-of-arenas-vpp-portfolio/
  project_page_url: null
  kb_category: Distributed energy resources
  kb_publish_date: 6/06/2021
  kb_year: null
  kb_associated_project: null
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: null
  in_arena_portfolio: false
  arena_funding: null
  total_project_value: null
  lead_organisation: null
  arena_program: null
  project_status: null
  project_start_date: null
  location: null
  project_partners: null
  pdf_url: https://arena.gov.au/assets/2021/10/evaluation-of-arena-vpp-portfolio-final-report.pdf
  markdown_filename: evaluation_of_arenarsquos_vpp_portfolio.md
  source_page_pdf: 45
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-42764
  contributing_source_titles:
  - Evaluation of ARENA's VPP Portfolio
  contributing_sources:
  - source_title: Evaluation of ARENA's VPP Portfolio
    pdf_url: https://arena.gov.au/assets/2021/10/evaluation-of-arena-vpp-portfolio-final-report.pdf
    source_pages: *id037
    source_url: https://arena.gov.au/knowledge-bank/evaluation-of-arenas-vpp-portfolio/
    markdown_filename: evaluation_of_arenarsquos_vpp_portfolio.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: schedule slippage
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-42765
  source_title: Evaluation of ARENA's VPP Portfolio
  publish_date: 2021-06
  project_name: AEMO Virtual Power Plant Demonstrations
  what_happened: The AEMO project required a minimum capacity of 1 MW for VPP operators
    to participate in FCAS markets, creating an early-stage entry barrier that could
    slow market development for small or nascent VPP aggregators.
  lesson_learnt: When designing VPP market access trials, consider whether minimum
    capacity thresholds act as an unintended barrier to entry for smaller or emerging
    aggregators, and explore whether staged or tiered participation thresholds would
    better support early commercial development.
  issue_severity: moderate
  project_type: null
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: approvals/regulatory
  failure_mode: regulatory & approvals
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id038
  - 19
  evidence_excerpt: Limitations remain with accessing the FCAS market as the AEMO
    Demonstrations required a minimum capacity of 1MW to participate in the FCAS market.
    As such, VPP operators must have a minimum capacity of deployed batteries before
    these market benefits can be access which may slow early-stage market development.
  confidence_note: 'project_type reconciled to ''programmatic/portfolio-level'' from:
    programmatic/portfolio-level (16/43), DER/customer-side (15/43), network/grid
    (6/43), storage (3/43), software/data/digital (3/43)'
  source_url: https://arena.gov.au/knowledge-bank/evaluation-of-arenas-vpp-portfolio/
  project_page_url: null
  kb_category: Distributed energy resources
  kb_publish_date: 6/06/2021
  kb_year: null
  kb_associated_project: null
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: null
  in_arena_portfolio: false
  arena_funding: null
  total_project_value: null
  lead_organisation: null
  arena_program: null
  project_status: null
  project_start_date: null
  location: null
  project_partners: null
  pdf_url: https://arena.gov.au/assets/2021/10/evaluation-of-arena-vpp-portfolio-final-report.pdf
  markdown_filename: evaluation_of_arenarsquos_vpp_portfolio.md
  source_page_pdf: 19
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-42765
  contributing_source_titles:
  - Evaluation of ARENA's VPP Portfolio
  contributing_sources:
  - source_title: Evaluation of ARENA's VPP Portfolio
    pdf_url: https://arena.gov.au/assets/2021/10/evaluation-of-arena-vpp-portfolio-final-report.pdf
    source_pages: *id038
    source_url: https://arena.gov.au/knowledge-bank/evaluation-of-arenas-vpp-portfolio/
    markdown_filename: evaluation_of_arenarsquos_vpp_portfolio.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: regulatory misfit
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-55251
  source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
    4
  publish_date: 2021-09
  project_name: AEMO NEM Virtual Power Plant Demonstrations
  what_happened: Initial participant sign-up was slower than expected due to COVID-19
    causing delays to stock arrivals and installations, and re-prioritisation of organisational
    work. The VPP Demonstrations were extended by a further year to 30 June 2021 to
    compensate.
  lesson_learnt: When designing DER demonstration programmes, build schedule contingency
    for COVID-19-related supply chain and installation delays — external disruptions
    to hardware delivery and installer resourcing can materially slow participant
    onboarding and require programme extensions.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: construction/installation
  proponent_type: government/public-sector body
  delay_category: procurement/supply chain
  failure_mode: execution & logistics
  outcome_class: delayed but recoverable
  secondary_failure_mode: null
  intervention_note: The programme was extended by one year to allow participant onboarding
    to catch up; the original target of five participants was ultimately exceeded
    with seven operators across eight portfolios.
  transferability: broad
  delay_magnitude: 1-3 years
  technology_domain: battery storage
  source_pages: &id039
  - 20
  evidence_excerpt: Initially participant sign up was slower than expected, largely
    due to COVID-19 causing delays to stock arrivals/installations and re-prioritisation
    of work to focus on responding to the impact of COVID-19. The decision was made
    to extend the VPP Demonstrations by a further year to 30 June 2021.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 15/09/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Milestones
  kb_document_folder: Reports_Milestones
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
  markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  source_page_pdf: 20
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-55251
  contributing_source_titles:
  - AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report 4
  contributing_sources:
  - source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
      4
    pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
    source_pages: *id039
    source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
    markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: schedule slippage
  failure_mode_confidence: 0.9
- record_id: ARENA-DLV-55253
  source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
    4
  publish_date: 2021-09
  project_name: AEMO NEM Virtual Power Plant Demonstrations
  what_happened: During the South Australia separation event on 28 January 2020, the
    Energy Locals (Tesla) SA VPP under-delivered contingency FCAS Lower service because
    batteries that should have been charging (to deliver the lower FCAS response)
    were instead discharging in response to a coincident high energy spot price.
  lesson_learnt: VPP value-stacking algorithms must be designed so that contingency
    FCAS delivery is automatically prioritised over energy spot price responses when
    system frequency moves outside the normal operating band — failing to implement
    this hierarchy causes under-delivery and potential financial clawback.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: unvalidated integration
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: unvalidated technical assumptions
  intervention_note: 'A new value-stacking method was implemented: energy price responses
    are prohibited when frequency is detected outside the normal operating frequency
    band, ensuring FCAS delivery takes precedence.'
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id040
  - 31
  evidence_excerpt: Under-delivery occurred during a high frequency event that coincided
    with a high energy spot price. Batteries that should have been charging to deliver
    an FCAS lower service were discharging in response to the high energy price. New
    method to value stacking implemented. When the frequency is within the NOFB, the
    VPP may respond to energy price signals. However, the VPP will prioritise the
    delivery of contingency FCAS when the frequency is outside the NOFB.
  confidence_note: 'proponent_type reconciled to ''government/public-sector body''
    from: government/public-sector body (18/32), utility/energy retailer (11/32),
    network business (3/32)'
  source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 15/09/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Milestones
  kb_document_folder: Reports_Milestones
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
  markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  source_page_pdf: 31
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-55253
  contributing_source_titles:
  - AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report 4
  contributing_sources:
  - source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
      4
    pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
    source_pages: *id040
    source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
    markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: integration failure
  secondary_failure_mode_v2: technical underperformance
  failure_mode_confidence: 0.88
- record_id: ARENA-DLV-55254
  source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
    4
  publish_date: 2021-09
  project_name: AEMO NEM Virtual Power Plant Demonstrations
  what_happened: During the Loy Yang A2 trip on 31 March 2021, an anonymous VPP under-delivered
    FCAS because the droop setting had been erroneously configured at 7% rather than
    the required 0.7%, causing an insufficient frequency response.
  lesson_learnt: VPP operators must implement direct monitoring and change-control
    processes for droop settings — a single decimal-point configuration error can
    cause material under-delivery, and any change to droop settings should require
    prior AEMO approval.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: execution & logistics
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: The participant developed the ability to directly monitor and
    control droop settings across all assets, and implemented additional safety measures
    requiring AEMO prior approval before any droop setting change.
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id041
  - 31
  evidence_excerpt: The droop was set to 7% rather than 0.7% droop, which caused the
    VPP to under-deliver FCAS when responding to a frequency disturbance. The participant
    updated its processes to prevent a similar incident from occurring by developing
    the ability to directly monitor and control the assets and configure the droop
    setting. Additional safety measures have been implemented to ensure that the droop
    setting is not changed without AEMO's prior approval.
  confidence_note: 'proponent_type reconciled to ''government/public-sector body''
    from: government/public-sector body (18/32), utility/energy retailer (11/32),
    network business (3/32)'
  source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 15/09/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Milestones
  kb_document_folder: Reports_Milestones
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
  markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  source_page_pdf: 31
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-55254
  contributing_source_titles:
  - AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report 4
  contributing_sources:
  - source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
      4
    pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
    source_pages: *id041
    source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
    markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: technical underperformance
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-55255
  source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
    4
  publish_date: 2021-09
  project_name: AEMO NEM Virtual Power Plant Demonstrations
  what_happened: VPP operators consistently maintained an over-delivery buffer of
    2–10% above their enabled FCAS target to mitigate the risk of under-delivery,
    because communication dropouts via public internet affected up to 30% of fleet
    devices at any one time.
  lesson_learnt: VPP operators bidding into contingency FCAS markets must maintain
    a conservative capacity buffer above the enabled level — internet-dependent communication
    to residential devices causes regular dropouts affecting up to 30% of fleet capacity,
    and this unreliability must be factored into FCAS bid sizing.
  issue_severity: minor
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: successful demonstration
  secondary_failure_mode: data & measurement
  intervention_note: VPPs adopted conservative bidding strategies, continuously monitoring
    fleet capacity and maintaining 2–10% additional capacity above the enabled target.
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id042
  - 33
  - 34
  evidence_excerpt: Communication dropouts due to public internet use have been observed
    in the VPP Demonstrations to impact up to 30% of the VPPs' fleets at any one time...
    the additional fleet capacity is 2-10% above the target they have been enabled
    for.
  confidence_note: 'proponent_type reconciled to ''government/public-sector body''
    from: government/public-sector body (18/32), utility/energy retailer (11/32),
    network business (3/32)'
  source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 15/09/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Milestones
  kb_document_folder: Reports_Milestones
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
  markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  source_page_pdf: 34
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-55255
  contributing_source_titles:
  - AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report 4
  contributing_sources:
  - source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
      4
    pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
    source_pages: *id042
    source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
    markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: technical underperformance
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-55279
  source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
    4
  publish_date: 2021-09
  project_name: AEMO NEM Virtual Power Plant Demonstrations
  what_happened: VPP FCAS forecast accuracy did not improve with decreased lead time
    — errors remained at approximately 12% at both 5-minute and 24-hour ahead horizons.
    This behaviour is unlike large-scale solar where forecast accuracy improves substantially
    at shorter lead times, meaning VPPs cannot be relied upon to self-correct forecasts
    in the pre-dispatch timeframe.
  lesson_learnt: Do not assume VPP charge/discharge forecasts will approach the accuracy
    of large-scale generation forecasts — VPP forecast errors are 3–6 times higher
    at all forecast horizons due to complex household-first operating algorithms,
    and systems that rely on VPP forecasts for operational decision-making must be
    designed to tolerate this level of inaccuracy.
  issue_severity: major
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: AEMO recommended incentives or disincentives for schedule adherence,
    capability uplift in VPP forecasting systems, and a 'scheduled lite' visibility
    model to manage the transition.
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages:
  - 37
  - 38
  evidence_excerpt: 'VPP forecasting accuracy does not appear to improve with decreased
    lead time, with significant forecast errors relative to other large-scale forecastable
    resources... South Australian VPPs (four in total): 12% [error at] 5 minutes ahead,
    12% [at] 1 hour ahead, 12% [at] 4 hours ahead, 13% [at] 24 hours ahead.'
  confidence_note: 'proponent_type reconciled to ''government/public-sector body''
    from: government/public-sector body (18/32), utility/energy retailer (11/32),
    network business (3/32) Canonical record merged from 2 source records across 1
    document(s).'
  source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 15/09/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Milestones
  kb_document_folder: Reports_Milestones
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
  markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  source_page_pdf: 37
  corroboration_count: 2
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-55256
  - ARENA-DLV-55279
  contributing_source_titles:
  - AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report 4
  contributing_sources:
  - source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
      4
    pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
    source_pages:
    - 38
    source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
    markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: data quality/measurement failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-55257
  source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
    4
  publish_date: 2021-09
  project_name: AEMO NEM Virtual Power Plant Demonstrations
  what_happened: AEMO and VPP participants spent a large, material amount of time
    resolving data quality and integration issues during the trial, including incorrect
    date formats, wrong field labels (AC vs DC coupled), incorrect units, sign convention
    errors, password management failures, and identification of data fields not captured
    by vendor platforms.
  lesson_learnt: Before a VPP demonstration requiring data APIs begins, operators
    and their vendors should complete a thorough data specification review and end-to-end
    test covering field formats, units, sign conventions, and capture gaps — unresolved
    data quality issues during a live trial consume disproportionate programme resources
    and delay analysis.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: commissioning/integration
  proponent_type: government/public-sector body
  delay_category: data/validation/testing
  failure_mode: data & measurement
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: coordination & stakeholders
  intervention_note: AEMO and participants conducted iterative back-filling, error
    tracing, and vendor engagement to correct data streams throughout the trial; AEMO
    subsequently established an Account Management team to better support future onboarding.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id043
  - 41
  evidence_excerpt: 'On reflection, AEMO and the VPP participants spent a large, material
    amount of time: Setting up sending/receival of the required data within defined
    data packet sizes. Checking the data quality. Correcting the data coming through
    (such as incorrect date formats, fields [Alternating Current (AC) or Direct Current
    (DC) coupled], units, calculations, positive/negative reference points).'
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 15/09/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Milestones
  kb_document_folder: Reports_Milestones
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
  markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-55257
  contributing_source_titles:
  - AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report 4
  contributing_sources:
  - source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
      4
    pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
    source_pages: *id043
    source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
    markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: data quality/measurement failure
  secondary_failure_mode_v2: governance/coordination failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-55259
  source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
    4
  publish_date: 2021-09
  project_name: AEMO NEM Virtual Power Plant Demonstrations
  what_happened: All eight VPPs in the trial primarily operated to maximise household
    self-consumption rather than to respond to wholesale energy price signals. Response
    to extreme prices (>$10,000/MWh) was inconsistent — only three of seven VPPs responded
    at all, and the most reactive VPP only responded around 39% of the time at those
    prices.
  lesson_learnt: Integrated system planning models should not assume VPPs will respond
    reliably to wholesale price signals — actual behaviour is dominated by household
    self-consumption algorithms and customer contract constraints, producing price
    response rates well below modelled assumptions, particularly for extreme price
    events.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: AEMO revised ISP battery proportion assumptions using VPP Demonstrations
    data and committed to continued monitoring of VPP behaviour to determine whether
    modelling changes are needed as dispatch algorithms mature.
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id044
  - 43
  - 47
  - 48
  evidence_excerpt: Only three out of seven VPPs responded at times, and even so,
    the most reactive VPP only responded to high prices around 39% of the time...
    Current data from the VPP Demonstrations suggests the response of VPP batteries
    to both high and negative price events is smaller and less predictable than currently
    assumed in AEMO's models.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 15/09/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Milestones
  kb_document_folder: Reports_Milestones
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
  markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-55259
  contributing_source_titles:
  - AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report 4
  contributing_sources:
  - source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
      4
    pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
    source_pages: *id044
    source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
    markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-55260
  source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
    4
  publish_date: 2021-09
  project_name: AEMO NEM Virtual Power Plant Demonstrations
  what_happened: Distribution network constraints — particularly local power quality
    issues (high voltage) in areas with high rooftop PV penetration — were identified
    by both AGL and Simply Energy as limiting VPP performance and FCAS delivery capability
    in South Australia, because volt/var and volt/watt inverter responses reduced
    available real power output.
  lesson_learnt: VPP operators in high-PV areas must account for distribution network
    voltage constraints when sizing their FCAS bids — local overvoltage conditions
    can trigger autonomous inverter derating that reduces effective fleet capacity
    below the bid amount, requiring additional conservative buffers or dynamic operating
    envelopes from the DNSP.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: unvalidated integration
  intervention_note: SAPN's Advanced VPP Grid Integration trial tested dynamic operating
    envelopes (flexible export limits) sent to the VPP to signal available local network
    capacity; this allowed the VPP to adjust bids to reflect real constraints and
    enabled exports up to 10 kW when capacity permitted.
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id045
  - 49
  evidence_excerpt: Distribution network constraints, in particular local power quality
    issues in areas with high levels of rooftop PV, have been identified as a factor
    limiting VPP performance by both AGL and Simply Energy in their VPP trials in
    South Australia. If local voltage is high due to high solar output, the capacity
    of the VPP in that area can be reduced due to AS4777 Volt/VAr and Volt/Watt response
    being active in the VPP's battery inverters and reducing the available real power
    output.
  confidence_note: 'proponent_type reconciled to ''government/public-sector body''
    from: government/public-sector body (18/32), utility/energy retailer (11/32),
    network business (3/32)'
  source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 15/09/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Milestones
  kb_document_folder: Reports_Milestones
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
  markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  source_page_pdf: 49
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-55260
  contributing_source_titles:
  - AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report 4
  contributing_sources:
  - source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
      4
    pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
    source_pages: *id045
    source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
    markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: technical underperformance
  secondary_failure_mode_v2: integration failure
  failure_mode_confidence: 0.88
- record_id: ARENA-DLV-55261
  source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
    4
  publish_date: 2021-09
  project_name: AEMO NEM Virtual Power Plant Demonstrations
  what_happened: In the SAPN Advanced VPP Grid Integration trial, telemetry data received
    from VPP sites via the API enabled SAPN to detect around 20 cases of incorrect
    VPP equipment installation or commissioning, and also to identify faulty neutrals
    at consumer premises — findings unrelated to the primary VPP operational objectives.
  lesson_learnt: High-resolution site-level telemetry from VPP devices can serve as
    a low-cost network monitoring tool for DNSPs, enabling detection of installation
    faults, commissioning errors, and broader LV network issues — designing APIs to
    share this data with DNSPs should be considered a co-benefit in future VPP deployments.
  issue_severity: minor
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: SAPN used data analytics on the 5-minute VPP telemetry stream
    to identify incorrectly installed equipment and faulty neutrals, enabling targeted
    corrective action.
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id046
  - 51
  evidence_excerpt: Analysis of this data revealed around 20 VPP sites where VPP equipment
    had been installed or commissioned incorrectly at the site, and SA Power Networks
    was also able to use data analytics on this data set to detect faulty neutrals
    at some consumers' premises, which is a potential shock hazard.
  confidence_note: 'proponent_type reconciled to ''government/public-sector body''
    from: government/public-sector body (18/32), utility/energy retailer (11/32),
    network business (3/32)'
  source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 15/09/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Milestones
  kb_document_folder: Reports_Milestones
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
  markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  source_page_pdf: 51
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-55261
  contributing_source_titles:
  - AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report 4
  contributing_sources:
  - source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
      4
    pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
    source_pages: *id046
    source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
    markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-55262
  source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
    4
  publish_date: 2021-09
  project_name: AEMO NEM Virtual Power Plant Demonstrations
  what_happened: 'An important data interpretation issue was identified in the SAPN
    trial: voltage measurements received via the API were taken at the battery inverter
    inside the consumer premises, not at the network connection point, meaning that
    high export conditions could raise voltage within the premises while the LV network
    and neighbouring supplies remained compliant.'
  lesson_learnt: When using inverter-level voltage telemetry to assess network compliance,
    the impedance of consumers' on-site wiring must be explicitly accounted for —
    measurements at the battery inverter can overstate apparent network voltage stress
    during export events, leading to incorrect constraint signals.
  issue_severity: minor
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: data & measurement
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: SAPN documented this measurement offset as a learning in the
    final knowledge sharing report to inform interpretation methodology for future
    trials.
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id047
  - 51
  evidence_excerpt: One learning from this trial was that the impedance of the consumers'
    on-site wiring must be taken into account in interpreting the data, because the
    voltage measurements received via the API were obtained at the battery inverter,
    which can be some electrical distance away from the connection point to the network.
  confidence_note: 'proponent_type reconciled to ''government/public-sector body''
    from: government/public-sector body (18/32), utility/energy retailer (11/32),
    network business (3/32)'
  source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 15/09/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Milestones
  kb_document_folder: Reports_Milestones
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
  markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-55262
  contributing_source_titles:
  - AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report 4
  contributing_sources:
  - source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
      4
    pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
    source_pages: *id047
    source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
    markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: data quality/measurement failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-55263
  source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
    4
  publish_date: 2021-09
  project_name: AEMO NEM Virtual Power Plant Demonstrations
  what_happened: Consumer satisfaction with VPP participation was generally high,
    but satisfaction and retention were most strongly driven by the expectation and
    realisation of energy bill savings. Consumers who could not clearly identify cost
    savings or who were unclear whether the VPP would reduce their costs became dissatisfied.
  lesson_learnt: VPP operators must set realistic, site-specific expectations of financial
    savings during onboarding — overpromising or leaving financial outcomes opaque
    is the primary driver of consumer dissatisfaction and churn, and reporting metrics
    should be aligned to the specific savings promises made at sign-up.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: commercial & market
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: data & measurement
  intervention_note: CSBA recommended reviewing energy bills for each consumer before
    sign-up to set realistic savings expectations, and aligning ongoing reporting
    metrics to the specific benefits promised during marketing.
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id048
  - 52
  - 53
  evidence_excerpt: The expectation that the consumer would be able to save money
    on energy bills was the most prevalent factor in sign-up and retention... Those
    consumers who did not clearly identify cost savings in their bills after joining
    and those who were unclear if the VPP would reduce their energy costs became dissatisfied.
  confidence_note: 'proponent_type reconciled to ''government/public-sector body''
    from: government/public-sector body (18/32), utility/energy retailer (11/32),
    network business (3/32)'
  source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 15/09/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Milestones
  kb_document_folder: Reports_Milestones
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
  markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  source_page_pdf: 52
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-55263
  contributing_source_titles:
  - AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report 4
  contributing_sources:
  - source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
      4
    pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
    source_pages: *id048
    source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
    markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: commercial/demand failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-55264
  source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
    4
  publish_date: 2021-09
  project_name: AEMO NEM Virtual Power Plant Demonstrations
  what_happened: Consumers who had prior experience with solar panels and generous
    feed-in tariffs joined VPPs with elevated expectations of financial returns that
    the VPP often could not match, leading to higher dissatisfaction rates in this
    segment compared with consumers who entered without pre-existing solar arrangements.
  lesson_learnt: VPP marketing and onboarding processes must be tailored to consumers'
    existing solar and battery arrangements — those with legacy high feed-in tariff
    deals require explicit re-education about the different value proposition of a
    VPP to avoid misaligned expectations and subsequent churn.
  issue_severity: minor
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: coordination & stakeholders
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: CSBA recommended that the onboarding process reflect prior consumer
    pathways, with specific re-education materials for those with existing high-value
    solar arrangements.
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id049
  - 53
  evidence_excerpt: Previous experience with solar panels and generous revenues led
    to higher expectations of the value potential. Those who acquired a battery at
    the same time as joining the VPP tended to see them as intrinsically related.
    People with existing infrastructure will have different needs for re-education
    and previous arrangements such as high ongoing financial earnings from solar panels
    and existing discounts need to be considered.
  confidence_note: 'proponent_type reconciled to ''government/public-sector body''
    from: government/public-sector body (18/32), utility/energy retailer (11/32),
    network business (3/32)'
  source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 15/09/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Milestones
  kb_document_folder: Reports_Milestones
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
  markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  source_page_pdf: 53
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-55264
  contributing_source_titles:
  - AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report 4
  contributing_sources:
  - source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
      4
    pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
    source_pages: *id049
    source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
    markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: commercial/demand failure
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-55265
  source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
    4
  publish_date: 2021-09
  project_name: AEMO NEM Virtual Power Plant Demonstrations
  what_happened: VPP consumers who were provided with a smartphone app to monitor
    their battery and VPP activity reported significantly higher engagement and satisfaction.
    The app was identified as the primary communications channel between the VPP operator
    and the consumer, but the VPP Demonstrations did not require operators to provide
    one.
  lesson_learnt: Future VPP programmes should require or strongly incentivise operators
    to provide a consumer-facing app with real-time battery and grid flow data, financial
    impact reporting, and targeted notifications — absence of this tool measurably
    reduces consumer engagement and retention.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: Post-demonstration recommendation is to require VPP providers
    to supply an app and ensure consumers are educated in its use during onboarding.
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages:
  - 6
  - 37
  - 54
  - 55
  evidence_excerpt: AEMO did not require VPP Providers to supply an app, but those
    consumers with access to an app found it key to their experience. As well as enabling
    them to check on the battery and see energy from panels and the grid, the app
    represents an opportunity for VPP Providers to communicate with consumers, reinforcing
    the benefits of participation, thereby leading to enhanced satisfaction and retention.
  confidence_note: 'proponent_type reconciled to ''government/public-sector body''
    from: government/public-sector body (18/32), utility/energy retailer (11/32),
    network business (3/32) Canonical record merged from 2 source records across 2
    document(s).'
  source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 15/09/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Milestones
  kb_document_folder: Reports_Milestones
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
  markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  source_page_pdf: 54
  corroboration_count: 2
  source_doc_count: 2
  contributing_record_ids:
  - ARENA-DLV-55265
  - ARENA-DLV-59653
  contributing_source_titles:
  - AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report 4
  - Virtual Power Plant Demonstrations Consumer Insights Report
  contributing_sources:
  - source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
      4
    pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
    source_pages:
    - 54
    - 55
    source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
    markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  - source_title: Virtual Power Plant Demonstrations Consumer Insights Report
    pdf_url: https://arena.gov.au/assets/2021/09/vpp-power-plant-demonstrations-consumer-insights-report.pdf
    source_pages:
    - 6
    - 37
    source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-demonstrations-consumer-insights-report/
    markdown_filename: virtual_power_plant_demonstrations_consumer_insights_report.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-55266
  source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
    4
  publish_date: 2021-09
  project_name: AEMO NEM Virtual Power Plant Demonstrations
  what_happened: VPP participation in the trial was dominated by 'early adopter' consumer
    segments. Other consumer segments — 'Going with the Flow', 'Personal Gain', and
    'Caring Community' — required different engagement and marketing approaches that
    were not consistently deployed across all VPP operators.
  lesson_learnt: Early VPP deployments should actively target early adopters to build
    critical mass, but operators must simultaneously develop segment-specific marketing
    strategies for other consumer archetypes — relying solely on early adopters limits
    long-term VPP scalability as this segment becomes saturated.
  issue_severity: minor
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: commercial & market
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: coordination & stakeholders
  intervention_note: CSBA recommended developing a strategy to attract non-early-adopter
    segments over time, including use of traditional media such as TV and radio programmes
    to reach less engaged consumers.
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id050
  - 54
  evidence_excerpt: Uptake of VPP membership was primarily driven by 'early adopters'...
    In the early stages of VPP deployments, actively market to Early Adopters, key
    opinion leaders and influencers in the community. Develop a strategy to attract
    other segments over time. As uptake increases, less engaged consumers will be
    harder to reach and will continue to need validation.
  confidence_note: 'proponent_type reconciled to ''government/public-sector body''
    from: government/public-sector body (18/32), utility/energy retailer (11/32),
    network business (3/32)'
  source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 15/09/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Milestones
  kb_document_folder: Reports_Milestones
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
  markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-55266
  contributing_source_titles:
  - AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report 4
  contributing_sources:
  - source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
      4
    pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
    source_pages: *id050
    source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
    markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: commercial/demand failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-55267
  source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
    4
  publish_date: 2021-09
  project_name: AEMO NEM Virtual Power Plant Demonstrations
  what_happened: Participants and prospective participants reported that the cost
    of developing and maintaining the required APIs was a significant barrier to entry
    and reduced the return on investment for participating VPP operators. The API
    overhead, combined with the 1 MW minimum portfolio requirement, prevented smaller
    operators and alternative technology types (EVs, hot water systems) from joining
    the Demonstrations.
  lesson_learnt: Future VPP demonstration programmes should minimise mandatory API
    and data-exchange requirements and reduce minimum portfolio size thresholds —
    high technical compliance costs disproportionately exclude smaller operators and
    emerging technology types from participating, limiting the breadth of evidence
    generated.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: approvals/contracting
  proponent_type: government/public-sector body
  delay_category: internal governance/resourcing
  failure_mode: poor scoping
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: coordination & stakeholders
  intervention_note: Post-trial, AEMO decommissioned the FCAS API noting it was 'an
    unnecessary expense to impose on AEMO and the VPP industry' at the current stage
    of maturity, and created an Account Management team to reduce onboarding friction
    for future participants.
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id051
  - 60
  - 61
  evidence_excerpt: Feedback from both participants in the Demonstrations, and those
    seeking to participate, was that APIs were costly both to develop and maintain,
    with suggestions that removing this requirement would have made the prospect of
    joining the demonstration more achievable and would improve the return on investment
    for those participants.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 15/09/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Milestones
  kb_document_folder: Reports_Milestones
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
  markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  source_page_pdf: 61
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-55267
  contributing_source_titles:
  - AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report 4
  contributing_sources:
  - source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
      4
    pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
    source_pages: *id051
    source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
    markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: resource/capability shortfall
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-55268
  source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
    4
  publish_date: 2021-09
  project_name: AEMO NEM Virtual Power Plant Demonstrations
  what_happened: Many VPP participants operated with excessive caution during the
    on-market demonstration because real financial clawback rules applied if FCAS
    delivery fell short of enabled targets. This cautious approach may have restricted
    the extent of 'learning by doing' that could otherwise have been achieved.
  lesson_learnt: When running on-market DER demonstrations where real FCAS clawback
    rules apply, programme designers should consider safe-harbour or limited-liability
    provisions for participants during the learning phase — commercial risk aversion
    suppresses experimental behaviour and reduces the breadth of learning generated.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: coordination & stakeholders
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id052
  - 60
  evidence_excerpt: Many VPP participants expressed operating with caution while they
    tested and learned how to operate their VPP successfully in the market (for example,
    avoiding accidently enabling themselves). Although this built confidence in VPPs
    ability to participate within these market rules, the cautious approach may have
    restricted the level of 'learning by doing' that otherwise potentially could have
    been accomplished.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 15/09/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Milestones
  kb_document_folder: Reports_Milestones
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
  markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  source_page_pdf: 60
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-55268
  contributing_source_titles:
  - AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report 4
  contributing_sources:
  - source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
      4
    pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
    source_pages: *id052
    source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
    markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: governance/coordination failure
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-55269
  source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
    4
  publish_date: 2021-09
  project_name: AEMO NEM Virtual Power Plant Demonstrations
  what_happened: Registration and onboarding into the VPP Demonstrations required
    one-on-one support for every participant due to wide variance in their existing
    knowledge of AEMO market participation processes, API integration requirements,
    and portfolio management. Key challenges included increasing portfolio sizes,
    completing VPP-wide tests, and integrating APIs with the correct data specification.
  lesson_learnt: Demonstration programme designers should invest in detailed onboarding
    guides, worked examples, and dedicated participant support resources before launch
    — the wide variance in VPP operators' market systems knowledge means that all-participant
    one-on-one support will otherwise be required, consuming disproportionate programme
    coordination resources.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: commissioning/integration
  proponent_type: government/public-sector body
  delay_category: commissioning/integration
  failure_mode: coordination & stakeholders
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: AEMO created a dedicated Account Management team to support future
    participant onboarding, drawing on lessons from the VPP Demonstrations registration
    process.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id053
  - 61
  evidence_excerpt: AEMO became aware of the variance in existing knowledge of market
    participation, integration with AEMO systems and platforms, and processes. The
    additional requirements for the VPP Demonstrations added another layer of complexity
    which saw all participants needing a level of 1-1 support to guide them through
    the process and ensure all requirements were met.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 15/09/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Milestones
  kb_document_folder: Reports_Milestones
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
  markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  source_page_pdf: 61
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-55269
  contributing_source_titles:
  - AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report 4
  contributing_sources:
  - source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
      4
    pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
    source_pages: *id053
    source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
    markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: resource/capability shortfall
  secondary_failure_mode_v2: governance/coordination failure
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-55270
  source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
    4
  publish_date: 2021-09
  project_name: AEMO NEM Virtual Power Plant Demonstrations
  what_happened: Prior to the VPP Demonstrations, AEMO's FCAS classification approach
    did not allow load connection points to have net exports recognised for Raise
    FCAS, requiring VPPs to register as two separate market participants for their
    load and generation capabilities. This was identified early in the project as
    a structural barrier to VPP participation.
  lesson_learnt: Market frameworks for VPPs should explicitly accommodate bi-directional
    connection points from the outset — requiring separate registrations for load
    and generation creates unnecessary complexity and cost for VPP operators and delays
    their ability to stack FCAS services.
  issue_severity: major
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: approvals/contracting
  proponent_type: government/public-sector body
  delay_category: approvals/regulatory
  failure_mode: regulatory & approvals
  outcome_class: re-scoped/adapted
  secondary_failure_mode: null
  intervention_note: AEMO published Interim Arrangements for FCAS provision from DER
    in December 2019 to allow load connection points to deliver FCAS bi-directionally
    outside the trial, and these arrangements are being embedded in the updated MASS
    and IESS rule change.
  transferability: narrow
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id054
  - 27
  - 28
  evidence_excerpt: Prior to the VPP Demonstrations, AEMO's general approach to ancillary
    services classifications had been to treat an ancillary services load with respect
    to the import side of the connection point only... This meant that a participant
    registered as a Market Customer or Market Ancillary Services Provider could not
    have net exports from its connection points recognised for raise FCAS services.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 15/09/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Milestones
  kb_document_folder: Reports_Milestones
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
  markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-55270
  contributing_source_titles:
  - AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report 4
  contributing_sources:
  - source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
      4
    pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
    source_pages: *id054
    source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
    markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: regulatory misfit
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-55271
  source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
    4
  publish_date: 2021-09
  project_name: AEMO NEM Virtual Power Plant Demonstrations
  what_happened: The VPP Demonstrations revealed that AEMO's existing operational
    forecasting was experiencing degradation in accuracy during periods of price volatility
    because price-responsive VPP and demand-side resources were operating without
    any visibility or reporting obligations to AEMO — a gap that will worsen as VPP
    capacity grows.
  lesson_learnt: Operational visibility frameworks for VPPs must be established before
    VPP capacity reaches material regional thresholds — waiting until VPPs are large
    enough to be required to participate in central dispatch creates an interim period
    during which system security forecasting is materially compromised.
  issue_severity: major
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: regulatory & approvals
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: coordination & stakeholders
  intervention_note: AEMO committed to submitting a rule change proposal for a 'scheduled
    lite' visibility model as a mandatory requirement for VPPs exceeding material
    regional thresholds, as a first step before full central dispatch participation.
  transferability: narrow
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id055
  - 9
  - 10
  evidence_excerpt: With VPP and price-responsive demand now at significant capacity
    in the NEM, AEMO is regularly seeing a degradation in forecast accuracy during
    periods of price volatility. Without visibility and understanding of the behaviour
    of these assets under control, AEMO's ability to coordinate resources on the power
    system, to ensure power system security and reliability, is being compromised.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 15/09/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Milestones
  kb_document_folder: Reports_Milestones
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
  markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  source_page_pdf: 9
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-55271
  contributing_source_titles:
  - AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report 4
  contributing_sources:
  - source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
      4
    pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
    source_pages: *id055
    source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
    markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: regulatory misfit
  secondary_failure_mode_v2: governance/coordination failure
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-55272
  source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
    4
  publish_date: 2021-09
  project_name: AEMO NEM Virtual Power Plant Demonstrations
  what_happened: The VPP Demonstrations demonstrated that VPPs were highly effective
    at providing contingency FCAS, responding to several major power system events
    including the Kogan Creek trip (748 MW), multiple South Australia separation events,
    and the Callide C3/C4 trips (826 MW combined), growing FCAS market share from
    0.6% in April 2020 to 3% in April 2021.
  lesson_learnt: Small battery VPPs can reliably deliver contingency FCAS at scale
    during major power system events — the technology and operational arrangements
    are proven, and the principal remaining challenges are regulatory framework gaps,
    not technical capability.
  issue_severity: none
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id056
  - 5
  - 30
  - 46
  evidence_excerpt: VPPs have supported the power system during numerous major contingency
    events over the last two years, including separation events between South Australia
    and Victoria as well as trips of major generating units. VPPs in the trial have
    continued to increase market share of contingency FCAS, reaching 3% of market
    share in April 2021, up from 0.6% in April 2020.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 15/09/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Milestones
  kb_document_folder: Reports_Milestones
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
  markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  source_page_pdf: 5
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-55272
  contributing_source_titles:
  - AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report 4
  contributing_sources:
  - source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
      4
    pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
    source_pages: *id056
    source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
    markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-55273
  source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
    4
  publish_date: 2021-09
  project_name: AEMO NEM Virtual Power Plant Demonstrations
  what_happened: The SAPN Advanced VPP Grid Integration trial demonstrated that enabling
    flexible export limits (dynamic operating envelopes) allowed VPP sites to export
    up to 10 kW rather than the standard 5 kW cap during periods of available network
    capacity, while voltage remained within bounds. This simultaneously improved FCAS
    delivery capability and consumer value.
  lesson_learnt: Dynamic operating envelopes sent by DNSPs to VPP aggregators can
    unlock additional FCAS capacity and consumer export value in high-DER areas —
    future VPP deployments in constrained distribution networks should prioritise
    establishing DOE exchange mechanisms with the local DNSP before programme launch
    rather than treating it as a future enhancement.
  issue_severity: none
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id057
  - 7
  - 49
  - 50
  evidence_excerpt: VPPs with customers on flexible connection agreements can receive
    DOEs (or flexible export limits) from DNSPs to signal the available capacity of
    the local network. This has been proven to be effective in SAPN's trial, in which
    customers in the Energy Locals/Tesla SA VPP were permitted to export up to 10
    kilowatts (kW) when the network capacity was available (twice the standard export
    limit of 5 kW).
  confidence_note: 'proponent_type reconciled to ''government/public-sector body''
    from: government/public-sector body (18/32), utility/energy retailer (11/32),
    network business (3/32)'
  source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 15/09/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Milestones
  kb_document_folder: Reports_Milestones
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
  markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  source_page_pdf: 7
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-55273
  contributing_source_titles:
  - AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report 4
  contributing_sources:
  - source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
      4
    pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
    source_pages: *id057
    source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
    markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-55274
  source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
    4
  publish_date: 2021-09
  project_name: AEMO NEM Virtual Power Plant Demonstrations
  what_happened: The VPP Demonstrations were designed with a technology-neutral approach
    but only battery and solar PV technologies participated due to the relative immaturity
    and small scale of other technologies (EVs, hot water systems, pool pumps) at
    the time of the trial.
  lesson_learnt: Technology-neutral demonstration programmes targeting diverse DER
    types should be designed with tiered entry requirements that accommodate early-stage
    technologies — applying the same minimum portfolio size and API requirements to
    nascent technologies as to mature battery VPPs will exclude them from participation
    regardless of stated neutrality.
  issue_severity: minor
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: approvals/contracting
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: poor scoping
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: Participants suggested reducing barriers to entry — including
    lowering the 1 MW minimum portfolio size and allowing mixed control types — to
    enable broader technology participation in future demonstrations.
  transferability: broad
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id058
  - 20
  - 60
  evidence_excerpt: AEMO's VPP Demonstrations took a technology-neutral approach that
    was open to all resources; however, due to the Demonstrations' timing and the
    relatively small scale of other technologies (smart hot water and pool pump systems)
    only photovoltaics (PV) and battery capability has been tested in participating
    VPPs.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 15/09/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Milestones
  kb_document_folder: Reports_Milestones
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
  markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-55274
  contributing_source_titles:
  - AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report 4
  contributing_sources:
  - source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
      4
    pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
    source_pages: *id058
    source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
    markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-55275
  source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
    4
  publish_date: 2021-09
  project_name: AEMO NEM Virtual Power Plant Demonstrations
  what_happened: The 50 ms metering requirement at every NMI for Fast FCAS (6-second
    service) under the existing MASS was identified as a barrier to entry for residential
    VPPs, since most residential battery systems capture data at lower resolution.
    AEMO developed an alternative FCAS specification allowing 1-second per-site metering
    supplemented by a single high-speed meter per region.
  lesson_learnt: Regulatory specifications for FCAS verification developed for large
    centralised generators can unintentionally exclude distributed residential resources
    — when designing participation frameworks for DER, measurement and verification
    requirements should be assessed against realistic residential device capabilities
    and calibrated using international benchmarks such as the UK FFR and Netherlands
    FCR arrangements.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: approvals/contracting
  proponent_type: government/public-sector body
  delay_category: approvals/regulatory
  failure_mode: regulatory & approvals
  outcome_class: re-scoped/adapted
  secondary_failure_mode: data & measurement
  intervention_note: AEMO developed a VPP Demonstrations FCAS Specification allowing
    participants to use 1-second per-site metering plus one 50 ms high-speed meter
    per region instead of 50 ms metering at every site; all eight participants chose
    this option.
  transferability: narrow
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id059
  - 23
  - 24
  evidence_excerpt: Fast FCAS (the 6-second service) required 50 millisecond (ms)
    metering at each site in the portfolio to verify delivery and most residential
    battery systems capture data at a lower resolution... AEMO allowed VPP Demonstrations
    participants to choose one of two options with regards to the measurement sampling
    rate.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 15/09/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Milestones
  kb_document_folder: Reports_Milestones
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
  markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  source_page_pdf: 23
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-55275
  contributing_source_titles:
  - AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report 4
  contributing_sources:
  - source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
      4
    pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
    source_pages: *id059
    source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
    markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: regulatory misfit
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-55276
  source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
    4
  publish_date: 2021-09
  project_name: AEMO NEM Virtual Power Plant Demonstrations
  what_happened: 'The VPP Demonstrations confirmed that DER cyber security risks are
    materially different from those of the bulk energy system: DER devices use consumer
    internet, open protocols, and public networks rather than closed proprietary systems,
    creating a larger and more accessible attack surface. However, no formal regulations
    in Australia mandated cyber security controls for VPP/aggregator entities at the
    time of the trial.'
  lesson_learnt: Future DER/VPP programme designers should not assume that voluntary
    cyber security frameworks provide sufficient protection at scale — the open, internet-connected
    architecture of residential DER creates systemic cyber risks that require mandatory
    baseline controls, particularly for aggregators whose compromise could simultaneously
    affect thousands of devices.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: regulatory & approvals
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: unvalidated technical assumptions
  intervention_note: AEMO required all participants to complete a cyber security questionnaire
    and engaged MITRE to assess VPP cyber security risk; AEMO recommended VPPs engage
    in AESCSF voluntary assessments and implement best-practice frameworks.
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id060
  - 11
  - 56
  - 57
  - 59
  evidence_excerpt: There are currently no formal regulations in Australia mandating
    the application of cyber security controls for entities participating in the power
    system... DER are purchased (or leased) by members of the public, installed in
    a public, untrusted environment, use open protocols primarily communicating over
    an open network (Internet).
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 15/09/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Milestones
  kb_document_folder: Reports_Milestones
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
  markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  source_page_pdf: 59
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-55276
  contributing_source_titles:
  - AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report 4
  contributing_sources:
  - source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
      4
    pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
    source_pages: *id060
    source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
    markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: regulatory misfit
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-55277
  source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
    4
  publish_date: 2021-09
  project_name: AEMO NEM Virtual Power Plant Demonstrations
  what_happened: The 'learn by doing' methodology used in the VPP Demonstrations —
    with open broad participation, monthly open-invite stakeholder forums, and shared
    knowledge reporting — was strongly endorsed by participants as the most effective
    approach for building VPP sector capability and market integration knowledge.
  lesson_learnt: Open, on-market demonstrations with broad participation, regular
    open stakeholder forums, and published knowledge sharing reports are more effective
    than restricted bilateral trials for building collective sector capability in
    early-stage technology markets — future ARENA/AEMO programmes in nascent DER markets
    should adopt this structure.
  issue_severity: none
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: close-out/post-project review
  proponent_type: government/public-sector body
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: follow-on scale-up enabled
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id061
  - 11
  - 60
  - 61
  evidence_excerpt: Interviews with VPP Demonstrations participants showed strong
    support for the 'learning by doing' method applied in this project. Feedback supported
    this as the most effective approach for increasing knowledge across the VPP sector,
    largely because broad participation was encouraged throughout (in the trial itself
    but also in the monthly open-invite stakeholder forums), resulting in an uplift
    of organisational capability, accelerating VPP sector maturity.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 15/09/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Milestones
  kb_document_folder: Reports_Milestones
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
  markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-55277
  contributing_source_titles:
  - AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report 4
  contributing_sources:
  - source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
      4
    pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
    source_pages: *id061
    source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
    markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-55278
  source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
    4
  publish_date: 2021-09
  project_name: AEMO NEM Virtual Power Plant Demonstrations
  what_happened: The VPP Demonstrations operated only in contingency FCAS markets.
    Technical barriers — specifically the need to respond to AEMO's AGC signal via
    SCADA — prevented residential VPPs from participating in regulation FCAS markets,
    which provide more continuous and predictable revenue streams.
  lesson_learnt: Programme designers targeting VPP revenue diversification should
    assess technical barriers to regulation FCAS participation early — SCADA-based
    AGC communication requirements are incompatible with internet-connected residential
    VPPs, and alternative communication pathways need to be developed before regulation
    FCAS can become a viable VPP revenue stream.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: regulatory & approvals
  intervention_note: AEMO committed to continuing work with the DER/VPP industry to
    explore how to overcome the technical barriers, including exploring new ways for
    aggregated resources to connect to the SCADA system to exchange data and receive
    the AGC signal.
  transferability: narrow
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id062
  - 34
  - 63
  evidence_excerpt: With regard to DER provision of regulation FCAS, technical barriers
    currently prevent residential VPPs from participating in this market, such as
    the need to respond AEMO's Automated Generator Control (AGC) signal that is sent
    out by AEMO through the SCADA network to participating resources.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 15/09/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Milestones
  kb_document_folder: Reports_Milestones
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
  markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  source_page_pdf: 34
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-55278
  contributing_source_titles:
  - AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report 4
  contributing_sources:
  - source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
      4
    pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
    source_pages: *id062
    source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
    markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: technical underperformance
  secondary_failure_mode_v2: regulatory misfit
  failure_mode_confidence: 0.88
- record_id: ARENA-DLV-55280
  source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
    4
  publish_date: 2021-09
  project_name: AEMO NEM Virtual Power Plant Demonstrations
  what_happened: VPP gross operational data (separately capturing battery charge/discharge
    and PV generation) was more valuable to AEMO than net connection point flow data
    because the net data obscured behind-the-meter activity — for example, battery
    charging could appear as low PV generation in net data, masking the true state
    of the distribution system.
  lesson_learnt: Future VPP data specifications should require gross rather than net
    operational data from aggregators — net connection-point flow data conflates battery
    activity with generation and load, making it impossible to accurately forecast
    grid conditions or manage distribution network constraints.
  issue_severity: minor
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: data & measurement
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: AEMO specified gross data collection in the VPP Demonstrations
    Data Specification and used this to illustrate the distinction between gross and
    net data using the 14 March 2021 case study.
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id063
  - 38
  - 39
  evidence_excerpt: AEMO prefers to receive live operational telemetry about VPP activity
    as gross data, as occurred during the VPP Demonstrations. When live data is provided
    as net (net connection point flows), the information of activity behind the meter
    is lost. This is illustrated in Figure 11, where battery charging can masquerade
    as low rooftop PV generation in the morning.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 15/09/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Milestones
  kb_document_folder: Reports_Milestones
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
  markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  source_page_pdf: 38
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-55280
  contributing_source_titles:
  - AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report 4
  contributing_sources:
  - source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
      4
    pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
    source_pages: *id063
    source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
    markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: data quality/measurement failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-55281
  source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
    4
  publish_date: 2021-09
  project_name: AEMO NEM Virtual Power Plant Demonstrations
  what_happened: VPPs bidding in FCAS markets at very low price bands have already
    begun displacing traditional coal-fired generation providers in some markets,
    with VPP FCAS market share growing from 0.6% to 3% between April 2020 and April
    2021, and average FCAS enablement increasing from 2 MW to 14 MW over the same
    period.
  lesson_learnt: As VPP FCAS capacity grows, low-price bidding behaviour will contribute
    to lower system FCAS prices; ISP and market modelling should incorporate this
    competitive displacement effect when projecting future FCAS costs as distributed
    battery penetration increases.
  issue_severity: none
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: narrow
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id064
  - 46
  - 47
  evidence_excerpt: Analysis showed that VPPs often bid in at very low-price bands
    in FCAS markets, and have displaced traditional providers such as coal-fired generation.
    If VPPs continue to grow and bid large amount of capacity at low prices, they
    could contribute to lower FCAS prices and costs.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 15/09/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Milestones
  kb_document_folder: Reports_Milestones
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
  markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  source_page_pdf: 46
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-55281
  contributing_source_titles:
  - AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report 4
  contributing_sources:
  - source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
      4
    pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
    source_pages: *id064
    source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
    markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-55282
  source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
    4
  publish_date: 2021-09
  project_name: AEMO NEM Virtual Power Plant Demonstrations
  what_happened: Consumer reward structures in the VPP Demonstrations varied widely
    across operators, ranging from $280–$2,550 per annum in annual rewards and 11–51%
    discounts on battery capital costs. No dominant business model emerged, and many
    reward structures were opaque to consumers regarding actual financial outcomes.
  lesson_learnt: The absence of a dominant VPP consumer business model requires future
    programme guidelines to mandate minimum standards of transparency in reward reporting
    — without standardised disclosure of financial benefits, consumers cannot make
    informed comparisons between VPP offers or verify they are receiving promised
    value.
  issue_severity: minor
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: commercial & market
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: coordination & stakeholders
  intervention_note: The Demonstrations informed ESB Post 2025 consumer obligations
    review, which identified transparency in reporting and consistency of language
    as key areas requiring standardisation across all VPP providers.
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id065
  - 55
  - 56
  evidence_excerpt: A wide variety of VPP offers exist for consumers to consider,
    indicating this is a nascent part of the industry and no one strong business model
    exists (yet)... Key processes need to be standardised across all providers so
    consumers know what to expect. Transparency in reporting. Consistency of language
    used.
  confidence_note: 'proponent_type reconciled to ''government/public-sector body''
    from: government/public-sector body (18/32), utility/energy retailer (11/32),
    network business (3/32)'
  source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 15/09/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Milestones
  kb_document_folder: Reports_Milestones
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
  markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  source_page_pdf: 56
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-55282
  contributing_source_titles:
  - AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report 4
  contributing_sources:
  - source_title: AEMO NEM Virtual Power Plant Demonstrations Knowledge Sharing Report
      4
    pdf_url: https://arena.gov.au/assets/2021/09/aemo-virtual-power-plant-demonstrations-report-4.pdf
    source_pages: *id065
    source_url: https://arena.gov.au/knowledge-bank/aemo-nem-virtual-power-plant-demonstrations-knowledge-sharing-report-4/
    markdown_filename: aemo_nem_virtual_power_plant_demonstrations_knowledge_sharing_report_4.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: commercial/demand failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-59651
  source_title: Virtual Power Plant Demonstrations Consumer Insights Report
  publish_date: '2021-09-10'
  project_name: AEMO VPP Demonstrations
  what_happened: Consumer satisfaction with VPPs was high overall (70% total satisfaction,
    mean 7.3/10 in the post-demonstration survey), and remained stable over time,
    but 19% of respondents with comments expressed dissatisfaction because financial
    benefits did not meet expectations set at sign-up.
  lesson_learnt: Set realistic, individually reviewed financial expectations before
    consumers join a VPP — dissatisfaction and churn were primarily driven by a gap
    between promised and realised bill savings, not by the technology itself.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: utility/energy retailer
  delay_category: null
  failure_mode: commercial & market
  outcome_class: partial success
  secondary_failure_mode: null
  intervention_note: The report recommends individual energy bill reviews for each
    site/consumer prior to sign-up to align reported savings with actual outcomes.
  transferability: broad
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id066
  - 30
  - 31
  evidence_excerpt: The main reason for expressing dissatisfaction cited by 196 respondents
    who scored 0 to 6 out of 10, representing 19% of all comments, was that the financial
    benefits did not meet the expectations they had when they signed up.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-demonstrations-consumer-insights-report/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 15/09/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/09/vpp-power-plant-demonstrations-consumer-insights-report.pdf
  markdown_filename: virtual_power_plant_demonstrations_consumer_insights_report.md
  source_page_pdf: 31
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-59651
  contributing_source_titles:
  - Virtual Power Plant Demonstrations Consumer Insights Report
  contributing_sources:
  - source_title: Virtual Power Plant Demonstrations Consumer Insights Report
    pdf_url: https://arena.gov.au/assets/2021/09/vpp-power-plant-demonstrations-consumer-insights-report.pdf
    source_pages: *id066
    source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-demonstrations-consumer-insights-report/
    markdown_filename: virtual_power_plant_demonstrations_consumer_insights_report.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: commercial/demand failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-59652
  source_title: Virtual Power Plant Demonstrations Consumer Insights Report
  publish_date: '2021-09-10'
  project_name: AEMO VPP Demonstrations
  what_happened: Two consumers in the qualitative stream experienced increased electricity
    costs after joining the VPP because they lost a substantial Concession Card discount
    available with their previous retailer that was not disclosed or accounted for
    during onboarding.
  lesson_learnt: Onboarding processes must screen for and disclose any discount or
    tariff arrangements that consumers will forfeit by switching to a VPP provider
    — failure to do so risks financial harm and severe disillusionment that is difficult
    to recover.
  issue_severity: major
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: approvals/contracting
  proponent_type: utility/energy retailer
  delay_category: null
  failure_mode: coordination & stakeholders
  outcome_class: re-scoped/adapted
  secondary_failure_mode: poor scoping
  intervention_note: The affected consumers worked out an acceptable payment arrangement
    with their energy retailer after the fact, but were 'badly disillusioned' by the
    experience.
  transferability: moderate
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id067
  - 29
  evidence_excerpt: Both consumers entered their VPP Programs in good faith expecting
    that their VPP would have a positive effect on their electricity bills – however,
    they lost a substantial discount available for Concession Card holders with their
    previous retailer.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-demonstrations-consumer-insights-report/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 15/09/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/09/vpp-power-plant-demonstrations-consumer-insights-report.pdf
  markdown_filename: virtual_power_plant_demonstrations_consumer_insights_report.md
  source_page_pdf: 30
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-59652
  contributing_source_titles:
  - Virtual Power Plant Demonstrations Consumer Insights Report
  contributing_sources:
  - source_title: Virtual Power Plant Demonstrations Consumer Insights Report
    pdf_url: https://arena.gov.au/assets/2021/09/vpp-power-plant-demonstrations-consumer-insights-report.pdf
    source_pages: *id067
    source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-demonstrations-consumer-insights-report/
    markdown_filename: virtual_power_plant_demonstrations_consumer_insights_report.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: commercial/demand failure
  secondary_failure_mode_v2: governance/coordination failure
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-59654
  source_title: Virtual Power Plant Demonstrations Consumer Insights Report
  publish_date: '2021-09-10'
  project_name: AEMO VPP Demonstrations
  what_happened: 53 respondents to the post-demonstration survey reported they had
    left their VPP; of those, 58% had stopped within three months and another 23%
    within six months of joining, with most citing higher bills as the reason for
    leaving.
  lesson_learnt: Rapid early churn from VPPs is driven by unmet financial expectations
    — monitor bill outcomes and intervene proactively in the first three months before
    consumers disengage and exit.
  issue_severity: major
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: utility/energy retailer
  delay_category: null
  failure_mode: commercial & market
  outcome_class: partial success
  secondary_failure_mode: unvalidated technical assumptions
  intervention_note: Report recommends aligning reporting metrics with expectations
    and reviewing bills for each site to ensure realistic savings expectations before
    sign-up.
  transferability: broad
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id068
  - 41
  evidence_excerpt: Of those fifty-three over half (58%) had stopped within three
    months and another 23% had stopped within 6 months of starting. These consumers
    were quick to act when they found the VPP was not meeting their expectations.
    Respondents were asked for a reason why they left and most indicated that they
    received higher bills after joining.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-demonstrations-consumer-insights-report/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 15/09/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/09/vpp-power-plant-demonstrations-consumer-insights-report.pdf
  markdown_filename: virtual_power_plant_demonstrations_consumer_insights_report.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-59654
  contributing_source_titles:
  - Virtual Power Plant Demonstrations Consumer Insights Report
  contributing_sources:
  - source_title: Virtual Power Plant Demonstrations Consumer Insights Report
    pdf_url: https://arena.gov.au/assets/2021/09/vpp-power-plant-demonstrations-consumer-insights-report.pdf
    source_pages: *id068
    source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-demonstrations-consumer-insights-report/
    markdown_filename: virtual_power_plant_demonstrations_consumer_insights_report.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: commercial/demand failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-59655
  source_title: Virtual Power Plant Demonstrations Consumer Insights Report
  publish_date: '2021-09-10'
  project_name: AEMO VPP Demonstrations
  what_happened: 44% of consumers surveyed observed the VPP system accessing grid
    power when battery storage was still available, which they found confusing; 23%
    reported the battery was discharged by the VPP less often than expected; and 10%
    found the battery did not supply power to important appliances during a grid outage
    — despite 65% having cited backup power supply as a reason for joining.
  lesson_learnt: Explain VPP dispatch logic explicitly during onboarding — consumers
    misunderstand normal orchestration behaviour (grid draw despite available battery,
    infrequent dispatch) and feel deceived; the backup power capability in particular
    must be clarified or configured as part of sign-up.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: commissioning/integration
  proponent_type: utility/energy retailer
  delay_category: null
  failure_mode: coordination & stakeholders
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: Report recommends that an option to configure battery backup
    for key appliances during outages be included as a standard part of the VPP sign-up
    process.
  transferability: broad
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id069
  - 40
  - 41
  evidence_excerpt: Forty four percent indicated they were aware of the system accessing
    grid power when there was still power in the battery. While this is a normal part
    of the orchestration, this was not readily understood… One in ten (10%) commented
    that the battery did not supply power to important appliances in a power outage.
    Almost two thirds (65%) of respondents had indicated one their reasons for joining
    were to enjoy a back-up power supply.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-demonstrations-consumer-insights-report/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 15/09/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/09/vpp-power-plant-demonstrations-consumer-insights-report.pdf
  markdown_filename: virtual_power_plant_demonstrations_consumer_insights_report.md
  source_page_pdf: 41
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-59655
  contributing_source_titles:
  - Virtual Power Plant Demonstrations Consumer Insights Report
  contributing_sources:
  - source_title: Virtual Power Plant Demonstrations Consumer Insights Report
    pdf_url: https://arena.gov.au/assets/2021/09/vpp-power-plant-demonstrations-consumer-insights-report.pdf
    source_pages: *id069
    source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-demonstrations-consumer-insights-report/
    markdown_filename: virtual_power_plant_demonstrations_consumer_insights_report.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: governance/coordination failure
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-59656
  source_title: Virtual Power Plant Demonstrations Consumer Insights Report
  publish_date: '2021-09-10'
  project_name: AEMO VPP Demonstrations
  what_happened: Consumers reported low ability to find VPP-related information, with
    mean agreement scores of only 6.1–6.5 out of 10 across four information access
    measures (financial impact on bill, app information, billing statements, knowing
    who to contact). Customer service staff at energy retailers were often unable
    to answer VPP questions.
  lesson_learnt: Ensure VPP information is accessible across all consumer touchpoints
    — bill, app, call centre, and website — and upskill customer service staff specifically
    on VPP operations before launch, or provide direct escalation to VPP knowledge
    experts.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: utility/energy retailer
  delay_category: null
  failure_mode: coordination & stakeholders
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: Report recommends upskilling VPP provider call centre staff and
    providing in-app help and updates targeted to consumers' information needs.
  transferability: broad
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id070
  - 41
  - 42
  evidence_excerpt: VPP Providers should note that consumers lack the necessary information
    to help them assess the benefits of the VPP or where to channel an enquiry about
    the VPP. Over time this could lead to disengagement and dissatisfaction… Some
    indicated their questions could not be easily answered by calling the electricity
    provider. The customer service staff sometimes did not know the answers.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-demonstrations-consumer-insights-report/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 15/09/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/09/vpp-power-plant-demonstrations-consumer-insights-report.pdf
  markdown_filename: virtual_power_plant_demonstrations_consumer_insights_report.md
  source_page_pdf: 42
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-59656
  contributing_source_titles:
  - Virtual Power Plant Demonstrations Consumer Insights Report
  contributing_sources:
  - source_title: Virtual Power Plant Demonstrations Consumer Insights Report
    pdf_url: https://arena.gov.au/assets/2021/09/vpp-power-plant-demonstrations-consumer-insights-report.pdf
    source_pages: *id070
    source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-demonstrations-consumer-insights-report/
    markdown_filename: virtual_power_plant_demonstrations_consumer_insights_report.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: governance/coordination failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-59657
  source_title: Virtual Power Plant Demonstrations Consumer Insights Report
  publish_date: '2021-09-10'
  project_name: AEMO VPP Demonstrations
  what_happened: VPP uptake during the demonstration was dominated by 'Early Adopter'
    consumers (42% of respondents), who were technologically savvy, highly engaged,
    and self-selected into the program; other segments (Going with the Flow 30%, Caring
    Community 16%, Personal Gain 12%) were harder to reach and less engaged.
  lesson_warnt: In early VPP deployments, actively target Early Adopters and opinion
    leaders to build initial scale, but develop segment-specific strategies to attract
    less engaged consumers as the market matures — relying solely on Early Adopters
    limits long-term growth.
  lesson_learnt: In early VPP deployments, actively target Early Adopters and opinion
    leaders to build initial scale, but develop segment-specific strategies to attract
    less engaged consumers as the market matures — relying solely on Early Adopters
    limits long-term growth.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: utility/energy retailer
  delay_category: null
  failure_mode: commercial & market
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id071
  - 5
  - 20
  - 21
  evidence_excerpt: Early Adopters may drive early uptake of VPP initiatives, but
    as the industry matures VPP Providers need to develop strategies to attract other
    segments over time. As uptake increases, less engaged consumers will be harder
    to reach and will continue to need validation.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-demonstrations-consumer-insights-report/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 15/09/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/09/vpp-power-plant-demonstrations-consumer-insights-report.pdf
  markdown_filename: virtual_power_plant_demonstrations_consumer_insights_report.md
  source_page_pdf: 22
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-59657
  contributing_source_titles:
  - Virtual Power Plant Demonstrations Consumer Insights Report
  contributing_sources:
  - source_title: Virtual Power Plant Demonstrations Consumer Insights Report
    pdf_url: https://arena.gov.au/assets/2021/09/vpp-power-plant-demonstrations-consumer-insights-report.pdf
    source_pages: *id071
    source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-demonstrations-consumer-insights-report/
    markdown_filename: virtual_power_plant_demonstrations_consumer_insights_report.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: commercial/demand failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-59658
  source_title: Virtual Power Plant Demonstrations Consumer Insights Report
  publish_date: '2021-09-10'
  project_name: AEMO VPP Demonstrations
  what_happened: Consumers in Pathway 1 (those who already owned solar panels and
    a battery as separate steps before joining the VPP) had the lowest overall satisfaction
    scores, with 37% classed as dissatisfied — significantly higher than the 26–31%
    dissatisfaction rates for other pathways.
  lesson_learnt: Prioritise marketing VPPs to consumers who are acquiring solar and/or
    battery assets concurrently with joining (Pathways 3 and 4), rather than approaching
    existing owners with established hardware expectations — prior high earnings from
    solar feed-in and existing discounts create expectations that the VPP is unlikely
    to match.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: utility/energy retailer
  delay_category: null
  failure_mode: commercial & market
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: Report recommends bundling battery/panel acquisition with VPP
    membership as a primary recruitment strategy.
  transferability: moderate
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id072
  - 61
  - 62
  evidence_excerpt: Pathway 1, the respondents who had prior experience with solar
    panels and purchased a battery well before joining a VPP had the lowest Overall
    Satisfaction scores with over one third (37%) classed as Dissatisfied (rating
    0-6, out of 10). A recommendation is to market to pathways 3 and 4 in preference
    to approaching consumers with existing assets and bundling the battery with the
    offer.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-demonstrations-consumer-insights-report/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 15/09/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/09/vpp-power-plant-demonstrations-consumer-insights-report.pdf
  markdown_filename: virtual_power_plant_demonstrations_consumer_insights_report.md
  source_page_pdf: 62
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-59658
  contributing_source_titles:
  - Virtual Power Plant Demonstrations Consumer Insights Report
  contributing_sources:
  - source_title: Virtual Power Plant Demonstrations Consumer Insights Report
    pdf_url: https://arena.gov.au/assets/2021/09/vpp-power-plant-demonstrations-consumer-insights-report.pdf
    source_pages: *id072
    source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-demonstrations-consumer-insights-report/
    markdown_filename: virtual_power_plant_demonstrations_consumer_insights_report.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: commercial/demand failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-59659
  source_title: Virtual Power Plant Demonstrations Consumer Insights Report
  publish_date: '2021-09-10'
  project_name: AEMO VPP Demonstrations
  what_happened: The Caring Community consumer segment had a markedly lower mean satisfaction
    score (6.8/10) compared with Early Adopters (7.6), Going with the Flow (7.4),
    and Personal Gain (7.3), with 42% classified as dissatisfied — attributable to
    lower technical literacy and difficulty understanding app data and VPP processes.
  lesson_learnt: Design onboarding and ongoing communications to serve lower-technical-literacy
    consumers — simplified app interfaces, plain-language explanations of VPP operations,
    and environmental/community impact metrics are needed to retain the Caring Community
    segment as VPP enrolments broaden beyond Early Adopters.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: utility/energy retailer
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: Report recommends providing in-app help targeted to segment information
    needs and including CO2/environmental impact metrics that specifically appeal
    to Caring Community consumers.
  transferability: moderate
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id073
  - 60
  evidence_excerpt: The Caring Community group had a lower mean score of 6.8 out of
    10, due to the larger proportion (42%) of respondents classed as Dissatisfied…
    As VPPs become more prevalent other segments will grow and VPP Providers need
    to find ways to communicate effectively with less engaged consumers such as Caring
    Community.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-demonstrations-consumer-insights-report/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 15/09/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/09/vpp-power-plant-demonstrations-consumer-insights-report.pdf
  markdown_filename: virtual_power_plant_demonstrations_consumer_insights_report.md
  source_page_pdf: 61
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-59659
  contributing_source_titles:
  - Virtual Power Plant Demonstrations Consumer Insights Report
  contributing_sources:
  - source_title: Virtual Power Plant Demonstrations Consumer Insights Report
    pdf_url: https://arena.gov.au/assets/2021/09/vpp-power-plant-demonstrations-consumer-insights-report.pdf
    source_pages: *id073
    source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-demonstrations-consumer-insights-report/
    markdown_filename: virtual_power_plant_demonstrations_consumer_insights_report.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: commercial/demand failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-59660
  source_title: Virtual Power Plant Demonstrations Consumer Insights Report
  publish_date: '2021-09-10'
  project_name: AEMO VPP Demonstrations
  what_happened: Various business models existed across the seven VPP providers in
    the demonstration, resulting in inconsistent consumer experiences and satisfaction
    levels; there was no standardised framework for what consumers could expect from
    VPP membership.
  lesson_learnt: Develop industry-wide standards for VPP consumer experience — including
    transparency in reporting, consistency of language, clear contact channels, and
    a defined complaints process — to ensure consumers know what to expect regardless
    of which VPP provider they join.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: utility/energy retailer
  delay_category: null
  failure_mode: coordination & stakeholders
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id074
  - 7
  evidence_excerpt: Various business models existed within the Demonstration. Consumer
    experience and satisfaction reflected those differences. Key processes need to
    be standardised across all providers so consumers know what to expect.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-demonstrations-consumer-insights-report/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 15/09/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/09/vpp-power-plant-demonstrations-consumer-insights-report.pdf
  markdown_filename: virtual_power_plant_demonstrations_consumer_insights_report.md
  source_page_pdf: 8
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-59660
  contributing_source_titles:
  - Virtual Power Plant Demonstrations Consumer Insights Report
  contributing_sources:
  - source_title: Virtual Power Plant Demonstrations Consumer Insights Report
    pdf_url: https://arena.gov.au/assets/2021/09/vpp-power-plant-demonstrations-consumer-insights-report.pdf
    source_pages: *id074
    source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-demonstrations-consumer-insights-report/
    markdown_filename: virtual_power_plant_demonstrations_consumer_insights_report.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: governance/coordination failure
  failure_mode_confidence: 0.88
- record_id: ARENA-DLV-59661
  source_title: Virtual Power Plant Demonstrations Consumer Insights Report
  publish_date: '2021-09-10'
  project_name: AEMO VPP Demonstrations
  what_happened: Over half (58%) of consumers in the post-demonstration survey either
    did not know if a VPP-connected battery created more value than a standalone battery
    or believed it created equal or less value, despite having been enrolled in the
    VPP for months.
  lesson_learnt: VPP providers must actively and regularly demonstrate the incremental
    financial and grid value of the VPP-connected battery over a standalone battery
    — passive participation alone does not create consumer understanding of the value
    proposition, and this gap undermines retention.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: utility/energy retailer
  delay_category: null
  failure_mode: commercial & market
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: coordination & stakeholders
  intervention_note: Report recommends regular communication through statements and
    app updates that quantify financial, environmental, and community benefits generated
    by the consumer's VPP participation.
  transferability: broad
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id075
  - 31
  - 32
  evidence_excerpt: There is a need for VPP Providers to reinforce the benefits of
    the VPP as over half (58%) either lack awareness of the value generated or do
    not see the VPP connected battery as generating more value.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-demonstrations-consumer-insights-report/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 15/09/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/09/vpp-power-plant-demonstrations-consumer-insights-report.pdf
  markdown_filename: virtual_power_plant_demonstrations_consumer_insights_report.md
  source_page_pdf: 33
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-59661
  contributing_source_titles:
  - Virtual Power Plant Demonstrations Consumer Insights Report
  contributing_sources:
  - source_title: Virtual Power Plant Demonstrations Consumer Insights Report
    pdf_url: https://arena.gov.au/assets/2021/09/vpp-power-plant-demonstrations-consumer-insights-report.pdf
    source_pages: *id075
    source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-demonstrations-consumer-insights-report/
    markdown_filename: virtual_power_plant_demonstrations_consumer_insights_report.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: commercial/demand failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-59663
  source_title: Virtual Power Plant Demonstrations Consumer Insights Report
  publish_date: '2021-09-10'
  project_name: AEMO VPP Demonstrations
  what_happened: Consumers who joined VPPs via a bundle that included a battery and/or
    solar panels linked to a contract of up to five years (Pathways 3 and 4, representing
    69% of respondents) reported higher satisfaction than those who brought existing
    equipment; however, the contract tied them to the VPP regardless of whether savings
    materialised.
  lesson_learnt: Bundling hardware acquisition with VPP membership is an effective
    recruitment strategy for early-stage deployments, but contract terms must be structured
    so that consumers are not financially penalised if the VPP fails to deliver expected
    savings — otherwise the contract creates a captive but dissatisfied cohort.
  issue_severity: minor
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: approvals/contracting
  proponent_type: utility/energy retailer
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id076
  - 27
  - 28
  evidence_excerpt: Pathway Three represented just under half (43%) of respondents
    and pathway Four represented just over one quarter (26%). They acquired their
    battery as part of joining the VPP. Over half of these two groups had signed contracts
    linking a substantial discount on the battery and/or panels to remaining in the
    VPP for up to five years.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-demonstrations-consumer-insights-report/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 15/09/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/09/vpp-power-plant-demonstrations-consumer-insights-report.pdf
  markdown_filename: virtual_power_plant_demonstrations_consumer_insights_report.md
  source_page_pdf: 28
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-59663
  contributing_source_titles:
  - Virtual Power Plant Demonstrations Consumer Insights Report
  contributing_sources:
  - source_title: Virtual Power Plant Demonstrations Consumer Insights Report
    pdf_url: https://arena.gov.au/assets/2021/09/vpp-power-plant-demonstrations-consumer-insights-report.pdf
    source_pages: *id076
    source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-demonstrations-consumer-insights-report/
    markdown_filename: virtual_power_plant_demonstrations_consumer_insights_report.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-59664
  source_title: Virtual Power Plant Demonstrations Consumer Insights Report
  publish_date: '2021-09-10'
  project_name: AEMO VPP Demonstrations
  what_happened: Consumers had a high mean agreement score of 8.1/10 for understanding
    that the VPP would utilise their stored energy, but a low score of 5.5/10 for
    feeling adequately compensated for allowing aggregator control — indicating awareness
    of the arrangement but dissatisfaction with the financial return for asset access.
  lesson_learnt: Clearly communicate and regularly review the compensation rate paid
    to consumers for aggregator control of their battery — inadequate or opaque compensation
    is the primary driver of dissatisfaction with the loss of asset control, even
    when consumers intellectually accept the VPP concept.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: utility/energy retailer
  delay_category: null
  failure_mode: commercial & market
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: coordination & stakeholders
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id077
  - 31
  evidence_excerpt: agreement with 'the compensation provided is adequate' with a
    mean score of 5.5 out of 10… Inadequate compensation or a lack of understanding
    of the process were the key factors for dissatisfaction with losing control of
    the asset.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-demonstrations-consumer-insights-report/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 15/09/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/09/vpp-power-plant-demonstrations-consumer-insights-report.pdf
  markdown_filename: virtual_power_plant_demonstrations_consumer_insights_report.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-59664
  contributing_source_titles:
  - Virtual Power Plant Demonstrations Consumer Insights Report
  contributing_sources:
  - source_title: Virtual Power Plant Demonstrations Consumer Insights Report
    pdf_url: https://arena.gov.au/assets/2021/09/vpp-power-plant-demonstrations-consumer-insights-report.pdf
    source_pages: *id077
    source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-demonstrations-consumer-insights-report/
    markdown_filename: virtual_power_plant_demonstrations_consumer_insights_report.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: commercial/demand failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-59665
  source_title: Virtual Power Plant Demonstrations Consumer Insights Report
  publish_date: '2021-09-10'
  project_name: AEMO VPP Demonstrations
  what_happened: Consumers had a high mean agreement of 8.1/10 that it would help
    to have VPP and billing information on the same bill, but a low score of 4.6/10
    for actually reconciling their energy bill with app data — reflecting a structural
    disconnect between the billing and VPP monitoring systems.
  lesson_learnt: Integrate VPP financial data and energy billing onto a single consumer
    statement — the current separation of battery metering and billing data is a significant
    source of confusion and prevents consumers from verifying the value they receive
    from VPP participation.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: utility/energy retailer
  delay_category: null
  failure_mode: unvalidated integration
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id078
  - 65
  evidence_excerpt: There was a high level of agreement with 'It would help me if
    the billing and VPP information were available on the same bill', with a mean
    score of 8.1 out of 10… I often reconcile my energy bill with the information
    provided in my hardware system app (n=941) [mean score 4.6].
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-demonstrations-consumer-insights-report/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 15/09/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/09/vpp-power-plant-demonstrations-consumer-insights-report.pdf
  markdown_filename: virtual_power_plant_demonstrations_consumer_insights_report.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-59665
  contributing_source_titles:
  - Virtual Power Plant Demonstrations Consumer Insights Report
  contributing_sources:
  - source_title: Virtual Power Plant Demonstrations Consumer Insights Report
    pdf_url: https://arena.gov.au/assets/2021/09/vpp-power-plant-demonstrations-consumer-insights-report.pdf
    source_pages: *id078
    source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-demonstrations-consumer-insights-report/
    markdown_filename: virtual_power_plant_demonstrations_consumer_insights_report.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: integration failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-59666
  source_title: Virtual Power Plant Demonstrations Consumer Insights Report
  publish_date: '2021-09-10'
  project_name: AEMO VPP Demonstrations
  what_happened: Occasionally during the installation phase, consumers reported needing
    staff from three different organisations (smart meter installer, battery installer,
    solar panel installer) to be present simultaneously, and experienced delays of
    several weeks for hardware installation in country areas.
  lesson_learnt: Coordinate multi-party installation logistics — particularly in regional
    areas — by pre-scheduling all required trades together and building regional-specific
    lead times into project planning for VPP rollouts involving hardware bundles.
  issue_severity: minor
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: construction/installation
  proponent_type: utility/energy retailer
  delay_category: construction/installation
  failure_mode: execution & logistics
  outcome_class: delayed but recoverable
  secondary_failure_mode: coordination & stakeholders
  intervention_note: null
  transferability: moderate
  delay_magnitude: 1-3 months
  technology_domain: DER
  source_pages: &id079
  - 28
  evidence_excerpt: Occasionally some interviewees reported particular challenges
    during the installation process, such as having to have staff from three different
    organisations present at the same time (i.e. smart meter installer, battery installer,
    solar panel installer) or delays of several weeks in being able to get hardware
    installed, especially in country areas.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-demonstrations-consumer-insights-report/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 15/09/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/09/vpp-power-plant-demonstrations-consumer-insights-report.pdf
  markdown_filename: virtual_power_plant_demonstrations_consumer_insights_report.md
  source_page_pdf: 29
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-59666
  contributing_source_titles:
  - Virtual Power Plant Demonstrations Consumer Insights Report
  contributing_sources:
  - source_title: Virtual Power Plant Demonstrations Consumer Insights Report
    pdf_url: https://arena.gov.au/assets/2021/09/vpp-power-plant-demonstrations-consumer-insights-report.pdf
    source_pages: *id079
    source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-demonstrations-consumer-insights-report/
    markdown_filename: virtual_power_plant_demonstrations_consumer_insights_report.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: schedule slippage
  secondary_failure_mode_v2: resource/capability shortfall
  failure_mode_confidence: 0.9
- record_id: ARENA-DLV-59667
  source_title: Virtual Power Plant Demonstrations Consumer Insights Report
  publish_date: '2021-09-10'
  project_name: AEMO VPP Demonstrations
  what_happened: The mild summer climate during the 2020–21 survey period (South Australia
    recorded its coolest summer since 2001–02, NSW and Victoria reported wet and cool
    conditions) reduced solar PV generation potential and electricity demand, limiting
    VPP dispatch events and constraining the financial benefits consumers could observe
    during the study window.
  lesson_learnt: Design VPP demonstration evaluation periods to span multiple seasonal
    cycles — a single mild summer can materially suppress observable financial and
    operational benefits, understating the technology's value and leading to consumer
    dissatisfaction that may not be representative of typical performance.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: close-out/post-project review
  proponent_type: utility/energy retailer
  delay_category: data/validation/testing
  failure_mode: data & measurement
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: DER
  source_pages: &id080
  - 54
  evidence_excerpt: For South Australia, the Bureau of Meteorology reported the 'coolest
    summer' since 01-02. For NSW, it reported a 'wet and cool summer' and for Victoria
    'wetter and cooler than average'. This had an impact on the potential for PV solar
    energy generation, while the demand for electricity to run climate control appliances
    was reduced. This will have limited the potential for VPPs to generate value during
    the survey period.
  confidence_note: 'lifecycle_phase assigned as close-out/post-project review because
    this is a caveat on the study findings rather than an operational event; the climate
    condition itself occurred during the operations/measurement phase.; proponent_type
    reconciled to ''utility/energy retailer'' from: utility/energy retailer (17/20),
    research organisation/university (2/20), government/public-sector body (1/20)'
  source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-demonstrations-consumer-insights-report/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 15/09/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/09/vpp-power-plant-demonstrations-consumer-insights-report.pdf
  markdown_filename: virtual_power_plant_demonstrations_consumer_insights_report.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-59667
  contributing_source_titles:
  - Virtual Power Plant Demonstrations Consumer Insights Report
  contributing_sources:
  - source_title: Virtual Power Plant Demonstrations Consumer Insights Report
    pdf_url: https://arena.gov.au/assets/2021/09/vpp-power-plant-demonstrations-consumer-insights-report.pdf
    source_pages: *id080
    source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-demonstrations-consumer-insights-report/
    markdown_filename: virtual_power_plant_demonstrations_consumer_insights_report.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-59668
  source_title: Virtual Power Plant Demonstrations Consumer Insights Report
  publish_date: '2021-09-10'
  project_name: AEMO VPP Demonstrations
  what_happened: After more than one year of VPP participation, 30% of consumers had
    moved to a 'set and forget' mode with minimal engagement, while 41% remained emotionally
    involved; this polarisation meant that a large proportion of consumers were difficult
    to reach with ongoing communications and validation.
  lesson_learnt: Plan for engagement polarisation over time in VPP programs — develop
    differentiated retention strategies for highly engaged and disengaged consumers,
    including automated personalised reporting and push notifications to re-engage
    consumers who have drifted into set-and-forget mode.
  issue_severity: minor
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: utility/energy retailer
  delay_category: null
  failure_mode: coordination & stakeholders
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: Report recommends gamification, personalisation, push notifications,
    coverage maps, and virtual rewards within apps to re-engage disengaging consumers.
  transferability: broad
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id081
  - 19
  - 20
  evidence_excerpt: After one year, 41% claimed to remain emotionally involved and
    almost one third (30%) had reached 'set and forget'; mode… VPP Providers should
    consider a variety of measures to keep their consumers engaged in their VPP since
    it becomes difficult to communicate or engage with consumers who disengage. Ongoing
    validation will be necessary to ensure retention.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-demonstrations-consumer-insights-report/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 15/09/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/09/vpp-power-plant-demonstrations-consumer-insights-report.pdf
  markdown_filename: virtual_power_plant_demonstrations_consumer_insights_report.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-59668
  contributing_source_titles:
  - Virtual Power Plant Demonstrations Consumer Insights Report
  contributing_sources:
  - source_title: Virtual Power Plant Demonstrations Consumer Insights Report
    pdf_url: https://arena.gov.au/assets/2021/09/vpp-power-plant-demonstrations-consumer-insights-report.pdf
    source_pages: *id081
    source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-demonstrations-consumer-insights-report/
    markdown_filename: virtual_power_plant_demonstrations_consumer_insights_report.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: commercial/demand failure
  failure_mode_confidence: 0.72
- record_id: ARENA-DLV-59669
  source_title: Virtual Power Plant Demonstrations Consumer Insights Report
  publish_date: '2021-09-10'
  project_name: AEMO VPP Demonstrations
  what_happened: No mechanism existed within the VPP Demonstration to protect consumers
    financially if they were worse off as a result of joining, and some consumers
    did experience net cost increases, leading to rapid exit and disillusionment.
  lesson_learnt: Introduce a consumer protection guarantee or 'no-worse-off' clause
    into VPP enrolment agreements — the absence of such protection enabled some consumers
    to suffer financial harm, undermining trust in VPPs as a concept and generating
    adverse word-of-mouth.
  issue_severity: major
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: approvals/contracting
  proponent_type: utility/energy retailer
  delay_category: null
  failure_mode: regulatory & approvals
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: commercial & market
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id082
  - 29
  - 30
  evidence_excerpt: The industry should consider a form of consumer protection or
    guarantee to ensure consumers are no worse off for joining a VPP.
  confidence_note: 'proponent_type set to government/public-sector body as AEMO is
    the program operator responsible for program design rules; the recommendation
    is directed at industry/regulatory design.; proponent_type reconciled to ''utility/energy
    retailer'' from: utility/energy retailer (17/20), research organisation/university
    (2/20), government/public-sector body (1/20)'
  source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-demonstrations-consumer-insights-report/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 15/09/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/09/vpp-power-plant-demonstrations-consumer-insights-report.pdf
  markdown_filename: virtual_power_plant_demonstrations_consumer_insights_report.md
  source_page_pdf: 30
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-59669
  contributing_source_titles:
  - Virtual Power Plant Demonstrations Consumer Insights Report
  contributing_sources:
  - source_title: Virtual Power Plant Demonstrations Consumer Insights Report
    pdf_url: https://arena.gov.au/assets/2021/09/vpp-power-plant-demonstrations-consumer-insights-report.pdf
    source_pages: *id082
    source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-demonstrations-consumer-insights-report/
    markdown_filename: virtual_power_plant_demonstrations_consumer_insights_report.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: regulatory misfit
  secondary_failure_mode_v2: commercial/demand failure
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-59670
  source_title: Virtual Power Plant Demonstrations Consumer Insights Report
  publish_date: '2021-09-10'
  project_name: AEMO VPP Demonstrations
  what_happened: No strategy existed within the VPP Demonstration for transitioning
    VPP participation to new tenants or owners when a consumer sold or leased their
    property, nor for managing battery replacement as units aged and lost capacity.
  lesson_learnt: Develop explicit transfer and asset lifecycle protocols before scaling
    VPP programs — the absence of a property transfer process and battery replacement
    pathway represents a structural barrier to long-term VPP viability as the installed
    base ages.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: utility/energy retailer
  delay_category: null
  failure_mode: poor scoping
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id083
  - 3
  - 45
  - 46
  evidence_excerpt: Strategies will need to be developed to handle how VPPs are transitioned
    to new tenants/owners, together with programs for battery replacements as they
    deplete over time.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-demonstrations-consumer-insights-report/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 15/09/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/09/vpp-power-plant-demonstrations-consumer-insights-report.pdf
  markdown_filename: virtual_power_plant_demonstrations_consumer_insights_report.md
  source_page_pdf: 4
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-59670
  contributing_source_titles:
  - Virtual Power Plant Demonstrations Consumer Insights Report
  contributing_sources:
  - source_title: Virtual Power Plant Demonstrations Consumer Insights Report
    pdf_url: https://arena.gov.au/assets/2021/09/vpp-power-plant-demonstrations-consumer-insights-report.pdf
    source_pages: *id083
    source_url: https://arena.gov.au/knowledge-bank/virtual-power-plant-demonstrations-consumer-insights-report/
    markdown_filename: virtual_power_plant_demonstrations_consumer_insights_report.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-61701
  source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 3
  publish_date: 2021-02
  project_name: AEMO Virtual Power Plant Demonstrations
  what_happened: The VPP Demonstrations had slow uptake in participation, partly due
    to COVID-19 and the need for VPP operators to reach necessary scale and sophistication.
    AEMO extended the demonstration to 30 June 2021, conditional on obtaining three
    additional participants.
  lesson_learnt: VPP demonstration programs should build in flexible extension provisions
    from the outset — slow operator onboarding due to external shocks (COVID-19) and
    maturity constraints can delay meaningful data collection, requiring formal program
    extensions to achieve research objectives.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: stakeholder/land/community
  failure_mode: coordination & stakeholders
  outcome_class: delayed but recoverable
  secondary_failure_mode: null
  intervention_note: AEMO extended the VPP Demonstrations to 30 June 2021, conditional
    on obtaining three additional participants, which was subsequently achieved.
  transferability: moderate
  delay_magnitude: 3-12 months
  technology_domain: DER
  source_pages: &id084
  - 7
  evidence_excerpt: The second Knowledge Sharing Report noted that the VPP Demonstrations
    had a slow uptake in participation, in part due to COVID-19 and the need for VPP
    operators to reach the necessary scale and sophistication. As a result, AEMO sought
    to extend the VPP Demonstrations to allow more opportunities to participate. On
    1 November 2020, AEMO confirmed the extension of the VPP Demonstration to 30 June
    2021, which was conditional on obtaining three additional participants.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-3/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 9/02/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/02/aemo-virtual-power-plant-demonstrations-report-3.pdf
  markdown_filename: aemo_virtual_power_plant_demonstrations_knowledge_sharing_report_3.md
  source_page_pdf: 7
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-61701
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 3
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report
      3
    pdf_url: https://arena.gov.au/assets/2021/02/aemo-virtual-power-plant-demonstrations-report-3.pdf
    source_pages: *id084
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-3/
    markdown_filename: aemo_virtual_power_plant_demonstrations_knowledge_sharing_report_3.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: schedule slippage
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-61702
  source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 3
  publish_date: 2021-02
  project_name: AEMO Virtual Power Plant Demonstrations
  what_happened: API integration timing for the five most recently onboarded VPP participants
    meant that operational data and findings from those participants were not available
    for analysis in this third knowledge sharing report.
  lesson_learnt: When designing demonstration programs with multiple staggered participants,
    schedule reporting milestones to align with API integration timelines — late onboarding
    without adequate data pipeline lead time produces knowledge sharing reports that
    cannot cover all participants, reducing the value of interim findings.
  issue_severity: minor
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: commissioning/integration
  proponent_type: government/public-sector body
  delay_category: data/validation/testing
  failure_mode: data & measurement
  outcome_class: delayed but recoverable
  secondary_failure_mode: null
  intervention_note: AEMO deferred analysis of the five new participants to the fourth
    and final knowledge sharing report planned for July 2021.
  transferability: moderate
  delay_magnitude: 3-12 months
  technology_domain: DER
  source_pages: &id085
  - 7
  evidence_excerpt: It is important to note that due to the Application Programming
    Interface (API) integration timing, operational data and findings from the five
    most recent participants was not available at the point of conducting much of
    the analysis; it will be included in the fourth and final knowledge sharing report
    in July 2021.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-3/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 9/02/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/02/aemo-virtual-power-plant-demonstrations-report-3.pdf
  markdown_filename: aemo_virtual_power_plant_demonstrations_knowledge_sharing_report_3.md
  source_page_pdf: 7
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-61702
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 3
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report
      3
    pdf_url: https://arena.gov.au/assets/2021/02/aemo-virtual-power-plant-demonstrations-report-3.pdf
    source_pages: *id085
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-3/
    markdown_filename: aemo_virtual_power_plant_demonstrations_knowledge_sharing_report_3.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: data quality/measurement failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-61703
  source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 3
  publish_date: 2021-02
  project_name: AEMO Virtual Power Plant Demonstrations
  what_happened: VPP participants prioritised fleet availability for FCAS markets
    over other value streams, resulting in highly divergent normalised earnings —
    Energy Locals (Tesla) earned $56,309/MW versus AGL's $27,668/MW for the same period
    — making accurate AEMO forecasting of aggregate VPP behaviour increasingly difficult.
  lesson_learnt: As VPPs scale, different price-response behaviours across aggregators
    will make supply-demand forecasting materially harder in the absence of scheduling
    obligations; demonstration programs should explicitly investigate the forecasting
    implications of divergent VPP market strategies before scaling, and planners should
    not assume uniform VPP behaviour.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: AEMO committed to examining differences in VPP responses to price
    signals more fully in the next knowledge sharing report once data from all seven
    participants was available.
  transferability: broad
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id086
  - 15
  evidence_excerpt: 'Energy Locals (Tesla): $56,309/MW. AGL: $27,668/MW. This demonstrates
    that VPPs are responding differently to market signals. As VPPs scale in size,
    and in the absence of a scheduling obligation, different behaviours in response
    to market price signals will make it more difficult for AEMO to forecast the supply
    demand balance accurately and operate the power system efficiently and securely.'
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-3/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 9/02/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/02/aemo-virtual-power-plant-demonstrations-report-3.pdf
  markdown_filename: aemo_virtual_power_plant_demonstrations_knowledge_sharing_report_3.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-61703
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 3
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report
      3
    pdf_url: https://arena.gov.au/assets/2021/02/aemo-virtual-power-plant-demonstrations-report-3.pdf
    source_pages: *id086
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-3/
    markdown_filename: aemo_virtual_power_plant_demonstrations_knowledge_sharing_report_3.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: technical underperformance
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-61704
  source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 3
  publish_date: 2021-02
  project_name: AEMO Virtual Power Plant Demonstrations
  what_happened: During the record South Australian minimum demand event on 11 October
    2020, forecast errors for the Energy Locals (Tesla) VPP ranged from 9% to 25%
    for 1-hour and day-ahead forecasts, and reached 42% (~4.6 MW) for the 12-hour
    ahead forecast, reflecting the highly dynamic price-responsive behaviour of the
    VPP fleet.
  lesson_learnt: VPP forecast accuracy degrades substantially during atypical power
    system conditions (e.g. record minimum demand); future operational frameworks
    must account for this volatility — particularly as extrapolation to hundreds-of-MW
    VPPs implies forecast errors that could jeopardise system security without scheduling
    obligations.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: data & measurement
  intervention_note: AEMO noted that forecast improvements continually take place
    by participants and is exploring scheduling thresholds and operational visibility
    requirements for large VPPs.
  transferability: broad
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id087
  - 13
  evidence_excerpt: During this record interval, forecast errors ranged between 9%
    and 25% of total load capacity (10.92 MW), for 1 hour and day ahead forecasts
    respectively. The 12 hour ahead forecast errors were the highest at 42%, or ~4.6
    MW.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-3/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 9/02/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/02/aemo-virtual-power-plant-demonstrations-report-3.pdf
  markdown_filename: aemo_virtual_power_plant_demonstrations_knowledge_sharing_report_3.md
  source_page_pdf: 13
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-61704
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 3
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report
      3
    pdf_url: https://arena.gov.au/assets/2021/02/aemo-virtual-power-plant-demonstrations-report-3.pdf
    source_pages: *id087
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-3/
    markdown_filename: aemo_virtual_power_plant_demonstrations_knowledge_sharing_report_3.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: technical underperformance
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-61705
  source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 3
  publish_date: 2021-02
  project_name: AEMO Virtual Power Plant Demonstrations
  what_happened: Operational data sharing by VPP participants was a project requirement
    under the demonstration but is not mandated under the National Electricity Rules,
    meaning AEMO would lose operational visibility of VPPs once the demonstration
    concluded.
  lesson_learnt: Demonstration-specific data-sharing requirements do not automatically
    translate into ongoing regulatory obligations; program designers must simultaneously
    pursue rule changes to mandate operational visibility so that system security
    benefits achieved during a demonstration are not lost when the project ends.
  issue_severity: major
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: close-out/post-project review
  proponent_type: government/public-sector body
  delay_category: approvals/regulatory
  failure_mode: regulatory & approvals
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: AEMO initiated consideration of what level of ongoing operational
    visibility is required and how it should be facilitated from both regulatory and
    technical perspectives, including the DER MASS consultation.
  transferability: broad
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id088
  - 13
  - 14
  evidence_excerpt: As the VPP Demonstrations draw to a close, AEMO will no longer
    receive this operational visibility through the project, because data sharing
    is a project requirement and not mandated under the National Electricity Rules
    (NER). AEMO is currently considering what level of ongoing operational visibility
    of VPPs is required, and how this should be facilitated from both regulatory and
    technical perspectives.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-3/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 9/02/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/02/aemo-virtual-power-plant-demonstrations-report-3.pdf
  markdown_filename: aemo_virtual_power_plant_demonstrations_knowledge_sharing_report_3.md
  source_page_pdf: 13
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-61705
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 3
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report
      3
    pdf_url: https://arena.gov.au/assets/2021/02/aemo-virtual-power-plant-demonstrations-report-3.pdf
    source_pages: *id088
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-3/
    markdown_filename: aemo_virtual_power_plant_demonstrations_knowledge_sharing_report_3.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: regulatory misfit
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-61706
  source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 3
  publish_date: 2021-02
  project_name: AEMO Virtual Power Plant Demonstrations
  what_happened: The National Electricity Rules were not written with the bi-directional
    capability of VPPs in mind, requiring AEMO to put in place Interim Arrangements
    for FCAS from DER to allow export from load connection points — a workaround that
    does not constitute a permanent regulatory fix.
  lesson_learnt: Existing market rules that predate bi-directional DER create structural
    barriers to VPP participation; demonstration programs should be coupled with parallel
    rule-change processes from the outset rather than relying on interim arrangements
    that remain unresolved after the demonstration concludes.
  issue_severity: major
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: approvals/contracting
  proponent_type: government/public-sector body
  delay_category: approvals/regulatory
  failure_mode: regulatory & approvals
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: AEMO put in place Interim Arrangements for FCAS from DER, recognising
    provision of contingency FCAS from DER at load connection points; these remain
    in place pending explicit NER amendment.
  transferability: broad
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id089
  - 17
  evidence_excerpt: The NER were not written with the bi-directional capability of
    VPPs in mind. In parallel to the VPP Demonstrations, AEMO put in place Interim
    Arrangements for FCAS from DER, through which AEMO recognises the provision of
    contingency FCAS from DER, installed at load connection points, by allowing export
    from these points in its classification process.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-3/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 9/02/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/02/aemo-virtual-power-plant-demonstrations-report-3.pdf
  markdown_filename: aemo_virtual_power_plant_demonstrations_knowledge_sharing_report_3.md
  source_page_pdf: 17
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-61706
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 3
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report
      3
    pdf_url: https://arena.gov.au/assets/2021/02/aemo-virtual-power-plant-demonstrations-report-3.pdf
    source_pages: *id089
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-3/
    markdown_filename: aemo_virtual_power_plant_demonstrations_knowledge_sharing_report_3.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: regulatory misfit
  failure_mode_confidence: 0.95
- record_id: ARENA-DLV-61707
  source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 3
  publish_date: 2021-02
  project_name: AEMO Virtual Power Plant Demonstrations
  what_happened: The Small Generator Aggregator (SGA) participant category, the primary
    NER pathway for non-retailer VPPs to access wholesale energy markets, is not bi-directional,
    explicitly prohibits FCAS provision, and requires a separate connection point
    for each generating system — making it structurally unsuitable for VPP operation.
  lesson_learnt: Before deploying VPP aggregation projects at scale, proponents should
    map all intended market participation pathways against NER participant categories
    early — the SGA category contains three structural barriers that prevent VPPs
    from operating commercially, requiring rule changes that take considerable time.
  issue_severity: major
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: approvals/contracting
  proponent_type: government/public-sector body
  delay_category: approvals/regulatory
  failure_mode: regulatory & approvals
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: An expanded SGA category allowing bi-directional market access
    for aggregated DER portfolios was identified as the required next step; AEMC rule-change
    processes (IESS) and ESB Post 2025 market reform were initiated in parallel.
  transferability: broad
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id090
  - 17
  evidence_excerpt: 'However, there are three main issues with this category: • It
    is not a bi-directional participant category – although the rule is ambiguous
    on the inclusion of storage installation in an SGA aggregation. • An SGA is specifically
    not allowed to provide FCAS. • The SGA rules currently require that each generating
    system have a separate connection point.'
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-3/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 9/02/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/02/aemo-virtual-power-plant-demonstrations-report-3.pdf
  markdown_filename: aemo_virtual_power_plant_demonstrations_knowledge_sharing_report_3.md
  source_page_pdf: 17
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-61707
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 3
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report
      3
    pdf_url: https://arena.gov.au/assets/2021/02/aemo-virtual-power-plant-demonstrations-report-3.pdf
    source_pages: *id090
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-3/
    markdown_filename: aemo_virtual_power_plant_demonstrations_knowledge_sharing_report_3.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: regulatory misfit
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-61708
  source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 3
  publish_date: 2021-02
  project_name: AEMO Virtual Power Plant Demonstrations
  what_happened: VPP participants reported that AEMO imposed too many requirements
    whose rationale was not clearly or consistently communicated, causing difficulty
    in understanding what was required to participate in the demonstrations. In some
    cases participants incurred considerable commercial impact to meet certain requirements.
  lesson_learnt: Future VPP demonstrations and market service frameworks should adopt
    lean design principles and communicate the rationale for all requirements clearly
    and consistently across all AEMO touch-points (registration, project, operations,
    website) — unclear or inconsistent requirements create disproportionate compliance
    burden on smaller/newer entrants.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: approvals/contracting
  proponent_type: government/public-sector body
  delay_category: internal governance/resourcing
  failure_mode: coordination & stakeholders
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: AEMO committed to reviewing how to reduce complexity and cost
    to enable a simple user experience for participants in future demonstrations or
    market reforms.
  transferability: moderate
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id091
  - 16
  evidence_excerpt: Participants felt there are too many requirements and the rationale
    is not always communicated clearly and consistently by AEMO. This makes it difficult
    for participants to understand exactly what is required to participate in the
    VPP Demonstrations... In some cases, participants encountered considerable commercial
    impact to meet certain VPP Demonstrations requirements.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-3/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 9/02/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/02/aemo-virtual-power-plant-demonstrations-report-3.pdf
  markdown_filename: aemo_virtual_power_plant_demonstrations_knowledge_sharing_report_3.md
  source_page_pdf: 16
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-61708
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 3
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report
      3
    pdf_url: https://arena.gov.au/assets/2021/02/aemo-virtual-power-plant-demonstrations-report-3.pdf
    source_pages: *id091
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-3/
    markdown_filename: aemo_virtual_power_plant_demonstrations_knowledge_sharing_report_3.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: governance/coordination failure
  failure_mode_confidence: 0.9
- record_id: ARENA-DLV-61709
  source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 3
  publish_date: 2021-02
  project_name: AEMO Virtual Power Plant Demonstrations
  what_happened: The VPP demonstration enrolment process was characterised by manual
    processing steps and inconsistent communication across different AEMO teams, making
    it slower and more burdensome than necessary for participants.
  lesson_learnt: Demonstration program onboarding should identify steps that can be
    run concurrently and automate manual processing where possible — inconsistent
    communication across AEMO registration, project, and operations teams compounded
    the burden on participants and slowed enrolment.
  issue_severity: minor
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: approvals/contracting
  proponent_type: government/public-sector body
  delay_category: internal governance/resourcing
  failure_mode: coordination & stakeholders
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: execution & logistics
  intervention_note: AEMO identified opportunities to manage steps concurrently, automate
    manual processing, and develop a portfolio management platform to supersede the
    bespoke VPP Demonstrations onboarding solution.
  transferability: moderate
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id092
  - 16
  evidence_excerpt: The demonstration enrolment process could be simpler and faster
    if AEMO managed some steps in the process concurrently and identified areas to
    automate, transitioning away from manual processing. The demonstration enrolment
    process could be clearer if communication was consistent across all touch points
    of AEMO including the registration team, project team, operations and AEMO website.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-3/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 9/02/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/02/aemo-virtual-power-plant-demonstrations-report-3.pdf
  markdown_filename: aemo_virtual_power_plant_demonstrations_knowledge_sharing_report_3.md
  source_page_pdf: 16
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-61709
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 3
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report
      3
    pdf_url: https://arena.gov.au/assets/2021/02/aemo-virtual-power-plant-demonstrations-report-3.pdf
    source_pages: *id092
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-3/
    markdown_filename: aemo_virtual_power_plant_demonstrations_knowledge_sharing_report_3.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: governance/coordination failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-61710
  source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 3
  publish_date: 2021-02
  project_name: AEMO Virtual Power Plant Demonstrations
  what_happened: Tailored engagement and enrolment support provided by the demonstration
    project team was well received by participants, particularly new entrants to the
    contingency FCAS market, demonstrating that personalised support materially improves
    the onboarding experience for novel market participants.
  lesson_learnt: Future demonstrations and market entry pathways for new types of
    participants should include dedicated, tailored engagement support — generic information
    alone is insufficient for new entrants unfamiliar with FCAS market requirements,
    and personalised support was a key differentiator in participant experience.
  issue_severity: none
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: approvals/contracting
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id093
  - 16
  evidence_excerpt: The tailored engagement and enrolment support provided to intended
    participants from the demonstration project team was well received, particularly
    by new entrants to the contingency FCAS market.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-3/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 9/02/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/02/aemo-virtual-power-plant-demonstrations-report-3.pdf
  markdown_filename: aemo_virtual_power_plant_demonstrations_knowledge_sharing_report_3.md
  source_page_pdf: 16
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-61710
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 3
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report
      3
    pdf_url: https://arena.gov.au/assets/2021/02/aemo-virtual-power-plant-demonstrations-report-3.pdf
    source_pages: *id093
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-3/
    markdown_filename: aemo_virtual_power_plant_demonstrations_knowledge_sharing_report_3.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-61711
  source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 3
  publish_date: 2021-02
  project_name: AEMO Virtual Power Plant Demonstrations
  what_happened: VPPs successfully elevated South Australian operational demand by
    approximately 5 MW during the record minimum demand event on 11 October 2020 (minimum
    300 MW), demonstrating that aggregated residential battery systems can actively
    contribute to managing minimum demand conditions.
  lesson_learnt: VPPs with sufficient enrolled capacity can provide meaningful demand
    elevation during minimum demand events; system planners should include aggregated
    residential battery VPPs in minimum demand management strategies, provided adequate
    operational visibility and dispatch coordination mechanisms are in place.
  issue_severity: none
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id094
  - 12
  evidence_excerpt: VPPs assisted in elevating the South Australian operational demand
    by approximately 5 MW during the minimum demand period. The VPP load profile is
    a result of the underlying modes of the batteries that make up the fleet – in
    this instance, a combination of normal load following solar self-consumption and
    more price-responsive modes.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-3/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 9/02/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/02/aemo-virtual-power-plant-demonstrations-report-3.pdf
  markdown_filename: aemo_virtual_power_plant_demonstrations_knowledge_sharing_report_3.md
  source_page_pdf: 12
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-61711
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 3
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report
      3
    pdf_url: https://arena.gov.au/assets/2021/02/aemo-virtual-power-plant-demonstrations-report-3.pdf
    source_pages: *id094
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-3/
    markdown_filename: aemo_virtual_power_plant_demonstrations_knowledge_sharing_report_3.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-61712
  source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 3
  publish_date: 2021-02
  project_name: AEMO Virtual Power Plant Demonstrations
  what_happened: sonnen's switched-controller VPP successfully met its 1 MW FCAS enablement
    obligation during the Callide C3 and C4 generator trip on 13 January 2021, demonstrating
    that dynamically adjustable frequency deviation trigger settings can produce a
    proportional aggregate VPP response from individual switching devices.
  lesson_learnt: Switched-controller VPPs can reliably deliver contingency FCAS if
    frequency deviation trigger settings are dynamically adjusted across the fleet
    — this design approach enables proportional aggregate response without requiring
    each device to implement a continuous proportional controller, expanding the hardware
    types compatible with FCAS markets.
  issue_severity: none
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id095
  - 9
  - 10
  evidence_excerpt: sonnen's VPP was enabled for slow and delayed FCAS when Callide
    C3 and C4 (Queensland generators), simultaneously tripped from approximately 422
    MW and 406 MW respectively at 1057 hrs on 13 January 2021. The minimum mainland
    frequency observed was 49.786 Hz, and the data provided in Figure 3 shows that
    the VPP met its FCAS requirement for a 1 MW enablement.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-3/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 9/02/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/02/aemo-virtual-power-plant-demonstrations-report-3.pdf
  markdown_filename: aemo_virtual_power_plant_demonstrations_knowledge_sharing_report_3.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-61712
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 3
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report
      3
    pdf_url: https://arena.gov.au/assets/2021/02/aemo-virtual-power-plant-demonstrations-report-3.pdf
    source_pages: *id095
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-3/
    markdown_filename: aemo_virtual_power_plant_demonstrations_knowledge_sharing_report_3.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-61713
  source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 3
  publish_date: 2021-02
  project_name: AEMO Virtual Power Plant Demonstrations
  what_happened: Consumer research across 470 surveys and 23 interviews found that
    72% of VPP consumers did not have any hardware installed before joining the VPP,
    and that 42% were primarily motivated by bill savings and 19% by government subsidies,
    indicating consumer participation is heavily dependent on financial incentives
    and hardware access programs.
  lesson_learnt: VPP consumer recruitment strategies must offer compelling financial
    value propositions — bill savings and subsidised hardware are the dominant drivers
    of participation; programs that rely on environmental or community benefits alone
    will attract only a narrow early-adopter cohort and will not scale without competitive
    commercial offers.
  issue_severity: none
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id096
  - 11
  evidence_excerpt: While benefits to community and environment were strong considerations,
    a strong driver of interest in joining a VPP was personal financial benefit, such
    as savings on the bill (42%) and advantage of government subsidy and discounts
    on hardware (19%). Interestingly, 72% indicated they did not have any hardware
    installed at home before joining the VPP.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-3/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 9/02/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/02/aemo-virtual-power-plant-demonstrations-report-3.pdf
  markdown_filename: aemo_virtual_power_plant_demonstrations_knowledge_sharing_report_3.md
  source_page_pdf: 11
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-61713
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 3
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report
      3
    pdf_url: https://arena.gov.au/assets/2021/02/aemo-virtual-power-plant-demonstrations-report-3.pdf
    source_pages: *id096
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-3/
    markdown_filename: aemo_virtual_power_plant_demonstrations_knowledge_sharing_report_3.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-61714
  source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 3
  publish_date: 2021-02
  project_name: AEMO Virtual Power Plant Demonstrations
  what_happened: High initial consumer satisfaction in the VPP demonstrations was
    partly based on anticipation of future benefits rather than benefits already experienced,
    because most participants had been enrolled for less than a year; satisfaction
    risked declining if consumers were not proactively kept informed of financial,
    environmental and societal outcomes.
  lesson_learnt: VPP operators should invest in ongoing consumer communication well
    beyond onboarding — initial satisfaction is inflated by anticipation, and without
    regular reporting on bill savings, environmental benefits, and grid contribution,
    engagement and satisfaction will erode as novelty fades.
  issue_severity: minor
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: coordination & stakeholders
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: AEMO recommended keeping consumers informed about financial,
    environmental and societal benefits to maintain high levels of satisfaction beyond
    the onboarding process.
  transferability: broad
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id097
  - 11
  evidence_excerpt: Satisfaction with the VPP, as well as likelihood to recommend
    to others, was high. However, as most had only had experience of the VPP for a
    short period of time, part of this goodwill was based on anticipation of future
    benefits as much as the benefits already experienced... satisfaction and engagement
    with the VPP can be further reinforced beyond the on-boarding process, through
    improved communications to consumers.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-3/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 9/02/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/02/aemo-virtual-power-plant-demonstrations-report-3.pdf
  markdown_filename: aemo_virtual_power_plant_demonstrations_knowledge_sharing_report_3.md
  source_page_pdf: 11
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-61714
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 3
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report
      3
    pdf_url: https://arena.gov.au/assets/2021/02/aemo-virtual-power-plant-demonstrations-report-3.pdf
    source_pages: *id097
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-3/
    markdown_filename: aemo_virtual_power_plant_demonstrations_knowledge_sharing_report_3.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: commercial/demand failure
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-61715
  source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 3
  publish_date: 2021-02
  project_name: AEMO Virtual Power Plant Demonstrations
  what_happened: VPP consumer research found that the early discovery and decision-to-participate
    stages are critical touchpoints that set expectations and shape the overall consumer
    journey, yet consumers in the trialling phase reported wanting more information
    about how the VPP operates in the market and impacts their bill.
  lesson_learnt: VPP onboarding design should treat the pre-enrolment discovery phase
    as strategically important — setting accurate, positive expectations at this stage
    directly improves downstream satisfaction; follow up with real-time or regular
    personalised reporting on market operation and bill impact to sustain engagement
    post-enrolment.
  issue_severity: minor
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id098
  - 11
  evidence_excerpt: Early stages of discovering the VPP and making the decision to
    participate are critical touchpoints, setting up expectations and shaping the
    overall consumer journey and perceptions of the VPP... In the Entering & Trialling
    phase, many consumers reported they would like to be further engaged to understand
    how their VPP is operating in the market, the impact on their bill, and how much
    of their home energy is derived from green energy sources.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-3/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 9/02/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/02/aemo-virtual-power-plant-demonstrations-report-3.pdf
  markdown_filename: aemo_virtual_power_plant_demonstrations_knowledge_sharing_report_3.md
  source_page_pdf: 11
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-61715
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 3
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report
      3
    pdf_url: https://arena.gov.au/assets/2021/02/aemo-virtual-power-plant-demonstrations-report-3.pdf
    source_pages: *id098
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-3/
    markdown_filename: aemo_virtual_power_plant_demonstrations_knowledge_sharing_report_3.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-61716
  source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 3
  publish_date: 2021-02
  project_name: AEMO Virtual Power Plant Demonstrations
  what_happened: As VPPs grow in size and market materiality, their highly price-responsive
    and volatile collective behaviour risks degrading AEMO's central forecasting accuracy,
    potentially causing large power swings on the network and jeopardising system
    security in the absence of scheduling obligations or operational visibility requirements.
  lesson_learnt: Regulatory frameworks for aggregated DER must include visibility,
    forecastability and eventually dispatchability obligations that scale with VPP
    size — the demonstration showed that voluntary data sharing is insufficient at
    scale, and that a 'Scheduled Light' or equivalent threshold-based scheduling mechanism
    is needed before VPPs reach hundreds of megawatts.
  issue_severity: major
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: approvals/regulatory
  failure_mode: regulatory & approvals
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: AEMO identified a three-stage capability progression (visibility
    → forecastability → dispatchability) and initiated the Post 2025 Two-Sided Market
    design initiative and Project EDGE to explore practical scheduling pathways.
  transferability: broad
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id099
  - 12
  - 14
  evidence_excerpt: As VPPs continue to grow, the current market conditions and incentives
    may result in very volatile behaviour. At scale and without adequate visibility,
    forecasting and dispatchability ahead of time, such resources may adversely impact
    AEMO's ability to maintain power system security and reliability... Large ramps
    or swings in output may result in power swings on the network, potentially jeopardising
    power system security and AEMO's ability to dispatch the market.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-3/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 9/02/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/02/aemo-virtual-power-plant-demonstrations-report-3.pdf
  markdown_filename: aemo_virtual_power_plant_demonstrations_knowledge_sharing_report_3.md
  source_page_pdf: 12
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-61716
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 3
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report
      3
    pdf_url: https://arena.gov.au/assets/2021/02/aemo-virtual-power-plant-demonstrations-report-3.pdf
    source_pages: *id099
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-3/
    markdown_filename: aemo_virtual_power_plant_demonstrations_knowledge_sharing_report_3.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: regulatory misfit
  secondary_failure_mode_v2: technical underperformance
  failure_mode_confidence: 0.88
- record_id: ARENA-DLV-61717
  source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 3
  publish_date: 2021-02
  project_name: AEMO Virtual Power Plant Demonstrations
  what_happened: Wholesale Demand Response access for VPPs was limited to large customers
    (generally >100 MWh or >40 MWh in Victoria), effectively excluding the residential-scale
    aggregated portfolios characteristic of VPPs from this value stream.
  lesson_learnt: Demonstration programs for residential VPPs should identify all relevant
    market value streams early in design and map them against eligibility thresholds
    — the WDR large-customer threshold structurally excludes residential VPPs from
    this revenue stream, and rule changes need to be initiated in parallel with the
    demonstration rather than after.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: approvals/contracting
  proponent_type: government/public-sector body
  delay_category: approvals/regulatory
  failure_mode: regulatory & approvals
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: AEMO identified WDR as a future service VPPs may be able to provide
    and flagged the need for further work and collaboration with industry; AEMC rule-change
    processes were noted as the pathway.
  transferability: moderate
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id100
  - 18
  evidence_excerpt: VPPs may be able to use their portfolios to provide Wholesale
    Demand Response should they be able to meet the criteria for registration as a
    Demand Response Service Provider (DRSP) and classification of wholesale demand
    response portfolios. This is currently limited to Large customers (generally >100
    Mwh or >40 Mwh in Victoria).
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-3/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 9/02/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/02/aemo-virtual-power-plant-demonstrations-report-3.pdf
  markdown_filename: aemo_virtual_power_plant_demonstrations_knowledge_sharing_report_3.md
  source_page_pdf: 18
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-61717
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 3
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report
      3
    pdf_url: https://arena.gov.au/assets/2021/02/aemo-virtual-power-plant-demonstrations-report-3.pdf
    source_pages: *id100
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-3/
    markdown_filename: aemo_virtual_power_plant_demonstrations_knowledge_sharing_report_3.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: regulatory misfit
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-61718
  source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 3
  publish_date: 2021-02
  project_name: AEMO Virtual Power Plant Demonstrations
  what_happened: VPP forecasting accuracy was best when the fleet operated in household
    self-consumption mode and deteriorated significantly when responding dynamically
    to market signals, with challenges compounded by the highly dynamic nature of
    VPP responsiveness.
  lesson_learnt: VPP operators and system planners should distinguish between self-consumption
    operating mode (where forecasting is reliable) and market-responsive operating
    mode (where forecast errors are large) when designing operational visibility frameworks
    — treating all VPP operating states as equally forecastable will underestimate
    system risk.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id101
  - 13
  evidence_excerpt: Challenges remain due to the highly dynamic nature of the VPP
    responsiveness to market signals. – Forecasts are best when the VPP is operating
    in household self-consumption mode.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-3/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 9/02/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/02/aemo-virtual-power-plant-demonstrations-report-3.pdf
  markdown_filename: aemo_virtual_power_plant_demonstrations_knowledge_sharing_report_3.md
  source_page_pdf: 13
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-61718
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 3
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report
      3
    pdf_url: https://arena.gov.au/assets/2021/02/aemo-virtual-power-plant-demonstrations-report-3.pdf
    source_pages: *id101
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-3/
    markdown_filename: aemo_virtual_power_plant_demonstrations_knowledge_sharing_report_3.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: technical underperformance
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-61719
  source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 3
  publish_date: 2021-02
  project_name: AEMO Virtual Power Plant Demonstrations
  what_happened: The VPP demonstrations onboarding process was designed as a bespoke,
    manually intensive solution that did not leverage concurrent processing or automation,
    creating unnecessary friction for participants and AEMO alike. A new portfolio
    management platform was subsequently planned to address WDR and aggregated ancillary
    service loads in a unified, automated way.
  lesson_learnt: Demonstration programs should be designed with a clear pathway to
    a production-grade operational platform from the outset — bespoke manual solutions
    built for demonstration purposes create technical debt and participant friction
    that must be re-engineered for ongoing market participation, delaying the transition
    to enduring arrangements.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: approvals/contracting
  proponent_type: government/public-sector body
  delay_category: internal governance/resourcing
  failure_mode: poor scoping
  outcome_class: re-scoped/adapted
  secondary_failure_mode: execution & logistics
  intervention_note: AEMO developed a new portfolio management platform leveraging
    VPP demonstration learnings to support WDR and aggregated ASL registration, validation
    and compliance, which will supersede the demonstration-specific solution.
  transferability: moderate
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id102
  - 16
  evidence_excerpt: A portfolio management platform is being developed by AEMO which
    is leveraging learnings from the VPP Demonstration. It will cater for Wholesale
    Demand Response (WDR) and aggregated Ancillary Service Loads (ASL) (aka VPPs)...
    This approach will allow participants who are wanting to register as a Wholesale
    Demand Response Unit (WDRU) and/or ASL to submit applications and manage their
    portfolio using a shared platform, simplifying the process for all parties compared
    to the VPP Demonstrations onboarding process. This platform will supersede the
    solution built to cater specifically for the VPP Demonstrations.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-3/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 9/02/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/02/aemo-virtual-power-plant-demonstrations-report-3.pdf
  markdown_filename: aemo_virtual_power_plant_demonstrations_knowledge_sharing_report_3.md
  source_page_pdf: 16
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-61719
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 3
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report
      3
    pdf_url: https://arena.gov.au/assets/2021/02/aemo-virtual-power-plant-demonstrations-report-3.pdf
    source_pages: *id102
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-3/
    markdown_filename: aemo_virtual_power_plant_demonstrations_knowledge_sharing_report_3.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: governance/coordination failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-61720
  source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 3
  publish_date: 2021-02
  project_name: AEMO Virtual Power Plant Demonstrations
  what_happened: VPP revenue was found to be strongly correlated with the occurrence
    of power system events, responsiveness to market signals, and participation across
    multiple contingency FCAS markets — participants who enrolled in all six contingency
    FCAS markets and maintained high fleet availability earned significantly more
    revenue per MW than those who did not.
  lesson_learnt: VPP business cases should be designed around participation in all
    available contingency FCAS markets (all six raise/lower services) with high fleet
    availability, as revenue is event-driven and participation breadth is the primary
    lever within operator control — narrower market participation substantially reduces
    revenue potential and weakens the consumer value proposition.
  issue_severity: none
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id103
  - 4
  - 8
  evidence_excerpt: The amount of revenue earnt by VPP participants is strongly correlated
    to the occurrence of power system events, how responsive they are to market signals,
    and how many contingency Frequency Control Ancillary Services (FCAS) markets (6
    second, 60 second and 5 minute, Raise/Lower) they participate in.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-3/
  project_page_url: https://arena.gov.au/projects/aemo-virtual-power-plant-demonstrations/
  kb_category: Distributed energy resources
  kb_publish_date: 9/02/2021
  kb_year: '2019'
  kb_associated_project: AEMO Virtual Power Plant Demonstrations
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3.46m
  total_project_value: $7.07m
  lead_organisation: Australian Energy Market Operator Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 29/03/2019
  location: Victoria
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2021/02/aemo-virtual-power-plant-demonstrations-report-3.pdf
  markdown_filename: aemo_virtual_power_plant_demonstrations_knowledge_sharing_report_3.md
  source_page_pdf: 4
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-61720
  contributing_source_titles:
  - AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report 3
  contributing_sources:
  - source_title: AEMO Virtual Power Plant Demonstrations Knowledge Sharing Report
      3
    pdf_url: https://arena.gov.au/assets/2021/02/aemo-virtual-power-plant-demonstrations-report-3.pdf
    source_pages: *id103
    source_url: https://arena.gov.au/knowledge-bank/aemo-virtual-power-plant-demonstration-knowledge-sharing-report-3/
    markdown_filename: aemo_virtual_power_plant_demonstrations_knowledge_sharing_report_3.md
  arena_category:
  - Distributed energy resources
  activity_type: Pilot / demonstration
  is_consortium: false
