- record_id: ARENA-DLV-7401
  source_title: AGL Energy - Liddell Large Scale Battery - Lessons Learnt Report 1
  publish_date: '2025-04-09'
  project_name: Liddell Battery Energy Storage System
  what_happened: The Fire Safety Study (FSS) requirement in the State Significant
    Development approval was linked to commencement of construction, meaning the lengthy
    FSS preparation and approval process held up construction commencement including
    site preparation, foundation works, and ancillary infrastructure installation.
  lesson_learnt: Negotiate appropriate staging of the FSS requirement during development
    approval so it is linked to battery installation (e.g. 'no later than 3 months
    prior to battery installation') rather than construction commencement, thereby
    avoiding unnecessary delays to early civil and site works.
  issue_severity: moderate
  project_type: storage
  project_scale_band: utility/large-scale
  lifecycle_phase: approvals/contracting
  proponent_type: utility/energy retailer
  delay_category: approvals/regulatory
  failure_mode: regulatory & approvals
  outcome_class: delayed but recoverable
  secondary_failure_mode: null
  intervention_note: AGL submitted a letter to DPHI requesting staging of the FSS
    condition, successfully moving the linkage from 'prior to commencement of construction'
    to 'no later than 3 months prior to installation of batteries'.
  transferability: broad
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id001
  - 9
  evidence_excerpt: AGL learnt that the requirement of FSS is to address the risk
    associated with the battery fires therefore, the SSD condition of requiring FSS
    prior to construction commencement will unnecessarily hold up the construction
    commencement and other activities such as site preparation works, installation
    of erosion and sediment controls, the laying of battery foundation concrete slabs
    and construction of other ancillary infrastructure.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/agl-energy-liddell-large-scale-battery-lessons-learnt-report-1/
  project_page_url: https://arena.gov.au/projects/agl-liddell-large-scale-battery-with-advanced-inverters-deployment-project/
  kb_category: Battery storage
  kb_publish_date: 6/05/2025
  kb_year: '2024'
  kb_associated_project: AGL Energy - Liddell Large Scale Battery with advanced inverters;
    Deployment Project
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Current
  in_arena_portfolio: true
  arena_funding: $35m
  total_project_value: $694.68m
  lead_organisation: 'AGL Energy Limited '
  arena_program: Advancing Renewables Program
  project_status: Current
  project_start_date: 01/03/2024
  location: New South Wales
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2025/05/AGL-Energy-–-Liddell-Large-Scale-Battery-Lessons-Learnt-Report-1.pdf
  markdown_filename: agl_energy_liddell_large_scale_battery_lessons_learnt_report_1.md
  source_page_pdf: 9
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-7401
  contributing_source_titles:
  - AGL Energy - Liddell Large Scale Battery - Lessons Learnt Report 1
  contributing_sources:
  - source_title: AGL Energy - Liddell Large Scale Battery - Lessons Learnt Report
      1
    pdf_url: https://arena.gov.au/assets/2025/05/AGL-Energy-–-Liddell-Large-Scale-Battery-Lessons-Learnt-Report-1.pdf
    source_pages: *id001
    source_url: https://arena.gov.au/knowledge-bank/agl-energy-liddell-large-scale-battery-lessons-learnt-report-1/
    markdown_filename: agl_energy_liddell_large_scale_battery_lessons_learnt_report_1.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: schedule slippage
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-7402
  source_title: AGL Energy - Liddell Large Scale Battery - Lessons Learnt Report 1
  publish_date: '2025-04-09'
  project_name: Liddell Battery Energy Storage System
  what_happened: Two unrelated major projects (Liddell BESS and Bayswater Ancillary
    Works) were combined under a single State Significant Development approval, causing
    complexity when modifications were needed. Biodiversity offsets were linked across
    both projects, meaning Liddell BESS could not retire its own offsets independently,
    creating unnecessary financial and administrative burden.
  lesson_learnt: Do not combine multiple unrelated major projects under a single development
    approval — separate approvals allow each project to manage its own conditions,
    timelines, and offset obligations independently, avoiding costly modification
    requests and administrative complexity.
  issue_severity: moderate
  project_type: storage
  project_scale_band: utility/large-scale
  lifecycle_phase: approvals/contracting
  proponent_type: utility/energy retailer
  delay_category: approvals/regulatory
  failure_mode: regulatory & approvals
  outcome_class: delayed but recoverable
  secondary_failure_mode: coordination & stakeholders
  intervention_note: AGL submitted a modification request to DPHI to separate the
    Liddell BESS project-related biodiversity offsets from Bayswater Ancillary Works,
    which was approved.
  transferability: broad
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id002
  - 10
  evidence_excerpt: Due to having two major projects which are not relevant to each
    other, there are multiple challenges and complexities if a modification in the
    conditions is required or if there are conflicting project timelines... retiring
    those linked biodiversity offsets for Liddell BESS project would also require
    retiring some of the Bayswater Ancillary Works' offsets. This creates a significant
    and unnecessary financial and administrative burden on the Liddell BESS project.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/agl-energy-liddell-large-scale-battery-lessons-learnt-report-1/
  project_page_url: https://arena.gov.au/projects/agl-liddell-large-scale-battery-with-advanced-inverters-deployment-project/
  kb_category: Battery storage
  kb_publish_date: 6/05/2025
  kb_year: '2024'
  kb_associated_project: AGL Energy - Liddell Large Scale Battery with advanced inverters;
    Deployment Project
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Current
  in_arena_portfolio: true
  arena_funding: $35m
  total_project_value: $694.68m
  lead_organisation: 'AGL Energy Limited '
  arena_program: Advancing Renewables Program
  project_status: Current
  project_start_date: 01/03/2024
  location: New South Wales
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2025/05/AGL-Energy-–-Liddell-Large-Scale-Battery-Lessons-Learnt-Report-1.pdf
  markdown_filename: agl_energy_liddell_large_scale_battery_lessons_learnt_report_1.md
  source_page_pdf: 10
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-7402
  contributing_source_titles:
  - AGL Energy - Liddell Large Scale Battery - Lessons Learnt Report 1
  contributing_sources:
  - source_title: AGL Energy - Liddell Large Scale Battery - Lessons Learnt Report
      1
    pdf_url: https://arena.gov.au/assets/2025/05/AGL-Energy-–-Liddell-Large-Scale-Battery-Lessons-Learnt-Report-1.pdf
    source_pages: *id002
    source_url: https://arena.gov.au/knowledge-bank/agl-energy-liddell-large-scale-battery-lessons-learnt-report-1/
    markdown_filename: agl_energy_liddell_large_scale_battery_lessons_learnt_report_1.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: governance/coordination failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-7403
  source_title: AGL Energy - Liddell Large Scale Battery - Lessons Learnt Report 1
  publish_date: '2025-04-09'
  project_name: Liddell Battery Energy Storage System
  what_happened: During detailed design, an Asset Protection Zone (APZ) of 10 m was
    assumed as a placeholder while the bushfire threat assessment was conducted. The
    assessment ultimately determined APZs of 19–26 m were required, forcing a redesign
    of the concept layout and rework of detailed design activities including civil
    benching.
  lesson_learnt: Commence bushfire threat assessments early in the design phase and
    incorporate the findings into the site constraints map before detailed design
    begins — using an incorrect placeholder APZ resulted in rework of civil benching
    and other detailed design activities.
  issue_severity: moderate
  project_type: storage
  project_scale_band: utility/large-scale
  lifecycle_phase: development/design
  proponent_type: utility/energy retailer
  delay_category: data/validation/testing
  failure_mode: poor scoping
  outcome_class: delayed but recoverable
  secondary_failure_mode: data & measurement
  intervention_note: Bushfire threat assessment was completed and the concept layout
    was modified to accommodate the greater APZ requirements, with rework of civil
    benching and related design activities.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id003
  - 11
  evidence_excerpt: The bushfire threat assessment identified that the APZs required
    would be greater than 10 m (between 19 m to 26 m) and as a result, the concept
    layout needed to be modified to accommodate the greater APZ. This resulted in
    reworking of some detailed design activities (such as civil benching).
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/agl-energy-liddell-large-scale-battery-lessons-learnt-report-1/
  project_page_url: https://arena.gov.au/projects/agl-liddell-large-scale-battery-with-advanced-inverters-deployment-project/
  kb_category: Battery storage
  kb_publish_date: 6/05/2025
  kb_year: '2024'
  kb_associated_project: AGL Energy - Liddell Large Scale Battery with advanced inverters;
    Deployment Project
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Current
  in_arena_portfolio: true
  arena_funding: $35m
  total_project_value: $694.68m
  lead_organisation: 'AGL Energy Limited '
  arena_program: Advancing Renewables Program
  project_status: Current
  project_start_date: 01/03/2024
  location: New South Wales
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2025/05/AGL-Energy-–-Liddell-Large-Scale-Battery-Lessons-Learnt-Report-1.pdf
  markdown_filename: agl_energy_liddell_large_scale_battery_lessons_learnt_report_1.md
  source_page_pdf: 11
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-7403
  contributing_source_titles:
  - AGL Energy - Liddell Large Scale Battery - Lessons Learnt Report 1
  contributing_sources:
  - source_title: AGL Energy - Liddell Large Scale Battery - Lessons Learnt Report
      1
    pdf_url: https://arena.gov.au/assets/2025/05/AGL-Energy-–-Liddell-Large-Scale-Battery-Lessons-Learnt-Report-1.pdf
    source_pages: *id003
    source_url: https://arena.gov.au/knowledge-bank/agl-energy-liddell-large-scale-battery-lessons-learnt-report-1/
    markdown_filename: agl_energy_liddell_large_scale_battery_lessons_learnt_report_1.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-7404
  source_title: AGL Energy - Liddell Large Scale Battery - Lessons Learnt Report 1
  publish_date: '2025-04-09'
  project_name: Liddell Battery Energy Storage System
  what_happened: AGL's specifications required a maximum design soil ambient temperature
    of 34°C, which was causing difficulties in sourcing backfill material with the
    required thermal resistivity. Analysis of Bureau of Meteorology data showed actual
    soil temperature did not exceed 28°C, allowing the specification to be revised,
    significantly easing procurement of suitable fill material.
  lesson_learnt: Use measured site-specific soil temperature data correlated with
    ambient air temperature to determine the maximum ambient soil temperature for
    cable sizing, rather than applying a conservative default — this can rationalise
    backfill specifications and avoid procurement delays for specialised materials.
  issue_severity: minor
  project_type: storage
  project_scale_band: utility/large-scale
  lifecycle_phase: development/design
  proponent_type: utility/energy retailer
  delay_category: procurement/supply chain
  failure_mode: unvalidated technical assumptions
  outcome_class: re-scoped/adapted
  secondary_failure_mode: null
  intervention_note: AGL and the contractor reviewed BOM station data to demonstrate
    soil temperatures did not exceed 28°C, enabling agreement on a revised maximum
    soil temperature and a broader range of acceptable backfill materials.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id004
  - 11
  - 12
  evidence_excerpt: AGL and the Contractor, through trending of available Bureau of
    Meteorology (BOM) stations were able to demonstrate that the measured ambient
    soil temperature data follows an annual cyclical cycle that correlates with the
    ambient air temperature, and in this situation did not exceed a maximum of 28°C...
    This broader availability of fill streamlined procurement efforts and reduced
    likely potential delays associated with sourcing the specialised backfill materials.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/agl-energy-liddell-large-scale-battery-lessons-learnt-report-1/
  project_page_url: https://arena.gov.au/projects/agl-liddell-large-scale-battery-with-advanced-inverters-deployment-project/
  kb_category: Battery storage
  kb_publish_date: 6/05/2025
  kb_year: '2024'
  kb_associated_project: AGL Energy - Liddell Large Scale Battery with advanced inverters;
    Deployment Project
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Current
  in_arena_portfolio: true
  arena_funding: $35m
  total_project_value: $694.68m
  lead_organisation: 'AGL Energy Limited '
  arena_program: Advancing Renewables Program
  project_status: Current
  project_start_date: 01/03/2024
  location: New South Wales
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2025/05/AGL-Energy-–-Liddell-Large-Scale-Battery-Lessons-Learnt-Report-1.pdf
  markdown_filename: agl_energy_liddell_large_scale_battery_lessons_learnt_report_1.md
  source_page_pdf: 12
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-7404
  contributing_source_titles:
  - AGL Energy - Liddell Large Scale Battery - Lessons Learnt Report 1
  contributing_sources:
  - source_title: AGL Energy - Liddell Large Scale Battery - Lessons Learnt Report
      1
    pdf_url: https://arena.gov.au/assets/2025/05/AGL-Energy-–-Liddell-Large-Scale-Battery-Lessons-Learnt-Report-1.pdf
    source_pages: *id004
    source_url: https://arena.gov.au/knowledge-bank/agl-energy-liddell-large-scale-battery-lessons-learnt-report-1/
    markdown_filename: agl_energy_liddell_large_scale_battery_lessons_learnt_report_1.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-7405
  source_title: AGL Energy - Liddell Large Scale Battery - Lessons Learnt Report 1
  publish_date: '2025-04-09'
  project_name: Liddell Battery Energy Storage System
  what_happened: Grid connection modelling software settings optimised for network
    performance rather than transformer technical specification resulted in the main
    transformer being sized at 320 MVA — approximately $2M per unit more expensive
    than the 290–295 MVA rating that load flow modelling would have produced. The
    320 MVA transformer was retained due to time constraints and long procurement
    lead times.
  lesson_learnt: Ensure modelling software settings used for grid connection studies
    are appropriate for transformer design specification, not just network performance
    optimisation — incorrect settings on the Liddell BESS project caused a transformer
    to be oversized by ~25 MVA, adding approximately $2M per unit in unnecessary cost.
  issue_severity: major
  project_type: storage
  project_scale_band: utility/large-scale
  lifecycle_phase: development/design
  proponent_type: utility/energy retailer
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: re-scoped/adapted
  secondary_failure_mode: execution & logistics
  intervention_note: After a long-running investigation, the correct software settings
    were identified and validated against comparable projects. AGL updated its standard
    specifications to apply correct settings to future projects; however, the 320
    MVA transformer was retained for Liddell BESS due to procurement lead time constraints.
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id005
  - 12
  - 13
  evidence_excerpt: Significantly, the higher 320 MVA capacity resulted in an increased
    cost in the order of $2 M per unit... With a small change to appropriate setting
    selections in the modelling software, the transformer rating requirement was found
    to be 290 to 295 MVA... For the Liddell BESS project, the 320 MVA rating was retained
    due to time constraints and long lead time procurement of the transformer.
  confidence_note: Classified as cost overrun because the incorrect modelling directly
    caused ~$2M of avoidable capital expenditure that could not be recovered.
  source_url: https://arena.gov.au/knowledge-bank/agl-energy-liddell-large-scale-battery-lessons-learnt-report-1/
  project_page_url: https://arena.gov.au/projects/agl-liddell-large-scale-battery-with-advanced-inverters-deployment-project/
  kb_category: Battery storage
  kb_publish_date: 6/05/2025
  kb_year: '2024'
  kb_associated_project: AGL Energy - Liddell Large Scale Battery with advanced inverters;
    Deployment Project
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Current
  in_arena_portfolio: true
  arena_funding: $35m
  total_project_value: $694.68m
  lead_organisation: 'AGL Energy Limited '
  arena_program: Advancing Renewables Program
  project_status: Current
  project_start_date: 01/03/2024
  location: New South Wales
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2025/05/AGL-Energy-–-Liddell-Large-Scale-Battery-Lessons-Learnt-Report-1.pdf
  markdown_filename: agl_energy_liddell_large_scale_battery_lessons_learnt_report_1.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-7405
  contributing_source_titles:
  - AGL Energy - Liddell Large Scale Battery - Lessons Learnt Report 1
  contributing_sources:
  - source_title: AGL Energy - Liddell Large Scale Battery - Lessons Learnt Report
      1
    pdf_url: https://arena.gov.au/assets/2025/05/AGL-Energy-–-Liddell-Large-Scale-Battery-Lessons-Learnt-Report-1.pdf
    source_pages: *id005
    source_url: https://arena.gov.au/knowledge-bank/agl-energy-liddell-large-scale-battery-lessons-learnt-report-1/
    markdown_filename: agl_energy_liddell_large_scale_battery_lessons_learnt_report_1.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: cost overrun
  secondary_failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-7406
  source_title: AGL Energy - Liddell Large Scale Battery - Lessons Learnt Report 1
  publish_date: '2025-04-09'
  project_name: Liddell Battery Energy Storage System
  what_happened: 'AGL outsourced BESS substation design and construction to the TNSP
    (Transgrid). The TNSP applied its regulated asset standards to the privately owned
    substation, increasing the footprint and cost of the substation. A specific conflict
    arose over current transformer (CT) saturation standards: the TNSP required larger,
    more expensive CTs rather than allowing relay detection algorithms, which caused
    delays in switchboard manufacture.'
  lesson_learnt: Before engaging a TNSP to design and construct a private storage
    system substation, explicitly agree on which standards will apply — TNSPs defaulting
    to regulated asset standards for privately owned assets increases cost, footprint,
    and can cause equipment manufacturing delays.
  issue_severity: major
  project_type: storage
  project_scale_band: utility/large-scale
  lifecycle_phase: development/design
  proponent_type: utility/energy retailer
  delay_category: procurement/supply chain
  failure_mode: coordination & stakeholders
  outcome_class: delayed but recoverable
  secondary_failure_mode: poor scoping
  intervention_note: null
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id006
  - 13
  - 14
  evidence_excerpt: The TNSP design team was not willing to deviate from its standards
    for this private connection asset, and as a result the design standards increased
    the footprint and cost of the substation... This issue caused delays in the manufacture
    of the switchboard.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/agl-energy-liddell-large-scale-battery-lessons-learnt-report-1/
  project_page_url: https://arena.gov.au/projects/agl-liddell-large-scale-battery-with-advanced-inverters-deployment-project/
  kb_category: Battery storage
  kb_publish_date: 6/05/2025
  kb_year: '2024'
  kb_associated_project: AGL Energy - Liddell Large Scale Battery with advanced inverters;
    Deployment Project
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Current
  in_arena_portfolio: true
  arena_funding: $35m
  total_project_value: $694.68m
  lead_organisation: 'AGL Energy Limited '
  arena_program: Advancing Renewables Program
  project_status: Current
  project_start_date: 01/03/2024
  location: New South Wales
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2025/05/AGL-Energy-–-Liddell-Large-Scale-Battery-Lessons-Learnt-Report-1.pdf
  markdown_filename: agl_energy_liddell_large_scale_battery_lessons_learnt_report_1.md
  source_page_pdf: 14
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-7406
  contributing_source_titles:
  - AGL Energy - Liddell Large Scale Battery - Lessons Learnt Report 1
  contributing_sources:
  - source_title: AGL Energy - Liddell Large Scale Battery - Lessons Learnt Report
      1
    pdf_url: https://arena.gov.au/assets/2025/05/AGL-Energy-–-Liddell-Large-Scale-Battery-Lessons-Learnt-Report-1.pdf
    source_pages: *id006
    source_url: https://arena.gov.au/knowledge-bank/agl-energy-liddell-large-scale-battery-lessons-learnt-report-1/
    markdown_filename: agl_energy_liddell_large_scale_battery_lessons_learnt_report_1.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: governance/coordination failure
  secondary_failure_mode_v2: cost overrun
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-7407
  source_title: AGL Energy - Liddell Large Scale Battery - Lessons Learnt Report 1
  publish_date: '2025-04-09'
  project_name: Liddell Battery Energy Storage System
  what_happened: The contractor offered to deliver battery cubes earlier than the
    baseline schedule, which would require offsite storage and additional insurance
    costs but would reduce supply chain risk and allow pre-installation checks (health
    checks, glycol filling) to be completed off the critical path.
  lesson_learnt: Consider accepting early delivery of battery cubes to reduce supply
    chain disruption risk and move pre-installation checks off the critical path,
    while explicitly assessing and managing the trade-off against storage temperature
    and battery life degradation impacts on performance.
  issue_severity: minor
  project_type: storage
  project_scale_band: utility/large-scale
  lifecycle_phase: procurement
  proponent_type: utility/energy retailer
  delay_category: procurement/supply chain
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: AGL accepted the early delivery proposal, accepting additional
    storage and insurance costs in exchange for reduced supply chain risk and earlier
    completion of pre-installation checks.
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id007
  - 15
  evidence_excerpt: Allowing early delivery of battery cubes would reduce a few risks
    to the project including global supply chain disruptions. Additionally, the early
    delivery of the cube will also allow the contractor to complete most of the preinstallation
    check and tasks including battery module health checks and cooling liquid filling
    (such as glycol). Completing the preinstallation check and tasks will save time
    and reduce the risk of these activities falling into the critical path of the
    construction program. Potential adverse impacts should also be considered particularly
    life and storage temperature-related degradation to the installed battery performance.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/agl-energy-liddell-large-scale-battery-lessons-learnt-report-1/
  project_page_url: https://arena.gov.au/projects/agl-liddell-large-scale-battery-with-advanced-inverters-deployment-project/
  kb_category: Battery storage
  kb_publish_date: 6/05/2025
  kb_year: '2024'
  kb_associated_project: AGL Energy - Liddell Large Scale Battery with advanced inverters;
    Deployment Project
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Current
  in_arena_portfolio: true
  arena_funding: $35m
  total_project_value: $694.68m
  lead_organisation: 'AGL Energy Limited '
  arena_program: Advancing Renewables Program
  project_status: Current
  project_start_date: 01/03/2024
  location: New South Wales
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2025/05/AGL-Energy-–-Liddell-Large-Scale-Battery-Lessons-Learnt-Report-1.pdf
  markdown_filename: agl_energy_liddell_large_scale_battery_lessons_learnt_report_1.md
  source_page_pdf: 15
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-7407
  contributing_source_titles:
  - AGL Energy - Liddell Large Scale Battery - Lessons Learnt Report 1
  contributing_sources:
  - source_title: AGL Energy - Liddell Large Scale Battery - Lessons Learnt Report
      1
    pdf_url: https://arena.gov.au/assets/2025/05/AGL-Energy-–-Liddell-Large-Scale-Battery-Lessons-Learnt-Report-1.pdf
    source_pages: *id007
    source_url: https://arena.gov.au/knowledge-bank/agl-energy-liddell-large-scale-battery-lessons-learnt-report-1/
    markdown_filename: agl_energy_liddell_large_scale_battery_lessons_learnt_report_1.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: false
- record_id: ARENA-DLV-7408
  source_title: AGL Energy - Liddell Large Scale Battery - Lessons Learnt Report 1
  publish_date: '2025-04-09'
  project_name: Liddell Battery Energy Storage System
  what_happened: The Liddell BESS site was constructed on land previously occupied
    by the retired Liddell Power Station (operational for 52 years). Despite geotechnical
    investigations during development and multiple further rounds between EPC contract
    execution and mobilisation, several unexpected ground conditions were discovered
    during construction that affected construction methodology, sequence, and timelines.
  lesson_learnt: For projects on historically industrial or complex sites, undertake
    a detailed study of the site's history to determine the appropriate scope and
    depth of geotechnical investigations required before committing to a construction
    schedule — standard investigation may be insufficient to capture legacy subsurface
    conditions.
  issue_severity: moderate
  project_type: storage
  project_scale_band: utility/large-scale
  lifecycle_phase: construction/installation
  proponent_type: utility/energy retailer
  delay_category: construction/installation
  failure_mode: poor scoping
  outcome_class: delayed but recoverable
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id008
  - 15
  - 16
  evidence_excerpt: During construction, several unexpected ground conditions were
    discovered at the site which affected construction methodology, sequence, and
    timelines.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/agl-energy-liddell-large-scale-battery-lessons-learnt-report-1/
  project_page_url: https://arena.gov.au/projects/agl-liddell-large-scale-battery-with-advanced-inverters-deployment-project/
  kb_category: Battery storage
  kb_publish_date: 6/05/2025
  kb_year: '2024'
  kb_associated_project: AGL Energy - Liddell Large Scale Battery with advanced inverters;
    Deployment Project
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Current
  in_arena_portfolio: true
  arena_funding: $35m
  total_project_value: $694.68m
  lead_organisation: 'AGL Energy Limited '
  arena_program: Advancing Renewables Program
  project_status: Current
  project_start_date: 01/03/2024
  location: New South Wales
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2025/05/AGL-Energy-–-Liddell-Large-Scale-Battery-Lessons-Learnt-Report-1.pdf
  markdown_filename: agl_energy_liddell_large_scale_battery_lessons_learnt_report_1.md
  source_page_pdf: 16
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-7408
  contributing_source_titles:
  - AGL Energy - Liddell Large Scale Battery - Lessons Learnt Report 1
  contributing_sources:
  - source_title: AGL Energy - Liddell Large Scale Battery - Lessons Learnt Report
      1
    pdf_url: https://arena.gov.au/assets/2025/05/AGL-Energy-–-Liddell-Large-Scale-Battery-Lessons-Learnt-Report-1.pdf
    source_pages: *id008
    source_url: https://arena.gov.au/knowledge-bank/agl-energy-liddell-large-scale-battery-lessons-learnt-report-1/
    markdown_filename: agl_energy_liddell_large_scale_battery_lessons_learnt_report_1.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.88
- record_id: ARENA-DLV-7409
  source_title: AGL Energy - Liddell Large Scale Battery - Lessons Learnt Report 1
  publish_date: '2025-04-09'
  project_name: Liddell Battery Energy Storage System
  what_happened: The grid connection process for the Liddell BESS project spanned
    approximately two years from initial connection enquiry to Transgrid through to
    receipt of the offer to connect. The process involved multiple stages including
    OEM selection, oversizing methodology development, two full rounds of connection
    applications, and a redesign from a dual Power Plant Controller architecture to
    a single Fluence PPC controlling all 172 inverters.
  lesson_learnt: Grid connection for large-scale GFM battery projects should be planned
    with a minimum two-year timeline and must account for iterative modelling methodology
    development, potential OEM and PPC architecture changes, and multiple rounds of
    application — significantly longer than equivalent grid-following projects.
  issue_severity: major
  project_type: storage
  project_scale_band: utility/large-scale
  lifecycle_phase: approvals/contracting
  proponent_type: utility/energy retailer
  delay_category: grid connection/system studies
  failure_mode: regulatory & approvals
  outcome_class: delayed but recoverable
  secondary_failure_mode: unvalidated technical assumptions
  intervention_note: AGL worked iteratively with PE and Fluence to refine the oversizing
    methodology and inverter modelling, and redesigned the connection architecture
    from 2x PE PPCs to 1x Fluence PPC, ultimately achieving an offer to connect.
  transferability: moderate
  delay_magnitude: 1-3 years
  technology_domain: battery storage
  source_pages: &id009
  - 16
  - 17
  evidence_excerpt: The Liddell BESS project connection process commenced in early
    2023 and the project evolved through many stages over the approximate two years
    between initial connection enquiry to Transgrid and the ultimate offer to connect
    and receipt of a 5.3.4a letter.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/agl-energy-liddell-large-scale-battery-lessons-learnt-report-1/
  project_page_url: https://arena.gov.au/projects/agl-liddell-large-scale-battery-with-advanced-inverters-deployment-project/
  kb_category: Battery storage
  kb_publish_date: 6/05/2025
  kb_year: '2024'
  kb_associated_project: AGL Energy - Liddell Large Scale Battery with advanced inverters;
    Deployment Project
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Current
  in_arena_portfolio: true
  arena_funding: $35m
  total_project_value: $694.68m
  lead_organisation: 'AGL Energy Limited '
  arena_program: Advancing Renewables Program
  project_status: Current
  project_start_date: 01/03/2024
  location: New South Wales
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2025/05/AGL-Energy-–-Liddell-Large-Scale-Battery-Lessons-Learnt-Report-1.pdf
  markdown_filename: agl_energy_liddell_large_scale_battery_lessons_learnt_report_1.md
  source_page_pdf: 16
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-7409
  contributing_source_titles:
  - AGL Energy - Liddell Large Scale Battery - Lessons Learnt Report 1
  contributing_sources:
  - source_title: AGL Energy - Liddell Large Scale Battery - Lessons Learnt Report
      1
    pdf_url: https://arena.gov.au/assets/2025/05/AGL-Energy-–-Liddell-Large-Scale-Battery-Lessons-Learnt-Report-1.pdf
    source_pages: *id009
    source_url: https://arena.gov.au/knowledge-bank/agl-energy-liddell-large-scale-battery-lessons-learnt-report-1/
    markdown_filename: agl_energy_liddell_large_scale_battery_lessons_learnt_report_1.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: schedule slippage
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-7410
  source_title: AGL Energy - Liddell Large Scale Battery - Lessons Learnt Report 1
  publish_date: '2025-04-09'
  project_name: Liddell Battery Energy Storage System
  what_happened: Grid Forming (GFM) inverters required the PE inverters to be oversized
    — limited to approximately 86% of maximum capability in all operating conditions
    — in order to reserve current headroom for fast inertial responses during disturbances.
    This is a fundamental departure from grid-following inverter design practice and
    required extensive parametric modelling and tuning studies in conjunction with
    the OEM.
  lesson_learnt: GFM inverter projects must plan for inverter oversizing (operating
    below maximum capability) to reserve current for inertial responses — failure
    to account for this in early design sizing will result in inadequate headroom
    for fault responses and non-compliance with connection requirements.
  issue_severity: moderate
  project_type: storage
  project_scale_band: utility/large-scale
  lifecycle_phase: development/design
  proponent_type: utility/energy retailer
  delay_category: data/validation/testing
  failure_mode: unvalidated technical assumptions
  outcome_class: re-scoped/adapted
  secondary_failure_mode: null
  intervention_note: AGL and PE conducted oversizing studies and parametric sweeps
    of synthetic inertia and damping constants to determine that inverters should
    be limited to ~86% of maximum capability, providing sufficient current headroom
    for GFM inertial responses.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id010
  - 16
  - 17
  evidence_excerpt: PE inverter oversizing was necessary to reserve current for inertial
    responses from the GFM behaviour... the inverters would be limited to approximately
    86% of maximum capability in all operating conditions, thereby allowing some headroom
    for fast inverter responses.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/agl-energy-liddell-large-scale-battery-lessons-learnt-report-1/
  project_page_url: https://arena.gov.au/projects/agl-liddell-large-scale-battery-with-advanced-inverters-deployment-project/
  kb_category: Battery storage
  kb_publish_date: 6/05/2025
  kb_year: '2024'
  kb_associated_project: AGL Energy - Liddell Large Scale Battery with advanced inverters;
    Deployment Project
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Current
  in_arena_portfolio: true
  arena_funding: $35m
  total_project_value: $694.68m
  lead_organisation: 'AGL Energy Limited '
  arena_program: Advancing Renewables Program
  project_status: Current
  project_start_date: 01/03/2024
  location: New South Wales
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2025/05/AGL-Energy-–-Liddell-Large-Scale-Battery-Lessons-Learnt-Report-1.pdf
  markdown_filename: agl_energy_liddell_large_scale_battery_lessons_learnt_report_1.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-7410
  contributing_source_titles:
  - AGL Energy - Liddell Large Scale Battery - Lessons Learnt Report 1
  contributing_sources:
  - source_title: AGL Energy - Liddell Large Scale Battery - Lessons Learnt Report
      1
    pdf_url: https://arena.gov.au/assets/2025/05/AGL-Energy-–-Liddell-Large-Scale-Battery-Lessons-Learnt-Report-1.pdf
    source_pages: *id010
    source_url: https://arena.gov.au/knowledge-bank/agl-energy-liddell-large-scale-battery-lessons-learnt-report-1/
    markdown_filename: agl_energy_liddell_large_scale_battery_lessons_learnt_report_1.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-7411
  source_title: AGL Energy - Liddell Large Scale Battery - Lessons Learnt Report 1
  publish_date: '2025-04-09'
  project_name: Liddell Battery Energy Storage System
  what_happened: The PE GFM inverters exhibited coupling between active and reactive
    current control loops — a characteristic not present in grid-following inverters
    — making tuning significantly more complex. Early inverter models had the swing
    equation controlling only voltage angle while the outer voltage control loop controlled
    magnitude, causing both loops to affect active and reactive current simultaneously,
    creating instability in the first round of connection application.
  lesson_learnt: GFM inverter projects require deep understanding of the specific
    inverter control architecture — particularly the coupling between active and reactive
    current loops — before attempting connection studies; teams experienced only with
    GFL inverters will not have this knowledge and should plan for an extended inverter
    characterisation and tuning phase.
  issue_severity: major
  project_type: storage
  project_scale_band: utility/large-scale
  lifecycle_phase: approvals/contracting
  proponent_type: utility/energy retailer
  delay_category: grid connection/system studies
  failure_mode: unvalidated integration
  outcome_class: delayed but recoverable
  secondary_failure_mode: unvalidated technical assumptions
  intervention_note: Through extensive tuning exercises and developing an intimate
    understanding of the inverter control schemes, including adjustment of the outer
    voltage control loop and active current limiter tuning, the control loop coupling
    was balanced and inverter responses were brought within required parameters.
  transferability: narrow
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id011
  - 17
  evidence_excerpt: The PE inverters presented a challenge to tune due to the many
    interlinked control loops; of particular note was the coupling between active
    and reactive current which is not observed in Grid Following (GFL) inverters due
    to decoupling of the current control loops... This was ultimately remedied through
    development of an intimate understanding of the inverter control schemes and extensive
    tuning exercises to balance these two control loops.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/agl-energy-liddell-large-scale-battery-lessons-learnt-report-1/
  project_page_url: https://arena.gov.au/projects/agl-liddell-large-scale-battery-with-advanced-inverters-deployment-project/
  kb_category: Battery storage
  kb_publish_date: 6/05/2025
  kb_year: '2024'
  kb_associated_project: AGL Energy - Liddell Large Scale Battery with advanced inverters;
    Deployment Project
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Current
  in_arena_portfolio: true
  arena_funding: $35m
  total_project_value: $694.68m
  lead_organisation: 'AGL Energy Limited '
  arena_program: Advancing Renewables Program
  project_status: Current
  project_start_date: 01/03/2024
  location: New South Wales
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2025/05/AGL-Energy-–-Liddell-Large-Scale-Battery-Lessons-Learnt-Report-1.pdf
  markdown_filename: agl_energy_liddell_large_scale_battery_lessons_learnt_report_1.md
  source_page_pdf: 17
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-7411
  contributing_source_titles:
  - AGL Energy - Liddell Large Scale Battery - Lessons Learnt Report 1
  contributing_sources:
  - source_title: AGL Energy - Liddell Large Scale Battery - Lessons Learnt Report
      1
    pdf_url: https://arena.gov.au/assets/2025/05/AGL-Energy-–-Liddell-Large-Scale-Battery-Lessons-Learnt-Report-1.pdf
    source_pages: *id011
    source_url: https://arena.gov.au/knowledge-bank/agl-energy-liddell-large-scale-battery-lessons-learnt-report-1/
    markdown_filename: agl_energy_liddell_large_scale_battery_lessons_learnt_report_1.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: integration failure
  secondary_failure_mode_v2: technical underperformance
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-7412
  source_title: AGL Energy - Liddell Large Scale Battery - Lessons Learnt Report 1
  publish_date: '2025-04-09'
  project_name: Liddell Battery Energy Storage System
  what_happened: After submitting the first round of the connection application, AGL
    contracted Fluence for the Power Plant Controller, switching from a dual PE PPC
    architecture to a single Fluence PPC. This architectural change required a complete
    redesign and resubmission of the connection application package.
  lesson_learnt: Finalise the Power Plant Controller vendor and architecture before
    submitting the first connection application — a mid-process PPC vendor change
    forced a full connection application redesign and resubmission, extending the
    grid connection timeline.
  issue_severity: major
  project_type: storage
  project_scale_band: utility/large-scale
  lifecycle_phase: approvals/contracting
  proponent_type: utility/energy retailer
  delay_category: grid connection/system studies
  failure_mode: coordination & stakeholders
  outcome_class: delayed but recoverable
  secondary_failure_mode: poor scoping
  intervention_note: AGL redesigned the connection application around the Fluence
    PPC architecture (1x PPC controlling 172 inverters) and resubmitted, ultimately
    achieving an offer to connect.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id012
  - 18
  evidence_excerpt: AGL had been contracted with Fluence after the submission of the
    first round of the connection application package. Due to construction easiness
    recommended by Fluence and contractual requirements, AGL switched from PE PPC's
    to Fluence PPC's in the second round of the connection application package.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/agl-energy-liddell-large-scale-battery-lessons-learnt-report-1/
  project_page_url: https://arena.gov.au/projects/agl-liddell-large-scale-battery-with-advanced-inverters-deployment-project/
  kb_category: Battery storage
  kb_publish_date: 6/05/2025
  kb_year: '2024'
  kb_associated_project: AGL Energy - Liddell Large Scale Battery with advanced inverters;
    Deployment Project
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Current
  in_arena_portfolio: true
  arena_funding: $35m
  total_project_value: $694.68m
  lead_organisation: 'AGL Energy Limited '
  arena_program: Advancing Renewables Program
  project_status: Current
  project_start_date: 01/03/2024
  location: New South Wales
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2025/05/AGL-Energy-–-Liddell-Large-Scale-Battery-Lessons-Learnt-Report-1.pdf
  markdown_filename: agl_energy_liddell_large_scale_battery_lessons_learnt_report_1.md
  source_page_pdf: 18
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-7412
  contributing_source_titles:
  - AGL Energy - Liddell Large Scale Battery - Lessons Learnt Report 1
  contributing_sources:
  - source_title: AGL Energy - Liddell Large Scale Battery - Lessons Learnt Report
      1
    pdf_url: https://arena.gov.au/assets/2025/05/AGL-Energy-–-Liddell-Large-Scale-Battery-Lessons-Learnt-Report-1.pdf
    source_pages: *id012
    source_url: https://arena.gov.au/knowledge-bank/agl-energy-liddell-large-scale-battery-lessons-learnt-report-1/
    markdown_filename: agl_energy_liddell_large_scale_battery_lessons_learnt_report_1.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: governance/coordination failure
  secondary_failure_mode_v2: schedule slippage
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-7413
  source_title: AGL Energy - Liddell Large Scale Battery - Lessons Learnt Report 1
  publish_date: '2025-04-09'
  project_name: Liddell Battery Energy Storage System
  what_happened: In the second round connection application, meeting the NER reactive
    current rise time requirement while maintaining stability under normal operating
    conditions became the primary point of contention with Transgrid and AEMO, delaying
    the offer to connect by several months. The trade-off between fault response speed
    and normal operation stability is a fundamental challenge specific to GFM inverters.
  lesson_learnt: GFM inverter projects should engage Transgrid and AEMO early regarding
    the trade-off between inverter fault response speed and normal operating stability
    — the reactive current rise time requirement in NER minimum access standards can
    be difficult to meet simultaneously with GFM stability requirements, and resolution
    may depend on OEM firmware updates that are not within the proponent's control.
  issue_severity: major
  project_type: storage
  project_scale_band: utility/large-scale
  lifecycle_phase: approvals/contracting
  proponent_type: utility/energy retailer
  delay_category: grid connection/system studies
  failure_mode: unvalidated technical assumptions
  outcome_class: delayed but recoverable
  secondary_failure_mode: regulatory & approvals
  intervention_note: A PE firmware update (v1.04 to v1.05) introduced a feedforward
    open-loop control to temporarily increase inverter response speed at fault inception
    before reverting to closed-loop control, providing additional tuning parameters
    that allowed reactive current rise time requirements to be met without compromising
    normal operation stability.
  transferability: moderate
  delay_magnitude: 3-12 months
  technology_domain: battery storage
  source_pages:
  - 18
  - 30
  evidence_excerpt: In negotiations with Transgrid and AEMO at this stage, this seemed
    to become the primary point of contention that delayed the Liddell BESS project
    from receiving the offer to connect for several months... a model update from
    PE (transition from version 1.04 to version 1.05) introduced a feedforward open-loop
    control to temporarily increase the inverter response speed at fault inception,
    before reverting to closed-loop control for the remainder of the fault.
  confidence_note: Canonical record merged from 2 source records across 2 document(s).
  source_url: https://arena.gov.au/knowledge-bank/agl-energy-liddell-large-scale-battery-lessons-learnt-report-1/
  project_page_url: https://arena.gov.au/projects/agl-liddell-large-scale-battery-with-advanced-inverters-deployment-project/
  kb_category: Battery storage
  kb_publish_date: 6/05/2025
  kb_year: '2024'
  kb_associated_project: AGL Energy - Liddell Large Scale Battery with advanced inverters;
    Deployment Project
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Current
  in_arena_portfolio: true
  arena_funding: $35m
  total_project_value: $694.68m
  lead_organisation: 'AGL Energy Limited '
  arena_program: Advancing Renewables Program
  project_status: Current
  project_start_date: 01/03/2024
  location: New South Wales
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2025/05/AGL-Energy-–-Liddell-Large-Scale-Battery-Lessons-Learnt-Report-1.pdf
  markdown_filename: agl_energy_liddell_large_scale_battery_lessons_learnt_report_1.md
  source_page_pdf: 18
  corroboration_count: 2
  source_doc_count: 2
  contributing_record_ids:
  - ARENA-DLV-7413
  - ARENA-DLV-12101
  contributing_source_titles:
  - AGL Energy - Liddell Large Scale Battery - Lessons Learnt Report 1
  - AGL-Liddell BESS-Battery Development and Grid Connection Report
  contributing_sources:
  - source_title: AGL Energy - Liddell Large Scale Battery - Lessons Learnt Report
      1
    pdf_url: https://arena.gov.au/assets/2025/05/AGL-Energy-–-Liddell-Large-Scale-Battery-Lessons-Learnt-Report-1.pdf
    source_pages:
    - 18
    source_url: https://arena.gov.au/knowledge-bank/agl-energy-liddell-large-scale-battery-lessons-learnt-report-1/
    markdown_filename: agl_energy_liddell_large_scale_battery_lessons_learnt_report_1.md
  - source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
    pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
    source_pages:
    - 30
    source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
    markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: regulatory misfit
  secondary_failure_mode_v2: technical underperformance
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-12102
  source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
  publish_date: '2025-12-04'
  project_name: Liddell Battery Energy Storage System (LIDBESS)
  what_happened: Selecting synthetic inertia (H) and damping factor (Kd) parameters
    that simultaneously delivered fast active power recovery and well-damped oscillations
    proved difficult during R0 modelling, requiring extensive sensitivity studies
    across multiple configurations.
  lesson_learnt: Treat GFM inverter tuning as a multi-objective optimisation problem
    from the outset — PSCAD sensitivity studies on H and Kd configurations should
    be performed early and systematically, as a lower inertia / higher damping configuration
    can deliver smoother, faster recovery without stability trade-offs across multiple
    GPS clauses.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: development/design
  proponent_type: utility/energy retailer
  delay_category: data/validation/testing
  failure_mode: unvalidated technical assumptions
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: Sensitivity studies in PSCAD identified that lower inertia and
    higher damping produced the best outcome; this configuration was adopted and confirmed
    through SMIB and wide-area studies.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id013
  - 30
  evidence_excerpt: Selecting synthetic inertia (H) and damping factor (Kd) parameters
    that delivered both fast active power recovery and well-damped oscillations proved
    difficult. Sensitivity studies in PSCAD showed that lower inertia and higher damping
    produced smoother, faster frequency and active-power recovery without stability
    trade-offs.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
  project_page_url: https://arena.gov.au/projects/agl-liddell-large-scale-battery-with-advanced-inverters-deployment-project/
  kb_category: Battery storage
  kb_publish_date: 14/01/2026
  kb_year: '2024'
  kb_associated_project: AGL Energy - Liddell Large Scale Battery with advanced inverters;
    Deployment Project
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Current
  in_arena_portfolio: true
  arena_funding: $35m
  total_project_value: $694.68m
  lead_organisation: 'AGL Energy Limited '
  arena_program: Advancing Renewables Program
  project_status: Current
  project_start_date: 01/03/2024
  location: New South Wales
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
  markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  source_page_pdf: 30
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-12102
  contributing_source_titles:
  - AGL-Liddell BESS-Battery Development and Grid Connection Report
  contributing_sources:
  - source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
    pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
    source_pages: *id013
    source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
    markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-12103
  source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
  publish_date: '2025-12-04'
  project_name: Liddell Battery Energy Storage System (LIDBESS)
  what_happened: Demonstrating stable operation under weak-grid conditions (SCR ≈
    1.2) was required for S5.2.5.15 compliance but proved numerically difficult to
    model accurately in PSCAD, requiring careful attention to time steps and initialisation
    settings.
  lesson_learnt: When modelling grid-forming inverter performance at low SCR conditions
    in PSCAD, carefully configure numerical settings (time steps, initialisation)
    to capture realistic behaviour — standard defaults can misrepresent stability
    margins at SCR values near the minimum credible level.
  issue_severity: minor
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: development/design
  proponent_type: utility/energy retailer
  delay_category: data/validation/testing
  failure_mode: unvalidated technical assumptions
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: Parameter refinement and benchmarking in PSCAD confirmed stable
    current and voltage control down to SCR = 1.2, proving the plant exceeds the minimum
    system strength requirement.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id014
  - 31
  evidence_excerpt: Demonstrating stable operation under weak-grid conditions (SCR
    ≈ 1.2) was essential but numerically difficult to model. Grid-forming control
    naturally supports weak grid operation, but PSCAD needed careful numerical settings
    (time steps, initialisation) to capture realistic behaviour.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
  project_page_url: https://arena.gov.au/projects/agl-liddell-large-scale-battery-with-advanced-inverters-deployment-project/
  kb_category: Battery storage
  kb_publish_date: 14/01/2026
  kb_year: '2024'
  kb_associated_project: AGL Energy - Liddell Large Scale Battery with advanced inverters;
    Deployment Project
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Current
  in_arena_portfolio: true
  arena_funding: $35m
  total_project_value: $694.68m
  lead_organisation: 'AGL Energy Limited '
  arena_program: Advancing Renewables Program
  project_status: Current
  project_start_date: 01/03/2024
  location: New South Wales
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
  markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  source_page_pdf: 31
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-12103
  contributing_source_titles:
  - AGL-Liddell BESS-Battery Development and Grid Connection Report
  contributing_sources:
  - source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
    pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
    source_pages: *id014
    source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
    markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: data quality/measurement failure
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-12104
  source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
  publish_date: '2025-12-04'
  project_name: Liddell Battery Energy Storage System (LIDBESS)
  what_happened: For shallow LVRT events that did not trigger FRT mode entry, the
    inverter exhibited slow active power recovery because the FCCL was inactive during
    these events — an inherent characteristic of VSM control mode transitions.
  lesson_learnt: Document slow active power recovery during shallow LVRT events as
    an expected characteristic of VSM grid-forming control (not a compliance failure)
    and flag it early with AEMO and the NSP; future firmware should consider adaptive
    mode transition logic to reduce recovery delay without compromising stability.
  issue_severity: minor
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: development/design
  proponent_type: utility/energy retailer
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: The behaviour was documented as a project learning; future firmware
    versions may include adaptive mode transition logic to reduce recovery delay without
    compromising stability.
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id015
  - 31
  evidence_excerpt: For shallow LVRT events that do not trigger FRT mode, the inverter
    exhibited slow active power recovery because FCCL was inactive. This behaviour
    is inherent to the control mode transitions of VSM systems; forcing faster recovery
    risks destabilising voltage and frequency loops.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
  project_page_url: https://arena.gov.au/projects/agl-liddell-large-scale-battery-with-advanced-inverters-deployment-project/
  kb_category: Battery storage
  kb_publish_date: 14/01/2026
  kb_year: '2024'
  kb_associated_project: AGL Energy - Liddell Large Scale Battery with advanced inverters;
    Deployment Project
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Current
  in_arena_portfolio: true
  arena_funding: $35m
  total_project_value: $694.68m
  lead_organisation: 'AGL Energy Limited '
  arena_program: Advancing Renewables Program
  project_status: Current
  project_start_date: 01/03/2024
  location: New South Wales
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
  markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  source_page_pdf: 31
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-12104
  contributing_source_titles:
  - AGL-Liddell BESS-Battery Development and Grid Connection Report
  contributing_sources:
  - source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
    pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
    source_pages: *id015
    source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
    markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: technical underperformance
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-12105
  source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
  publish_date: '2025-12-04'
  project_name: Liddell Battery Energy Storage System (LIDBESS)
  what_happened: During the R1 stage, Fluence provided an updated discretised PPC
    model shortly before registration package submission. Introducing this model at
    that late stage required re-running most GPS-related grid connection studies and
    risked delaying project registration by up to two months.
  lesson_learnt: Once the registration process has begun, model changes should be
    minimised and carefully assessed before implementation — changes introduced close
    to registration not only pose a risk of schedule delay but can also introduce
    new compliance issues that require further rounds of negotiation and rework.
  issue_severity: major
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: approvals/contracting
  proponent_type: utility/energy retailer
  delay_category: data/validation/testing
  failure_mode: unvalidated integration
  outcome_class: delayed but recoverable
  secondary_failure_mode: unvalidated technical assumptions
  intervention_note: Fluence and Power Electronics provided a fix to address PPC and
    inverter model co-ordination during HVRT events; updated test results showed the
    revised model met minimum HVRT rise time requirements, allowing registration to
    proceed without further delay.
  transferability: broad
  delay_magnitude: 1-3 months
  technology_domain: battery storage
  source_pages: &id016
  - 31
  - 32
  evidence_excerpt: At that point, we were in the final stages of preparing the registration
    package for submission. Introducing a new PPC model at this stage posed a major
    risk of project delay, potentially up to two months, due to the need to re-run
    grid connection studies and update compliance documentation.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
  project_page_url: https://arena.gov.au/projects/agl-liddell-large-scale-battery-with-advanced-inverters-deployment-project/
  kb_category: Battery storage
  kb_publish_date: 14/01/2026
  kb_year: '2024'
  kb_associated_project: AGL Energy - Liddell Large Scale Battery with advanced inverters;
    Deployment Project
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Current
  in_arena_portfolio: true
  arena_funding: $35m
  total_project_value: $694.68m
  lead_organisation: 'AGL Energy Limited '
  arena_program: Advancing Renewables Program
  project_status: Current
  project_start_date: 01/03/2024
  location: New South Wales
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
  markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  source_page_pdf: 31
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-12105
  contributing_source_titles:
  - AGL-Liddell BESS-Battery Development and Grid Connection Report
  contributing_sources:
  - source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
    pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
    source_pages: *id016
    source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
    markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: schedule slippage
  secondary_failure_mode_v2: integration failure
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-12106
  source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
  publish_date: '2025-12-04'
  project_name: Liddell Battery Energy Storage System (LIDBESS)
  what_happened: The updated discretised PPC model introduced a non-compliance with
    HVRT rise time requirements that was not present in the previous continuous PPC
    model, caused by PPC–inverter model co-ordination issues producing a restrike-like
    effect in simulation.
  lesson_learnt: When updating PPC models during a live connection process, explicitly
    test for new compliance issues introduced by the change — particularly HVRT and
    LVRT rise time requirements — before submitting updated results to the NSP/AEMO,
    as co-ordination artefacts between the PPC model and grid-forming inverter models
    can create non-compliances absent in the real plant.
  issue_severity: major
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: approvals/contracting
  proponent_type: utility/energy retailer
  delay_category: data/validation/testing
  failure_mode: unvalidated integration
  outcome_class: delayed but recoverable
  secondary_failure_mode: null
  intervention_note: Following negotiation, Fluence and Power Electronics provided
    a firmware/model fix addressing PPC–inverter co-ordination during HVRT; the revised
    model met minimum rise time requirements and registration proceeded.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id017
  - 32
  evidence_excerpt: The updated PPC model introduced a non-compliance with HVRT rise
    time requirements, which was not observed in the previous continuous PPC model.
    Specifically, the HVRT rise time exceeded the minimum limits... The core issue
    stemmed from the updated PPC and inverter model coordination and PPC model continued
    updating commands to the inverter, which, due to its grid-forming nature, responded
    dynamically to voltage changes at its terminals.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
  project_page_url: https://arena.gov.au/projects/agl-liddell-large-scale-battery-with-advanced-inverters-deployment-project/
  kb_category: Battery storage
  kb_publish_date: 14/01/2026
  kb_year: '2024'
  kb_associated_project: AGL Energy - Liddell Large Scale Battery with advanced inverters;
    Deployment Project
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Current
  in_arena_portfolio: true
  arena_funding: $35m
  total_project_value: $694.68m
  lead_organisation: 'AGL Energy Limited '
  arena_program: Advancing Renewables Program
  project_status: Current
  project_start_date: 01/03/2024
  location: New South Wales
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
  markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  source_page_pdf: 32
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-12106
  contributing_source_titles:
  - AGL-Liddell BESS-Battery Development and Grid Connection Report
  contributing_sources:
  - source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
    pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
    source_pages: *id017
    source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
    markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: integration failure
  secondary_failure_mode_v2: technical underperformance
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-12107
  source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
  publish_date: '2025-12-04'
  project_name: Liddell Battery Energy Storage System (LIDBESS)
  what_happened: FRT re-triggering was observed during long-duration shallow faults
    in R0 SMIB studies and was still present during the R1 package review for specific
    unbalanced two-phase-to-ground fault scenarios, requiring multiple review cycles
    with Transgrid and AEMO before being resolved in the FIA wide-area assessment.
  lesson_learnt: FRT re-triggering under long-duration unbalanced faults is a known
    behaviour of VSM-based inverters caused by oscillations in metered current under
    unbalanced conditions — document the mechanism clearly for the NSP/AEMO and agree
    to verify in wide-area studies rather than attempting to resolve it at the SMIB
    level, where network representation limitations may mask the true behaviour.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: approvals/contracting
  proponent_type: utility/energy retailer
  delay_category: data/validation/testing
  failure_mode: unvalidated technical assumptions
  outcome_class: delayed but recoverable
  secondary_failure_mode: data & measurement
  intervention_note: TransGrid and AEMO confirmed the issue was not observed in the
    FIA wide-area network assessment, and the issue was closed with no further explanation
    required.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id018
  - 24
  evidence_excerpt: During the R1 stage, TransGrid advised that FRT retriggering was
    still observed during the R1 package review; however, it occurred only in two
    specific scenarios... After performing FIA studies, TransGrid and AEMO advised
    that the issue was not observed in the WAN assessment.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
  project_page_url: https://arena.gov.au/projects/agl-liddell-large-scale-battery-with-advanced-inverters-deployment-project/
  kb_category: Battery storage
  kb_publish_date: 14/01/2026
  kb_year: '2024'
  kb_associated_project: AGL Energy - Liddell Large Scale Battery with advanced inverters;
    Deployment Project
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Current
  in_arena_portfolio: true
  arena_funding: $35m
  total_project_value: $694.68m
  lead_organisation: 'AGL Energy Limited '
  arena_program: Advancing Renewables Program
  project_status: Current
  project_start_date: 01/03/2024
  location: New South Wales
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
  markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  source_page_pdf: 24
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-12107
  contributing_source_titles:
  - AGL-Liddell BESS-Battery Development and Grid Connection Report
  contributing_sources:
  - source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
    pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
    source_pages: *id018
    source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
    markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: technical underperformance
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-12108
  source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
  publish_date: '2025-12-04'
  project_name: Liddell Battery Energy Storage System (LIDBESS)
  what_happened: A post-fault dip in active current following fault clearance was
    raised by TransGrid during R0 studies. The issue was not reproduced in R1 studies
    using updated firmware (V1.05) and was subsequently closed by TransGrid and AEMO
    after FIA confirmation.
  lesson_learnt: Post-fault active current dips observed in early-stage modelling
    for grid-forming inverters may be firmware-version-specific artefacts — maintain
    versioned model and firmware logs and explicitly confirm with the NSP whether
    issues observed in earlier versions are resolved in updated firmware before committing
    to re-running full study suites.
  issue_severity: minor
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: approvals/contracting
  proponent_type: utility/energy retailer
  delay_category: data/validation/testing
  failure_mode: data & measurement
  outcome_class: delayed but recoverable
  secondary_failure_mode: unvalidated technical assumptions
  intervention_note: Using V1.05 inverter firmware, the issue was not reproduced in
    R1 SMIB studies; TransGrid and AEMO confirmed the issue was closed following FIA
    studies.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id019
  - 24
  evidence_excerpt: During the R0 stage, TransGrid raised a comment regarding the
    drop in active current following fault clearance... During the R1 stage, using
    the V1.05 inverter firmware, this issue was not observed in the latest S5.2.5.5
    SMIB results... Following the FIA studies, TransGrid and AEMO confirmed that the
    issue was closed with no further explanation required.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
  project_page_url: https://arena.gov.au/projects/agl-liddell-large-scale-battery-with-advanced-inverters-deployment-project/
  kb_category: Battery storage
  kb_publish_date: 14/01/2026
  kb_year: '2024'
  kb_associated_project: AGL Energy - Liddell Large Scale Battery with advanced inverters;
    Deployment Project
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Current
  in_arena_portfolio: true
  arena_funding: $35m
  total_project_value: $694.68m
  lead_organisation: 'AGL Energy Limited '
  arena_program: Advancing Renewables Program
  project_status: Current
  project_start_date: 01/03/2024
  location: New South Wales
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
  markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-12108
  contributing_source_titles:
  - AGL-Liddell BESS-Battery Development and Grid Connection Report
  contributing_sources:
  - source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
    pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
    source_pages: *id019
    source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
    markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: data quality/measurement failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-12109
  source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
  publish_date: '2025-12-04'
  project_name: Liddell Battery Energy Storage System (LIDBESS)
  what_happened: Achieving Automatic Access Standard (AAS) compliance simultaneously
    across all GPS clauses was infeasible for the LIDBESS because several requirements
    are inherently in tension for VSM-based grid-forming systems — notably, increasing
    reactive current injection speed and active power recovery rate can degrade frequency
    stability or weak-grid margins.
  lesson_learnt: For grid-forming BESS projects, accept from the outset that simultaneous
    AAS compliance across all GPS clauses is unachievable due to intrinsic VSM control
    trade-offs — prioritise S5.2.5.1, S5.2.5.3, S5.2.5.4, S5.2.5.5, S5.2.5.13, S5.2.5.15
    and S5.2.5.16, target 'near-AAS' on these, and prepare justified NAS proposals
    with supporting evidence for clauses where only MAS exists or where tightening
    would compromise higher-priority performance.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: approvals/contracting
  proponent_type: utility/energy retailer
  delay_category: approvals/regulatory
  failure_mode: unvalidated technical assumptions
  outcome_class: re-scoped/adapted
  secondary_failure_mode: regulatory & approvals
  intervention_note: A balanced tuning configuration was developed satisfying all
    MAS/NAS requirements across GPS clauses, supported by AEMO and Transgrid during
    the 5.3.4A approval process.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id020
  - 36
  evidence_excerpt: Achieving AAS across all GPS clauses simultaneously was infeasible
    due to intrinsic trade-offs (e.g., iq-rise speed vs frequency stability). Success
    depends on prioritising critical clauses (S5.2.5.1, S5.2.5.3, S5.2.5.4, S5.2.5.5,
    S5.2.5.13, S5.2.5.15, S5.2.5.16) and tuning for 'near-AAS' performance on them
    while maintaining compliance elsewhere.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
  project_page_url: https://arena.gov.au/projects/agl-liddell-large-scale-battery-with-advanced-inverters-deployment-project/
  kb_category: Battery storage
  kb_publish_date: 14/01/2026
  kb_year: '2024'
  kb_associated_project: AGL Energy - Liddell Large Scale Battery with advanced inverters;
    Deployment Project
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Current
  in_arena_portfolio: true
  arena_funding: $35m
  total_project_value: $694.68m
  lead_organisation: 'AGL Energy Limited '
  arena_program: Advancing Renewables Program
  project_status: Current
  project_start_date: 01/03/2024
  location: New South Wales
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
  markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  source_page_pdf: 36
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-12109
  contributing_source_titles:
  - AGL-Liddell BESS-Battery Development and Grid Connection Report
  contributing_sources:
  - source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
    pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
    source_pages: *id020
    source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
    markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: regulatory misfit
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-12110
  source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
  publish_date: '2025-12-04'
  project_name: Liddell Battery Energy Storage System (LIDBESS)
  what_happened: GPS clause S5.2.5.5 (Response to Contingency Events) could not meet
    the Automatic Access Standard because the simultaneous requirements for high reactive
    current injection and very rapid active power recovery are dynamically coupled
    in VSM control — the inverter must balance voltage and frequency stability rather
    than prioritise one response. The LIDBESS marginally fell short of AAS thresholds
    for both iq magnitude and active power recovery time.
  lesson_learnt: For grid-forming VSM-based BESS, S5.2.5.5 AAS is inherently unachievable
    without compromising other GPS clauses — negotiate a NAS with AEMO and Transgrid
    on the basis that the plant's performance (strong reactive support and P-recovery
    within ~100 ms) is technically robust, and demonstrate that tightening toward
    AAS would reduce overall system strength contribution.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: approvals/contracting
  proponent_type: utility/energy retailer
  delay_category: approvals/regulatory
  failure_mode: regulatory & approvals
  outcome_class: re-scoped/adapted
  secondary_failure_mode: unvalidated technical assumptions
  intervention_note: FCCL was developed and added to meet the MAS for reactive current
    rise time; the NAS for S5.2.5.5 was accepted by AEMO and Transgrid on the basis
    of robust overall performance.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id021
  - 25
  evidence_excerpt: Achieving the AAS for this clause is inherently challenging for
    any inverter-based technology due to the simultaneous requirements for high reactive
    current (iq) injection and very rapid active power recovery... Consequently, the
    LIDBESS marginally falls short of the strict AAS thresholds for both iq magnitude
    and active power recovery time.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
  project_page_url: https://arena.gov.au/projects/agl-liddell-large-scale-battery-with-advanced-inverters-deployment-project/
  kb_category: Battery storage
  kb_publish_date: 14/01/2026
  kb_year: '2024'
  kb_associated_project: AGL Energy - Liddell Large Scale Battery with advanced inverters;
    Deployment Project
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Current
  in_arena_portfolio: true
  arena_funding: $35m
  total_project_value: $694.68m
  lead_organisation: 'AGL Energy Limited '
  arena_program: Advancing Renewables Program
  project_status: Current
  project_start_date: 01/03/2024
  location: New South Wales
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
  markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  source_page_pdf: 25
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-12110
  contributing_source_titles:
  - AGL-Liddell BESS-Battery Development and Grid Connection Report
  contributing_sources:
  - source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
    pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
    source_pages: *id021
    source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
    markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: regulatory misfit
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-12111
  source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
  publish_date: '2025-12-04'
  project_name: Liddell Battery Energy Storage System (LIDBESS)
  what_happened: GPS clause S5.2.5.1 (Reactive Power Capability) required a Negotiated
    Access Standard because temperature-based derating of reactive power between 40–50°C,
    combined with VSL logic, prevented the plant from meeting the AAS envelope at
    ambient temperatures below 40°C despite the inverters being physically capable
    of meeting AAS at 40°C.
  lesson_learnt: When designing reactive power capability envelopes for large BESS,
    explicitly model temperature-based derating curves and VSL interactions across
    the full ambient temperature range expected at the site — failure to do so at
    design stage can result in an AAS not being achievable across all operating conditions,
    requiring a NAS even where the plant hardware is capable.
  issue_severity: minor
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: development/design
  proponent_type: utility/energy retailer
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: re-scoped/adapted
  secondary_failure_mode: null
  intervention_note: A NAS was negotiated for S5.2.5.1 with derating logic documented
    and validated across PSCAD, SSAT and PSS®E models.
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id022
  - 25
  evidence_excerpt: Although the plant was capable to meet the Automatic Access Standard
    (AAS) (due to reasonable oversizing of the plant), for any ambient temperature
    below 40°C, a NAS has been proposed for this clause. This is due to the way of
    derating the reactive power for ambient temperature between 40 to 50°C due to
    thermal limits and voltage setpoint limiting (VSL) logic.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
  project_page_url: https://arena.gov.au/projects/agl-liddell-large-scale-battery-with-advanced-inverters-deployment-project/
  kb_category: Battery storage
  kb_publish_date: 14/01/2026
  kb_year: '2024'
  kb_associated_project: AGL Energy - Liddell Large Scale Battery with advanced inverters;
    Deployment Project
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Current
  in_arena_portfolio: true
  arena_funding: $35m
  total_project_value: $694.68m
  lead_organisation: 'AGL Energy Limited '
  arena_program: Advancing Renewables Program
  project_status: Current
  project_start_date: 01/03/2024
  location: New South Wales
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
  markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  source_page_pdf: 25
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-12111
  contributing_source_titles:
  - AGL-Liddell BESS-Battery Development and Grid Connection Report
  contributing_sources:
  - source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
    pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
    source_pages: *id022
    source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
    markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-12112
  source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
  publish_date: '2025-12-04'
  project_name: Liddell Battery Energy Storage System (LIDBESS)
  what_happened: GPS clause S5.2.5.13 (Voltage and Reactive Power Control / Power
    System Oscillation Damping) required a NAS because the LIDBESS was not equipped
    with a dedicated power system oscillation damping controller, as the VSM control's
    inherent damping does not constitute a formal oscillation damping function under
    the AAS definition.
  lesson_learnt: For inverter-based BESS projects, GPS clause S5.2.5.13 will typically
    require a NAS because explicit wide-area damping control is not standard in VSM
    systems — prepare this NAS proactively with evidence of inherent VSM damping characteristics
    and wide-area study results showing no adverse impact on system stability.
  issue_severity: minor
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: approvals/contracting
  proponent_type: utility/energy retailer
  delay_category: null
  failure_mode: regulatory & approvals
  outcome_class: re-scoped/adapted
  secondary_failure_mode: null
  intervention_note: AEMO and Transgrid accepted the plant's inherent VSM damping
    characteristics as sufficient to meet the intent of the clause under a NAS, supported
    by wide-area study evidence.
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id023
  - 26
  - 27
  evidence_excerpt: The LIDBESS was registered with a NAS for this clause because
    the generating system is not equipped with a dedicated power system oscillation
    damping controller... This outcome is typical for asynchronous (inverter-based)
    generation technologies, as explicit wide area damping control is not generally
    implemented or required for compliance.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
  project_page_url: https://arena.gov.au/projects/agl-liddell-large-scale-battery-with-advanced-inverters-deployment-project/
  kb_category: Battery storage
  kb_publish_date: 14/01/2026
  kb_year: '2024'
  kb_associated_project: AGL Energy - Liddell Large Scale Battery with advanced inverters;
    Deployment Project
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Current
  in_arena_portfolio: true
  arena_funding: $35m
  total_project_value: $694.68m
  lead_organisation: 'AGL Energy Limited '
  arena_program: Advancing Renewables Program
  project_status: Current
  project_start_date: 01/03/2024
  location: New South Wales
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
  markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  source_page_pdf: 26
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-12112
  contributing_source_titles:
  - AGL-Liddell BESS-Battery Development and Grid Connection Report
  contributing_sources:
  - source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
    pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
    source_pages: *id023
    source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
    markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: regulatory misfit
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-12113
  source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
  publish_date: '2025-12-04'
  project_name: Liddell Battery Energy Storage System (LIDBESS)
  what_happened: Aligning the R2 Commissioning Test Plan with AEMO expectations required
    explicit traceability to hold points and precise measurement standards; the initial
    plan lacked sufficient detail and required revision before regulatory acceptance.
  lesson_learnt: Commissioning test plans for grid-forming BESS should include a detailed
    parameter checklist with explicit cross-references between measured and modelled
    quantities and clear traceability to regulatory hold points — comprehensive documentation
    upfront significantly reduces revision cycles and speeds regulatory acceptance.
  issue_severity: minor
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: commissioning/integration
  proponent_type: utility/energy retailer
  delay_category: approvals/regulatory
  failure_mode: regulatory & approvals
  outcome_class: delayed but recoverable
  secondary_failure_mode: poor scoping
  intervention_note: The plan was revised to include a detailed parameter checklist
    and cross-references between measured and modelled quantities, streamlining later
    approval cycles.
  transferability: broad
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id024
  - 34
  evidence_excerpt: Aligning the R2 Commissioning Test Plan with AEMO expectations
    required explicit traceability to hold points and precise measurement standards.
    Comprehensive documentation of instrumentation, sampling rates and verification
    checklists is vital for fast regulatory acceptance.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
  project_page_url: https://arena.gov.au/projects/agl-liddell-large-scale-battery-with-advanced-inverters-deployment-project/
  kb_category: Battery storage
  kb_publish_date: 14/01/2026
  kb_year: '2024'
  kb_associated_project: AGL Energy - Liddell Large Scale Battery with advanced inverters;
    Deployment Project
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Current
  in_arena_portfolio: true
  arena_funding: $35m
  total_project_value: $694.68m
  lead_organisation: 'AGL Energy Limited '
  arena_program: Advancing Renewables Program
  project_status: Current
  project_start_date: 01/03/2024
  location: New South Wales
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
  markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  source_page_pdf: 34
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-12113
  contributing_source_titles:
  - AGL-Liddell BESS-Battery Development and Grid Connection Report
  contributing_sources:
  - source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
    pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
    source_pages: *id024
    source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
    markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: governance/coordination failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-12114
  source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
  publish_date: '2025-12-04'
  project_name: Liddell Battery Energy Storage System (LIDBESS)
  what_happened: Verifying Very Fast FCAS (VFFCAS) response within 1–2 seconds using
    simulation evidence proved complex due to measurement mismatches introduced by
    coordination among the Fluence PPC, inverter controls and SCADA systems.
  lesson_learnt: For Very Fast FCAS registration, establish clear ownership of validation
    tasks and use the AEMO FCAS Verification Tool proactively from the start — mismatches
    between PPC, inverter controls and SCADA signals can invalidate simulation evidence
    and require iterative rework that delays registration.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: approvals/contracting
  proponent_type: utility/energy retailer
  delay_category: data/validation/testing
  failure_mode: unvalidated integration
  outcome_class: delayed but recoverable
  secondary_failure_mode: data & measurement
  intervention_note: AGL Energy, Fluence and APD implemented iterative simulation-and-tool
    workflows, clarified roles, and harmonised PPC–SCADA signals, ensuring traceable
    evidence for VFFCAS registration.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id025
  - 34
  evidence_excerpt: Verifying Very Fast FCAS (VFFCAS) response within 1–2 s using
    simulation evidence proved complex. Coordination among Fluence PPC, inverter controls
    and SCADA introduced measurement mismatches. Proactive use of the AEMO FCAS Verification
    Tool and clear ownership of validation tasks are essential.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
  project_page_url: https://arena.gov.au/projects/agl-liddell-large-scale-battery-with-advanced-inverters-deployment-project/
  kb_category: Battery storage
  kb_publish_date: 14/01/2026
  kb_year: '2024'
  kb_associated_project: AGL Energy - Liddell Large Scale Battery with advanced inverters;
    Deployment Project
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Current
  in_arena_portfolio: true
  arena_funding: $35m
  total_project_value: $694.68m
  lead_organisation: 'AGL Energy Limited '
  arena_program: Advancing Renewables Program
  project_status: Current
  project_start_date: 01/03/2024
  location: New South Wales
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
  markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  source_page_pdf: 34
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-12114
  contributing_source_titles:
  - AGL-Liddell BESS-Battery Development and Grid Connection Report
  contributing_sources:
  - source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
    pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
    source_pages: *id025
    source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
    markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: governance/coordination failure
  secondary_failure_mode_v2: integration failure
  failure_mode_confidence: 0.88
- record_id: ARENA-DLV-12115
  source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
  publish_date: '2025-12-04'
  project_name: Liddell Battery Energy Storage System (LIDBESS)
  what_happened: Preparation of the Local Black Start Procedure (LBSP) required four
    review cycles due to inconsistencies and missing technical details including droop
    settings, deadband values and fault current data.
  lesson_learnt: Even where a plant is not registered for black-start service, the
    LBSP is a critical compliance document — establish a structured internal review
    process with a numerical accuracy checklist before any external submission to
    avoid multiple rejection cycles with AEMO and Transgrid.
  issue_severity: minor
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: approvals/contracting
  proponent_type: utility/energy retailer
  delay_category: approvals/regulatory
  failure_mode: regulatory & approvals
  outcome_class: delayed but recoverable
  secondary_failure_mode: data & measurement
  intervention_note: AGL Energy established a structured internal review and checklist
    process to ensure clarity, numerical accuracy and consistency before submission
    to AEMO and Transgrid.
  transferability: broad
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id026
  - 34
  - 35
  evidence_excerpt: Preparing the LBSP required four review cycles due to inconsistencies
    and missing technical details (droop, deadband, fault current data). Even if a
    plant is not registered for black-start service, the LBSP is a critical compliance
    document that must be internally consistent and error-free.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
  project_page_url: https://arena.gov.au/projects/agl-liddell-large-scale-battery-with-advanced-inverters-deployment-project/
  kb_category: Battery storage
  kb_publish_date: 14/01/2026
  kb_year: '2024'
  kb_associated_project: AGL Energy - Liddell Large Scale Battery with advanced inverters;
    Deployment Project
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Current
  in_arena_portfolio: true
  arena_funding: $35m
  total_project_value: $694.68m
  lead_organisation: 'AGL Energy Limited '
  arena_program: Advancing Renewables Program
  project_status: Current
  project_start_date: 01/03/2024
  location: New South Wales
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
  markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  source_page_pdf: 34
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-12115
  contributing_source_titles:
  - AGL-Liddell BESS-Battery Development and Grid Connection Report
  contributing_sources:
  - source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
    pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
    source_pages: *id026
    source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
    markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: governance/coordination failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-12116
  source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
  publish_date: '2025-12-04'
  project_name: Liddell Battery Energy Storage System (LIDBESS)
  what_happened: Implementing site-level reactive power derating based on ambient
    temperature introduced risks of single-sensor failure and mismatched inverter-level
    versus plant-level responses, creating a potential compliance vulnerability in
    the VSL logic.
  lesson_learnt: Ambient temperature-based derating logic for large BESS must use
    redundant sensors with aggregation logic implemented through RTAC/PPC — a single
    sensor failure can cause misalignment between inverter-level derating and network-level
    compliance commitments, and the logic must be validated across all relevant simulation
    environments (PSCAD, SSAT, PSS®E).
  issue_severity: minor
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: development/design
  proponent_type: utility/energy retailer
  delay_category: null
  failure_mode: unvalidated integration
  outcome_class: re-scoped/adapted
  secondary_failure_mode: unvalidated technical assumptions
  intervention_note: A redundant ambient sensor was installed, aggregation logic was
    implemented in RTAC, and the representation was validated across PSCAD, SSAT and
    PSS®E models.
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id027
  - 35
  evidence_excerpt: Implementing site-level derating based on ambient temperature
    introduced risks of single sensor failure and mismatched inverter/plant responses.
    Redundant sensors and clear logic aggregation through Real Time Automated Controller
    (RTAC)/PPC are required to align inverter-level derating with network-level compliance.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
  project_page_url: https://arena.gov.au/projects/agl-liddell-large-scale-battery-with-advanced-inverters-deployment-project/
  kb_category: Battery storage
  kb_publish_date: 14/01/2026
  kb_year: '2024'
  kb_associated_project: AGL Energy - Liddell Large Scale Battery with advanced inverters;
    Deployment Project
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Current
  in_arena_portfolio: true
  arena_funding: $35m
  total_project_value: $694.68m
  lead_organisation: 'AGL Energy Limited '
  arena_program: Advancing Renewables Program
  project_status: Current
  project_start_date: 01/03/2024
  location: New South Wales
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
  markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  source_page_pdf: 35
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-12116
  contributing_source_titles:
  - AGL-Liddell BESS-Battery Development and Grid Connection Report
  contributing_sources:
  - source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
    pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
    source_pages: *id027
    source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
    markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-12117
  source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
  publish_date: '2025-12-04'
  project_name: Liddell Battery Energy Storage System (LIDBESS)
  what_happened: Multiple revisions (v22 to v24) of the Small Signal Stability (SSAT)
    model package caused delays due to unclear ownership and inconsistent version
    control across the project team.
  lesson_learnt: Treat simulation model packages as formal project deliverables with
    strict configuration management — assign explicit ownership, maintain a central
    tracking register for all submissions and updates, and enforce version control
    protocols to avoid confusion, duplication of effort and rework caused by teams
    working from different model versions.
  issue_severity: minor
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: development/design
  proponent_type: utility/energy retailer
  delay_category: internal governance/resourcing
  failure_mode: coordination & stakeholders
  outcome_class: delayed but recoverable
  secondary_failure_mode: null
  intervention_note: AGL Energy implemented version control protocols, explicit role
    assignment, and a central tracking register for model submissions and updates.
  transferability: broad
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id028
  - 35
  evidence_excerpt: Multiple revisions (v22 → v24) of the Small Signal Stability (SSAT)
    model package caused delays due to unclear ownership and inconsistent version
    control. Treating model packages as formal deliverables with strict configuration
    management avoids confusion and rework.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
  project_page_url: https://arena.gov.au/projects/agl-liddell-large-scale-battery-with-advanced-inverters-deployment-project/
  kb_category: Battery storage
  kb_publish_date: 14/01/2026
  kb_year: '2024'
  kb_associated_project: AGL Energy - Liddell Large Scale Battery with advanced inverters;
    Deployment Project
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Current
  in_arena_portfolio: true
  arena_funding: $35m
  total_project_value: $694.68m
  lead_organisation: 'AGL Energy Limited '
  arena_program: Advancing Renewables Program
  project_status: Current
  project_start_date: 01/03/2024
  location: New South Wales
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
  markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  source_page_pdf: 35
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-12117
  contributing_source_titles:
  - AGL-Liddell BESS-Battery Development and Grid Connection Report
  contributing_sources:
  - source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
    pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
    source_pages: *id028
    source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
    markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: governance/coordination failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-12118
  source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
  publish_date: '2025-12-04'
  project_name: Liddell Battery Energy Storage System (LIDBESS)
  what_happened: PSS®E simulations exhibited frequency drift and voltage inconsistencies
    in long runs due to numerical limitations in the tool, and the simplified Load
    Drop Compensation (LDC) representation for three-winding transformers in PSS®E
    over- or under-estimated damping and voltage-control behaviour compared to EMT
    tools.
  lesson_learnt: For grid-forming BESS connection studies, PSS®E results should not
    be treated as absolute — cross-verify critical validation cases in PSCAD to confirm
    consistency, and limit interpretation of PSS®E outputs to comparative trends rather
    than absolute performance values, particularly for long-duration runs and three-winding
    transformer configurations.
  issue_severity: minor
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: development/design
  proponent_type: utility/energy retailer
  delay_category: data/validation/testing
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: data & measurement
  intervention_note: Critical validation cases were cross-checked in PSCAD to confirm
    consistency; recommendations were made to limit interpretation of PSS®E results
    to comparative trends rather than absolute values.
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id029
  - 35
  - 36
  evidence_excerpt: Frequency drift and voltage inconsistencies were observed in PSS®E
    simulations due to numerical limitations and simplified 3-winding transformer
    LDC representation. Such models can over- or under-estimate damping and voltage-control
    behaviour compared to EMT tools.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
  project_page_url: https://arena.gov.au/projects/agl-liddell-large-scale-battery-with-advanced-inverters-deployment-project/
  kb_category: Battery storage
  kb_publish_date: 14/01/2026
  kb_year: '2024'
  kb_associated_project: AGL Energy - Liddell Large Scale Battery with advanced inverters;
    Deployment Project
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Current
  in_arena_portfolio: true
  arena_funding: $35m
  total_project_value: $694.68m
  lead_organisation: 'AGL Energy Limited '
  arena_program: Advancing Renewables Program
  project_status: Current
  project_start_date: 01/03/2024
  location: New South Wales
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
  markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  source_page_pdf: 35
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-12118
  contributing_source_titles:
  - AGL-Liddell BESS-Battery Development and Grid Connection Report
  contributing_sources:
  - source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
    pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
    source_pages: *id029
    source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
    markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: data quality/measurement failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-12119
  source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
  publish_date: '2025-12-04'
  project_name: Liddell Battery Energy Storage System (LIDBESS)
  what_happened: Early limit setting files for the LIDBESS contained inconsistencies
    between inverter current limits, PPC command scaling and plant protection thresholds,
    creating risk of nuisance trips and unpredictable fault behaviour.
  lesson_learnt: Conduct formal configuration audits to align limit settings across
    all control layers (inverter, PPC, and plant protection) before submitting compliance
    documentation — inconsistencies between these layers can cause nuisance trips
    during commissioning and must be resolved and reflected in approved commissioning
    documentation.
  issue_severity: minor
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: development/design
  proponent_type: utility/energy retailer
  delay_category: null
  failure_mode: unvalidated integration
  outcome_class: re-scoped/adapted
  secondary_failure_mode: null
  intervention_note: Technical notes and configuration audits were developed to align
    inverter, PPC and protection settings, later reflected in the approved commissioning
    documentation.
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id030
  - 36
  evidence_excerpt: Early limit setting files had inconsistencies between inverter
    current limits, PPC command scaling, and plant protection thresholds. Tight coordination
    of limit settings across all layers is essential to prevent nuisance trips and
    ensure predictable fault behaviour.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
  project_page_url: https://arena.gov.au/projects/agl-liddell-large-scale-battery-with-advanced-inverters-deployment-project/
  kb_category: Battery storage
  kb_publish_date: 14/01/2026
  kb_year: '2024'
  kb_associated_project: AGL Energy - Liddell Large Scale Battery with advanced inverters;
    Deployment Project
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Current
  in_arena_portfolio: true
  arena_funding: $35m
  total_project_value: $694.68m
  lead_organisation: 'AGL Energy Limited '
  arena_program: Advancing Renewables Program
  project_status: Current
  project_start_date: 01/03/2024
  location: New South Wales
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
  markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  source_page_pdf: 36
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-12119
  contributing_source_titles:
  - AGL-Liddell BESS-Battery Development and Grid Connection Report
  contributing_sources:
  - source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
    pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
    source_pages: *id030
    source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
    markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: integration failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-12120
  source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
  publish_date: '2025-12-04'
  project_name: Liddell Battery Energy Storage System (LIDBESS)
  what_happened: Intentional oversizing of inverters — capping each inverter's output
    at 3.784 MVA against a nameplate rating of 4.39 MVA — preserved dynamic current
    headroom that enabled the plant to meet fault ride-through, voltage support and
    system-strength requirements that would have been unachievable at full-rated operation.
  lesson_learnt: For grid-forming BESS, design-in inverter oversizing (capping normal
    output below nameplate rating) from the outset — the upfront cost premium is offset
    by the current headroom that enables GPS compliance for fault current injection
    and voltage control, reduces curtailment in weak grids, and may avoid network
    remediation costs.
  issue_severity: none
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: development/design
  proponent_type: utility/energy retailer
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id031
  - 16
  - 13
  evidence_excerpt: The inverters are connected through 86 three-winding 33 / 0.69
    / 0.69 kV unit transformers... operated at a capped output of 3.784 MVA under
    normal conditions to maintain headroom for reactive-current injection and system-strength
    compliance... slight oversizing of inverter capacity is necessary to provide sufficient
    current headroom for voltage support and fault current injection.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
  project_page_url: https://arena.gov.au/projects/agl-liddell-large-scale-battery-with-advanced-inverters-deployment-project/
  kb_category: Battery storage
  kb_publish_date: 14/01/2026
  kb_year: '2024'
  kb_associated_project: AGL Energy - Liddell Large Scale Battery with advanced inverters;
    Deployment Project
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Current
  in_arena_portfolio: true
  arena_funding: $35m
  total_project_value: $694.68m
  lead_organisation: 'AGL Energy Limited '
  arena_program: Advancing Renewables Program
  project_status: Current
  project_start_date: 01/03/2024
  location: New South Wales
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
  markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-12120
  contributing_source_titles:
  - AGL-Liddell BESS-Battery Development and Grid Connection Report
  contributing_sources:
  - source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
    pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
    source_pages: *id031
    source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
    markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: false
- record_id: ARENA-DLV-12121
  source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
  publish_date: '2025-12-04'
  project_name: Liddell Battery Energy Storage System (LIDBESS)
  what_happened: Early engagement and close collaboration between AGL Energy, Power
    Electronics, Fluence, APD Engineering, AEMO and Transgrid was essential in aligning
    modelling methodologies, parameter transparency and performance expectations for
    grid-forming studies, and was cited as the key enabler for resolving technical
    and procedural issues throughout the connection process.
  lesson_learnt: Engage AEMO and the NSP before finalising GFM modelling methodology
    — early alignment on validation approaches, performance benchmarks and target
    clause levels (AAS/NAS) significantly reduces the number of review iterations
    and avoids late-stage surprises during the FIA and registration process.
  issue_severity: none
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: development/design
  proponent_type: utility/energy retailer
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id032
  - 8
  - 33
  evidence_excerpt: The importance of early engagement with AEMO and the NSP to align
    expectations on GFM modelling methodologies, validation approaches, and performance
    benchmarks... Collaboration among AGL Energy, Power Electronics, Fluence, APD,
    AEMO, and Transgrid was critical to resolving technical and procedural issues.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
  project_page_url: https://arena.gov.au/projects/agl-liddell-large-scale-battery-with-advanced-inverters-deployment-project/
  kb_category: Battery storage
  kb_publish_date: 14/01/2026
  kb_year: '2024'
  kb_associated_project: AGL Energy - Liddell Large Scale Battery with advanced inverters;
    Deployment Project
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Current
  in_arena_portfolio: true
  arena_funding: $35m
  total_project_value: $694.68m
  lead_organisation: 'AGL Energy Limited '
  arena_program: Advancing Renewables Program
  project_status: Current
  project_start_date: 01/03/2024
  location: New South Wales
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
  markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  source_page_pdf: 8
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-12121
  contributing_source_titles:
  - AGL-Liddell BESS-Battery Development and Grid Connection Report
  contributing_sources:
  - source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
    pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
    source_pages: *id032
    source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
    markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: false
- record_id: ARENA-DLV-12122
  source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
  publish_date: '2025-12-04'
  project_name: Liddell Battery Energy Storage System (LIDBESS)
  what_happened: Voltage controller oscillations were identified during high voltage
    ride-through (HVRT) events, caused by interaction between Id–Iq coupling and current
    limits; the issue required targeted adjustment of the integrator time constant
    (Ti_v) to resolve.
  lesson_learnt: During GFM inverter tuning for HVRT compliance, explicitly test for
    voltage controller oscillations driven by Id–Iq coupling near current limits —
    adjusting the integrator time constant (Ti_v) is an effective mitigation, but
    this interaction must be identified and resolved before submitting compliance
    results to the NSP/AEMO.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: development/design
  proponent_type: utility/energy retailer
  delay_category: data/validation/testing
  failure_mode: unvalidated technical assumptions
  outcome_class: re-scoped/adapted
  secondary_failure_mode: null
  intervention_note: Careful adjustment of the integrator time constant (Ti_v) mitigated
    the voltage controller oscillations during HVRT events.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id033
  - 9
  evidence_excerpt: The identification and mitigation of voltage controller oscillations
    during high voltage ride-through (HVRT) events through careful adjustment of the
    integrator time constant (Ti_v), highlighting the interaction between Id–Iq coupling
    and current limits.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
  project_page_url: https://arena.gov.au/projects/agl-liddell-large-scale-battery-with-advanced-inverters-deployment-project/
  kb_category: Battery storage
  kb_publish_date: 14/01/2026
  kb_year: '2024'
  kb_associated_project: AGL Energy - Liddell Large Scale Battery with advanced inverters;
    Deployment Project
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Current
  in_arena_portfolio: true
  arena_funding: $35m
  total_project_value: $694.68m
  lead_organisation: 'AGL Energy Limited '
  arena_program: Advancing Renewables Program
  project_status: Current
  project_start_date: 01/03/2024
  location: New South Wales
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
  markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-12122
  contributing_source_titles:
  - AGL-Liddell BESS-Battery Development and Grid Connection Report
  contributing_sources:
  - source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
    pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
    source_pages: *id033
    source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
    markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: technical underperformance
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-12123
  source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
  publish_date: '2025-12-04'
  project_name: Liddell Battery Energy Storage System (LIDBESS)
  what_happened: The reuse of the existing 330 kV Liddell Power Station switchyard
    infrastructure (previously used by the thermal units) for the BESS connection
    point minimised additional network works and enabled a more efficient grid connection
    process.
  lesson_learnt: When siting large BESS projects, prioritise connection to existing
    high-voltage switchyard infrastructure from retired thermal plant where available
    — reuse of existing 330 kV infrastructure reduces civil works, connection study
    complexity and approval timeline compared to greenfield connection points.
  issue_severity: none
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: development/design
  proponent_type: utility/energy retailer
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id034
  - 17
  evidence_excerpt: The connection point for the LIDBESS was established at the existing
    330 kV Liddell Power Station switchyard previously used by the thermal units,
    enabling reuse of existing infrastructure and minimising additional network works.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
  project_page_url: https://arena.gov.au/projects/agl-liddell-large-scale-battery-with-advanced-inverters-deployment-project/
  kb_category: Battery storage
  kb_publish_date: 14/01/2026
  kb_year: '2024'
  kb_associated_project: AGL Energy - Liddell Large Scale Battery with advanced inverters;
    Deployment Project
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Current
  in_arena_portfolio: true
  arena_funding: $35m
  total_project_value: $694.68m
  lead_organisation: 'AGL Energy Limited '
  arena_program: Advancing Renewables Program
  project_status: Current
  project_start_date: 01/03/2024
  location: New South Wales
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
  markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  source_page_pdf: 17
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-12123
  contributing_source_titles:
  - AGL-Liddell BESS-Battery Development and Grid Connection Report
  contributing_sources:
  - source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
    pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
    source_pages: *id034
    source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
    markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: false
- record_id: ARENA-DLV-12124
  source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
  publish_date: '2025-12-04'
  project_name: Liddell Battery Energy Storage System (LIDBESS)
  what_happened: The LIDBESS project successfully completed the Full Impact Assessment
    (FIA) — a wide-area PSCAD study performed by AEMO and Transgrid — confirming that
    tuned GFM inverter control does not adversely affect network stability and authorising
    progression to R1 and R2 stages. This was achieved through end-to-end alignment
    across modelling, controls and measurement requirements.
  lesson_learnt: For large grid-forming BESS, invest in end-to-end alignment between
    the developer's PSCAD models, OEM control parameters and AEMO/NSP modelling requirements
    before entering the FIA — the FIA is a wide-area verification step and issues
    not resolved in prior SMIB studies will resurface and delay the assessment.
  issue_severity: none
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: approvals/contracting
  proponent_type: utility/energy retailer
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id035
  - 18
  - 23
  evidence_excerpt: Following these studies, the project successfully completed the
    Full Impact Assessment (FIA), a wide-area network (WAN) stability assessment performed
    in PSCAD by AEMO and Transgrid to verify that the tuned inverter control does
    not adversely affect network stability. Passing this assessment led to the issue
    of the Clause 5.3.4A approval letter.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
  project_page_url: https://arena.gov.au/projects/agl-liddell-large-scale-battery-with-advanced-inverters-deployment-project/
  kb_category: Battery storage
  kb_publish_date: 14/01/2026
  kb_year: '2024'
  kb_associated_project: AGL Energy - Liddell Large Scale Battery with advanced inverters;
    Deployment Project
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Current
  in_arena_portfolio: true
  arena_funding: $35m
  total_project_value: $694.68m
  lead_organisation: 'AGL Energy Limited '
  arena_program: Advancing Renewables Program
  project_status: Current
  project_start_date: 01/03/2024
  location: New South Wales
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
  markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  source_page_pdf: 18
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-12124
  contributing_source_titles:
  - AGL-Liddell BESS-Battery Development and Grid Connection Report
  contributing_sources:
  - source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
    pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
    source_pages: *id035
    source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
    markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: false
- record_id: ARENA-DLV-12125
  source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
  publish_date: '2025-12-04'
  project_name: Liddell Battery Energy Storage System (LIDBESS)
  what_happened: GPS clause S5.2.5.10 (Protection to Trip Plant for Unstable Operation)
    required a NAS because AEMO and Transgrid agreed that the plant should not be
    automatically disconnected in response to instability events, despite the AAS
    requiring automatic disconnection — the VSM control's normal oscillatory behaviour
    would otherwise cause false trips.
  lesson_learnt: For VSM-based grid-forming BESS, the AAS for GPS clause S5.2.5.10
    will likely require a NAS — negotiate early with AEMO and Transgrid to establish
    validated instability thresholds that avoid false trips during normal VSM oscillations
    while still ensuring disconnection for genuinely unstable conditions, and document
    the agreed monitoring and alarm logic.
  issue_severity: minor
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: approvals/contracting
  proponent_type: utility/energy retailer
  delay_category: approvals/regulatory
  failure_mode: regulatory & approvals
  outcome_class: re-scoped/adapted
  secondary_failure_mode: unvalidated technical assumptions
  intervention_note: It was agreed with Transgrid and AEMO that the plant would not
    be disconnected in response to instability events detected by the monitoring system;
    a NAS was registered with validated disconnection thresholds.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id036
  - 26
  evidence_excerpt: While LIDBESS is equipped with an instability monitoring system
    that can promptly raise alarms and initiate disconnection, it was agreed with
    Transgrid and AEMO that the plant would not be disconnected in response to such
    instability events. Therefore, NAS was agreed for this clause.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
  project_page_url: https://arena.gov.au/projects/agl-liddell-large-scale-battery-with-advanced-inverters-deployment-project/
  kb_category: Battery storage
  kb_publish_date: 14/01/2026
  kb_year: '2024'
  kb_associated_project: AGL Energy - Liddell Large Scale Battery with advanced inverters;
    Deployment Project
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Current
  in_arena_portfolio: true
  arena_funding: $35m
  total_project_value: $694.68m
  lead_organisation: 'AGL Energy Limited '
  arena_program: Advancing Renewables Program
  project_status: Current
  project_start_date: 01/03/2024
  location: New South Wales
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
  markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  source_page_pdf: 26
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-12125
  contributing_source_titles:
  - AGL-Liddell BESS-Battery Development and Grid Connection Report
  contributing_sources:
  - source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
    pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
    source_pages: *id036
    source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
    markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: regulatory misfit
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-12126
  source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
  publish_date: '2025-12-04'
  project_name: Liddell Battery Energy Storage System (LIDBESS)
  what_happened: 'The LIDBESS project adopted a clear process improvement strategy
    for GPS approvals: agreeing early on target clause levels (AAS/near-AAS/NAS),
    test methods and acceptance metrics; maintaining a live tuning matrix linking
    parameters to clauses; and producing clear versioned evidence packs so reviewers
    could see trade-offs at a glance.'
  lesson_learnt: Establish a live tuning matrix linking inverter and PPC parameters
    to specific GPS clauses at the start of R0 studies, agree target compliance levels
    and acceptance metrics with AEMO and the NSP before beginning simulation, and
    maintain versioned evidence packs — this process discipline significantly reduces
    approval iterations and supports faster 5.3.4A sign-off.
  issue_severity: none
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: approvals/contracting
  proponent_type: utility/energy retailer
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id037
  - 29
  evidence_excerpt: 'Process improvements for faster approvals: Agree early on target
    clause levels (AAS/near-AAS/NAS), test methods, and acceptance metrics; keep a
    live tuning matrix linking parameters to clauses; and maintain clear, versioned
    evidence packs so reviewers see trade-offs and rationale at a glance.'
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
  project_page_url: https://arena.gov.au/projects/agl-liddell-large-scale-battery-with-advanced-inverters-deployment-project/
  kb_category: Battery storage
  kb_publish_date: 14/01/2026
  kb_year: '2024'
  kb_associated_project: AGL Energy - Liddell Large Scale Battery with advanced inverters;
    Deployment Project
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Current
  in_arena_portfolio: true
  arena_funding: $35m
  total_project_value: $694.68m
  lead_organisation: 'AGL Energy Limited '
  arena_program: Advancing Renewables Program
  project_status: Current
  project_start_date: 01/03/2024
  location: New South Wales
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
  markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-12126
  contributing_source_titles:
  - AGL-Liddell BESS-Battery Development and Grid Connection Report
  contributing_sources:
  - source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
    pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
    source_pages: *id037
    source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
    markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: false
- record_id: ARENA-DLV-12127
  source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
  publish_date: '2025-12-04'
  project_name: Liddell Battery Energy Storage System (LIDBESS)
  what_happened: The project identified that the existing NER GPS framework, designed
    primarily for synchronous generators, does not fully accommodate the inherent
    capabilities and trade-offs of advanced grid-forming inverter systems, particularly
    around simultaneous AAS requirements for reactive current injection and active
    power recovery in clause S5.2.5.5.
  lesson_learnt: Project developers deploying large-scale GFM BESS should proactively
    document where existing GPS clauses create unachievable or conflicting requirements
    for inverter-based technologies and share these findings with AEMO and ARENA —
    this evidence base is needed to inform future regulatory refinements that better
    recognise inverter capabilities.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: approvals/contracting
  proponent_type: utility/energy retailer
  delay_category: approvals/regulatory
  failure_mode: regulatory & approvals
  outcome_class: policy/market influence only
  secondary_failure_mode: unvalidated technical assumptions
  intervention_note: The project documented GPS framework limitations and shared findings
    through ARENA knowledge-sharing deliverables to inform future regulatory refinements.
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id038
  - 37
  evidence_excerpt: These activities also revealed the practical limitations of current
    standards when applied to advanced grid-forming systems, highlighting where the
    existing GPS framework may need refinement to better recognise inverter-based
    capabilities.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
  project_page_url: https://arena.gov.au/projects/agl-liddell-large-scale-battery-with-advanced-inverters-deployment-project/
  kb_category: Battery storage
  kb_publish_date: 14/01/2026
  kb_year: '2024'
  kb_associated_project: AGL Energy - Liddell Large Scale Battery with advanced inverters;
    Deployment Project
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Current
  in_arena_portfolio: true
  arena_funding: $35m
  total_project_value: $694.68m
  lead_organisation: 'AGL Energy Limited '
  arena_program: Advancing Renewables Program
  project_status: Current
  project_start_date: 01/03/2024
  location: New South Wales
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
  markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-12127
  contributing_source_titles:
  - AGL-Liddell BESS-Battery Development and Grid Connection Report
  contributing_sources:
  - source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
    pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
    source_pages: *id038
    source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
    markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: regulatory misfit
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-12128
  source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
  publish_date: '2025-12-04'
  project_name: Liddell Battery Energy Storage System (LIDBESS)
  what_happened: Transparent and detailed parameter exchange between AGL Energy, Power
    Electronics (OEM) and system operators was identified as essential for achieving
    realistic and replicable simulations during the connection studies, and was explicitly
    cited as a key learning from the development phase.
  lesson_learnt: Establish a formal parameter exchange protocol between the developer,
    inverter OEM and system operators at the start of connection studies — lack of
    transparency in control parameters leads to unreplicable simulation results that
    slow regulatory review and undermine the credibility of GPS compliance evidence.
  issue_severity: none
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: development/design
  proponent_type: utility/energy retailer
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id039
  - 8
  evidence_excerpt: The importance of detailed model validation and transparent parameter
    exchange between the developer and Original Equipment Manufacturer (OEM) to ensure
    realistic and replicable simulations.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
  project_page_url: https://arena.gov.au/projects/agl-liddell-large-scale-battery-with-advanced-inverters-deployment-project/
  kb_category: Battery storage
  kb_publish_date: 14/01/2026
  kb_year: '2024'
  kb_associated_project: AGL Energy - Liddell Large Scale Battery with advanced inverters;
    Deployment Project
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Current
  in_arena_portfolio: true
  arena_funding: $35m
  total_project_value: $694.68m
  lead_organisation: 'AGL Energy Limited '
  arena_program: Advancing Renewables Program
  project_status: Current
  project_start_date: 01/03/2024
  location: New South Wales
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
  markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  source_page_pdf: 8
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-12128
  contributing_source_titles:
  - AGL-Liddell BESS-Battery Development and Grid Connection Report
  contributing_sources:
  - source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
    pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
    source_pages: *id039
    source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
    markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: false
- record_id: ARENA-DLV-12129
  source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
  publish_date: '2025-12-04'
  project_name: Liddell Battery Energy Storage System (LIDBESS)
  what_happened: The LIDBESS project demonstrated that a grid-forming BESS using VSM
    control can operate stably at SCR values as low as 1.2 in a 330 kV network — conditions
    typical of the weak grid environments that will become more common as synchronous
    generation retires from the NEM.
  lesson_learnt: Large-scale grid-forming BESS using VSM control is a technically
    viable option for providing system strength services in weak-grid (low SCR) environments
    in the NEM — future projects in areas with retiring synchronous generation should
    consider GFM BESS as a scalable alternative, with PSCAD validation at minimum
    credible SCR levels forming part of the connection study package.
  issue_severity: none
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: development/design
  proponent_type: utility/energy retailer
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: follow-on scale-up enabled
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id040
  - 21
  - 31
  evidence_excerpt: The studies also demonstrated that the plant maintained stable
    operation under very low system strength conditions, satisfying the S5.2.5.15
    withstand SCR requirement. The grid-forming control was able to preserve synchronism
    and voltage reference even at SCR values near the minimum credible levels.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
  project_page_url: https://arena.gov.au/projects/agl-liddell-large-scale-battery-with-advanced-inverters-deployment-project/
  kb_category: Battery storage
  kb_publish_date: 14/01/2026
  kb_year: '2024'
  kb_associated_project: AGL Energy - Liddell Large Scale Battery with advanced inverters;
    Deployment Project
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Current
  in_arena_portfolio: true
  arena_funding: $35m
  total_project_value: $694.68m
  lead_organisation: 'AGL Energy Limited '
  arena_program: Advancing Renewables Program
  project_status: Current
  project_start_date: 01/03/2024
  location: New South Wales
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
  markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  source_page_pdf: 21
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-12129
  contributing_source_titles:
  - AGL-Liddell BESS-Battery Development and Grid Connection Report
  contributing_sources:
  - source_title: AGL-Liddell BESS-Battery Development and Grid Connection Report
    pdf_url: https://arena.gov.au/assets/2026/01/AGL-Liddell-BESS-Battery_Development-and-Grid-Connection-Report.pdf
    source_pages: *id040
    source_url: https://arena.gov.au/knowledge-bank/agl-liddell-bess-battery-development-and-grid-connection-report/
    markdown_filename: agl_liddell_bess_battery_development_and_grid_connection_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: false
