- record_id: ARENA-DLV-21151
  source_title: Gold Fields Agnew Gold Mine Final Report
  publish_date: 2022-03
  project_name: Agnew Hybrid Microgrid Project
  what_happened: The project was delivered on time and on budget despite being constructed
    during the early stages of the COVID-19 pandemic, achieving practical completion
    in 2020 and meeting all performance criteria including a 54% renewable energy
    fraction.
  lesson_learnt: A hybrid microgrid combining wind, solar, BESS and thermal backup
    can be delivered on time and on budget at a remote mine site, demonstrating that
    high-penetration renewable microgrids are technically and commercially viable
    for the mining sector.
  issue_severity: none
  project_type: multi-technology/hybrid
  project_scale_band: first commercial/FOAK
  lifecycle_phase: commissioning/integration
  proponent_type: industrial operator
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: hybrid systems
  source_pages: &id001
  - 20
  evidence_excerpt: The Agnew microgrid has met all of its performance criteria and
    despite being constructed during the beginnings of a global pandemic, was delivered
    on time and on budget.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
  project_page_url: https://arena.gov.au/projects/agnew-renewable-energy-microgrid/
  kb_category: Battery storage, Hybrid technologies, Off grid, Solar energy, Solar
    PV R&amp;D, Wind energy
  kb_publish_date: 30/03/2022
  kb_year: '2019'
  kb_associated_project: Agnew Renewable Energy Microgrid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $13.5m
  total_project_value: $111.6m
  lead_organisation: Agnew Gold Mining Company Pty Ltd
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 11/06/2019
  location: Leinster, Western Australia
  project_partners: Energy Developments Limited, Goldwind, Juwi, Cummins
  pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
  markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  source_page_pdf: 20
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-21151
  contributing_source_titles:
  - Gold Fields Agnew Gold Mine Final Report
  contributing_sources:
  - source_title: Gold Fields Agnew Gold Mine Final Report
    pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
    source_pages: *id001
    source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
    markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Off grid
  - Solar PV
  - Wind
  activity_type: Deployment
  is_consortium: false
- record_id: ARENA-DLV-21152
  source_title: Gold Fields Agnew Gold Mine Final Report
  publish_date: 2022-03
  project_name: Agnew Hybrid Microgrid Project
  what_happened: 'ARENA funding approval was still progressing through its channels
    at the time of financial close, forcing the project to be split into two phases:
    Phase 1 (thermal station and 4 MW solar) and Phase 2 (wind farm and BESS), with
    Phase 2 contingent on ARENA funding approval.'
  lesson_learnt: Align ARENA funding approval timelines with project financial close
    — where approval lags, phased delivery can preserve schedule but introduces cost
    escalation, reduced amortisation periods, and constrained future optionality that
    may not be recoverable post-construction.
  issue_severity: major
  project_type: multi-technology/hybrid
  project_scale_band: first commercial/FOAK
  lifecycle_phase: approvals/contracting
  proponent_type: industrial operator
  delay_category: financing/commercial close
  failure_mode: regulatory & approvals
  outcome_class: re-scoped/adapted
  secondary_failure_mode: coordination & stakeholders
  intervention_note: Project was split into two phases to allow financial close to
    proceed on Phase 1 ahead of ARENA funding approval, enabling the construction
    timeline to be maintained for the critical thermal plant.
  transferability: moderate
  delay_magnitude: 3-12 months
  technology_domain: hybrid systems
  source_pages: &id002
  - 31
  evidence_excerpt: The key issue at financial close was that the process to obtain
    ARENA funding was still progressing through its channels and hadn't yet made it
    to the ARENA board for approval... The delay to Phase 2 created several, significant
    commercial challenges for the Project, including the cost escalation of some equipment
    purchases, which Gold Fields had to absorb. The delay also caused a reduced amortisation
    period for EDL's capital (approximately 9 years instead of 10) leading to higher,
    fixed, monthly charges to Gold Fields.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
  project_page_url: https://arena.gov.au/projects/agnew-renewable-energy-microgrid/
  kb_category: Battery storage, Hybrid technologies, Off grid, Solar energy, Solar
    PV R&amp;D, Wind energy
  kb_publish_date: 30/03/2022
  kb_year: '2019'
  kb_associated_project: Agnew Renewable Energy Microgrid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $13.5m
  total_project_value: $111.6m
  lead_organisation: Agnew Gold Mining Company Pty Ltd
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 11/06/2019
  location: Leinster, Western Australia
  project_partners: Energy Developments Limited, Goldwind, Juwi, Cummins
  pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
  markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  source_page_pdf: 31
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-21152
  contributing_source_titles:
  - Gold Fields Agnew Gold Mine Final Report
  contributing_sources:
  - source_title: Gold Fields Agnew Gold Mine Final Report
    pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
    source_pages: *id002
    source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
    markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Off grid
  - Solar PV
  - Wind
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: schedule slippage
  secondary_failure_mode_v2: cost overrun
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-21153
  source_title: Gold Fields Agnew Gold Mine Final Report
  publish_date: 2022-03
  project_name: Agnew Hybrid Microgrid Project
  what_happened: Phasing the delivery (splitting Phase 1 and Phase 2) forced Gold
    Fields to secure additional gas pipeline capacity for a 12-month period, eliminating
    the LNG option and locking in sunk costs that made it less feasible to achieve
    higher renewable fractions in the future, while also resulting in higher emissions
    over the project life and reduced LGC revenue.
  lesson_learnt: Thermal fuel infrastructure decisions made under schedule pressure
    can lock in long-term commercial and emissions constraints — evaluate all firming
    fuel options (pipeline gas, trucked LNG, diesel) holistically before committing
    to infrastructure, particularly when a high long-term renewable fraction is the
    goal.
  issue_severity: major
  project_type: multi-technology/hybrid
  project_scale_band: first commercial/FOAK
  lifecycle_phase: approvals/contracting
  proponent_type: industrial operator
  delay_category: financing/commercial close
  failure_mode: poor scoping
  outcome_class: re-scoped/adapted
  secondary_failure_mode: unvalidated technical assumptions
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: hybrid systems
  source_pages: &id003
  - 31
  evidence_excerpt: Gold Fields had to secure additional gas pipeline capacity for
    the thermal power station for a 12-month period, which eliminated the LNG option,
    locking in the Project's sunk costs and making it less feasible to go to higher
    renewable fractions in the future. This also meant higher emissions for the Project
    over its life and less revenue from LGCs.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
  project_page_url: https://arena.gov.au/projects/agnew-renewable-energy-microgrid/
  kb_category: Battery storage, Hybrid technologies, Off grid, Solar energy, Solar
    PV R&amp;D, Wind energy
  kb_publish_date: 30/03/2022
  kb_year: '2019'
  kb_associated_project: Agnew Renewable Energy Microgrid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $13.5m
  total_project_value: $111.6m
  lead_organisation: Agnew Gold Mining Company Pty Ltd
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 11/06/2019
  location: Leinster, Western Australia
  project_partners: Energy Developments Limited, Goldwind, Juwi, Cummins
  pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
  markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  source_page_pdf: 31
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-21153
  contributing_source_titles:
  - Gold Fields Agnew Gold Mine Final Report
  contributing_sources:
  - source_title: Gold Fields Agnew Gold Mine Final Report
    pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
    source_pages: *id003
    source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
    markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Off grid
  - Solar PV
  - Wind
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-21154
  source_title: Gold Fields Agnew Gold Mine Final Report
  publish_date: 2022-03
  project_name: Agnew Hybrid Microgrid Project
  what_happened: Wind turbine 3 was offline during December 2020 and January 2021
    due to a cable fault, causing renewable energy contribution to fall below forecast
    for those months.
  lesson_learnt: Cable fault risk in wind turbines should be included in operational
    risk planning for remote microgrids — a single turbine outage in a five-turbine
    wind farm at a remote site can measurably reduce renewable fraction for the duration
    of the fault.
  issue_severity: minor
  project_type: multi-technology/hybrid
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: industrial operator
  delay_category: null
  failure_mode: execution & logistics
  outcome_class: delayed but recoverable
  secondary_failure_mode: null
  intervention_note: Cable fault was identified and resolved; wind turbine 3 returned
    to service.
  transferability: moderate
  delay_magnitude: 1-3 months
  technology_domain: wind
  source_pages: &id004
  - 19
  evidence_excerpt: During the months of December 2020 and January 2021, wind turbine
    3 was offline due to a cable fault (now resolved) which explains the RE Contribution
    being below forecast for these months.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
  project_page_url: https://arena.gov.au/projects/agnew-renewable-energy-microgrid/
  kb_category: Battery storage, Hybrid technologies, Off grid, Solar energy, Solar
    PV R&amp;D, Wind energy
  kb_publish_date: 30/03/2022
  kb_year: '2019'
  kb_associated_project: Agnew Renewable Energy Microgrid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $13.5m
  total_project_value: $111.6m
  lead_organisation: Agnew Gold Mining Company Pty Ltd
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 11/06/2019
  location: Leinster, Western Australia
  project_partners: Energy Developments Limited, Goldwind, Juwi, Cummins
  pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
  markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  source_page_pdf: 19
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-21154
  contributing_source_titles:
  - Gold Fields Agnew Gold Mine Final Report
  contributing_sources:
  - source_title: Gold Fields Agnew Gold Mine Final Report
    pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
    source_pages: *id004
    source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
    markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Off grid
  - Solar PV
  - Wind
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: technical underperformance
  failure_mode_confidence: 0.72
- record_id: ARENA-DLV-21155
  source_title: Gold Fields Agnew Gold Mine Final Report
  publish_date: 2022-03
  project_name: Agnew Hybrid Microgrid Project
  what_happened: Gold Fields took the Agnew project to the IPP market for tender after
    collecting only 3 months of wind resource data from a SODAR unit, well short of
    the 12-month minimum historically required for bankable wind farm design and the
    3 years preferred by financiers.
  lesson_learnt: A short wind dataset (3 months SODAR) does not have to delay project
    procurement — IPPs can extrapolate limited datasets against regional wind data
    for turbine selection and sizing, and the dataset can be validated against a 12-month
    dataset collected during detailed design; for new projects, freely available datasets
    (AREMI, NASA) can support early viability assessment before local instrumentation
    data is complete.
  issue_severity: minor
  project_type: multi-technology/hybrid
  project_scale_band: first commercial/FOAK
  lifecycle_phase: concept/feasibility
  proponent_type: industrial operator
  delay_category: data/validation/testing
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: SODAR continued collecting data through detailed design until
    12 months of data was available; the complete dataset validated the extrapolated
    dataset and turbine selection did not change.
  transferability: moderate
  delay_magnitude: null
  technology_domain: wind
  source_pages: &id005
  - 15
  - 16
  evidence_excerpt: Gold Fields took the Agnew project to the IPP (Independent Power
    Provider) market for tender after collecting only 3 months of wind resource data...
    Wind turbine selection and wind farm sizing did not change between the 3 month
    dataset and the 12 month dataset.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
  project_page_url: https://arena.gov.au/projects/agnew-renewable-energy-microgrid/
  kb_category: Battery storage, Hybrid technologies, Off grid, Solar energy, Solar
    PV R&amp;D, Wind energy
  kb_publish_date: 30/03/2022
  kb_year: '2019'
  kb_associated_project: Agnew Renewable Energy Microgrid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $13.5m
  total_project_value: $111.6m
  lead_organisation: Agnew Gold Mining Company Pty Ltd
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 11/06/2019
  location: Leinster, Western Australia
  project_partners: Energy Developments Limited, Goldwind, Juwi, Cummins
  pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
  markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  source_page_pdf: 15
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-21155
  contributing_source_titles:
  - Gold Fields Agnew Gold Mine Final Report
  contributing_sources:
  - source_title: Gold Fields Agnew Gold Mine Final Report
    pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
    source_pages: *id005
    source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
    markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Off grid
  - Solar PV
  - Wind
  activity_type: Deployment
  is_consortium: false
- record_id: ARENA-DLV-21156
  source_title: Gold Fields Agnew Gold Mine Final Report
  publish_date: 2022-03
  project_name: Agnew Hybrid Microgrid Project
  what_happened: 'The gas supply pressure regulators were identified as a design risk:
    at 100% renewable penetration with thermal generators off, regulators can pass
    gas to the low-pressure side and trigger an emergency shutdown of the gas supply,
    which in a remote location could take a long time to manually reset.'
  lesson_learnt: Design gas supply systems for a no-flow condition by including automated
    isolation valves upstream of pressure regulators, controlled by a signal from
    the power station when thermal generation is not required — this prevents emergency
    gas supply shutdowns at high renewable fractions and avoids prolonged manual resets
    in remote locations.
  issue_severity: moderate
  project_type: multi-technology/hybrid
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: industrial operator
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: Identified as a design lesson for future projects; retrofitting
    was assessed as uneconomic at Agnew.
  transferability: moderate
  delay_magnitude: null
  technology_domain: hybrid systems
  source_pages: &id006
  - 20
  evidence_excerpt: For projects connected to a gas pipeline, at 100% renewable penetration
    (thermal generators off), the gas supply pressure regulators may pass gas over
    to the low pressure side and trigger an emergency shutdown of the gas supply...
    The learning for future projects that utilise gas for backup is to design the
    gas supply system for a no flow condition by having automated isolation valves
    upstream of the regulators.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
  project_page_url: https://arena.gov.au/projects/agnew-renewable-energy-microgrid/
  kb_category: Battery storage, Hybrid technologies, Off grid, Solar energy, Solar
    PV R&amp;D, Wind energy
  kb_publish_date: 30/03/2022
  kb_year: '2019'
  kb_associated_project: Agnew Renewable Energy Microgrid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $13.5m
  total_project_value: $111.6m
  lead_organisation: Agnew Gold Mining Company Pty Ltd
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 11/06/2019
  location: Leinster, Western Australia
  project_partners: Energy Developments Limited, Goldwind, Juwi, Cummins
  pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
  markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  source_page_pdf: 20
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-21156
  contributing_source_titles:
  - Gold Fields Agnew Gold Mine Final Report
  contributing_sources:
  - source_title: Gold Fields Agnew Gold Mine Final Report
    pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
    source_pages: *id006
    source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
    markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Off grid
  - Solar PV
  - Wind
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.9
- record_id: ARENA-DLV-21157
  source_title: Gold Fields Agnew Gold Mine Final Report
  publish_date: 2022-03
  project_name: Agnew Hybrid Microgrid Project
  what_happened: The capital invested in the gas pipeline infrastructure became the
    biggest barrier to increasing renewable fraction at Agnew post-construction, because
    the pipeline must be amortised regardless of how much gas is actually consumed,
    making it economically unattractive to reduce thermal generation further.
  lesson_learnt: If the long-term goal is to approach 100% renewable energy, evaluate
    all thermal firming fuel options (pipeline gas, trucked LNG, diesel) before committing
    to pipeline infrastructure — sunk capital in a gas pipeline can lock in a renewable
    fraction ceiling that is difficult and uneconomic to overcome post-construction.
  issue_severity: moderate
  project_type: multi-technology/hybrid
  project_scale_band: first commercial/FOAK
  lifecycle_phase: development/design
  proponent_type: industrial operator
  delay_category: null
  failure_mode: poor scoping
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: unvalidated technical assumptions
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: hybrid systems
  source_pages: &id007
  - 20
  evidence_excerpt: The biggest barrier to increasing the renewable fraction at Agnew
    now (post construction) is the amortisation of the capital invested in the gas
    pipeline. If the long-term goal for a project is to get to as near to 100% renewable
    energy as possible, then all thermal fuel options should be considered, even a
    higher emissions fuel such as diesel, as it will not produce a significant amount
    of emissions if it's only used as a contingency.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
  project_page_url: https://arena.gov.au/projects/agnew-renewable-energy-microgrid/
  kb_category: Battery storage, Hybrid technologies, Off grid, Solar energy, Solar
    PV R&amp;D, Wind energy
  kb_publish_date: 30/03/2022
  kb_year: '2019'
  kb_associated_project: Agnew Renewable Energy Microgrid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $13.5m
  total_project_value: $111.6m
  lead_organisation: Agnew Gold Mining Company Pty Ltd
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 11/06/2019
  location: Leinster, Western Australia
  project_partners: Energy Developments Limited, Goldwind, Juwi, Cummins
  pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
  markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  source_page_pdf: 20
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-21157
  contributing_source_titles:
  - Gold Fields Agnew Gold Mine Final Report
  contributing_sources:
  - source_title: Gold Fields Agnew Gold Mine Final Report
    pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
    source_pages: *id007
    source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
    markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Off grid
  - Solar PV
  - Wind
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-21158
  source_title: Gold Fields Agnew Gold Mine Final Report
  publish_date: 2022-03
  project_name: Agnew Hybrid Microgrid Project
  what_happened: The long-term renewable energy fraction at Agnew is constrained to
    approximately 54% (with instantaneous peaks of 85%) due to the requirement to
    run a minimum of two thermal generators at all times to provide system inertia
    and spinning reserve, causing renewable energy curtailment of approximately 7.3%.
  lesson_learnt: Design the inertia and spinning reserve strategy early — the requirement
    to maintain a minimum number of synchronous generators online limits long-term
    renewable fraction and causes curtailment; technologies such as synchronous condensers,
    flywheels, or BESS-based virtual inertia should be evaluated at the design stage
    to avoid this constraint being locked in.
  issue_severity: moderate
  project_type: multi-technology/hybrid
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: industrial operator
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: Gold Fields is investigating relieving the minimum thermal operating
    constraint by proving the BESS can replicate grid support functionality of thermal
    generators; if successful, curtailment would reduce from 7.3% to 3.4% and REF
    would increase from 54% to 57%.
  transferability: moderate
  delay_magnitude: null
  technology_domain: hybrid systems
  source_pages: &id008
  - 20
  evidence_excerpt: Although the instantaneous REF has reached 85%, the long term
    REF at Agnew is currently limited due to its physical capacity in renewable energy
    generation but also the requirement to run a minimum level of thermal generation
    to provide system strength or inertia. Relieving this inertia constraint would
    allow further displacement of gas power with curtailed renewable energy and increase
    Agnew's renewable fraction from 54% to 58%.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
  project_page_url: https://arena.gov.au/projects/agnew-renewable-energy-microgrid/
  kb_category: Battery storage, Hybrid technologies, Off grid, Solar energy, Solar
    PV R&amp;D, Wind energy
  kb_publish_date: 30/03/2022
  kb_year: '2019'
  kb_associated_project: Agnew Renewable Energy Microgrid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $13.5m
  total_project_value: $111.6m
  lead_organisation: Agnew Gold Mining Company Pty Ltd
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 11/06/2019
  location: Leinster, Western Australia
  project_partners: Energy Developments Limited, Goldwind, Juwi, Cummins
  pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
  markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  source_page_pdf: 20
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-21158
  contributing_source_titles:
  - Gold Fields Agnew Gold Mine Final Report
  contributing_sources:
  - source_title: Gold Fields Agnew Gold Mine Final Report
    pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
    source_pages: *id008
    source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
    markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Off grid
  - Solar PV
  - Wind
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-21159
  source_title: Gold Fields Agnew Gold Mine Final Report
  publish_date: 2022-03
  project_name: Agnew Hybrid Microgrid Project
  what_happened: The lithium-ion BESS at Agnew was sized to provide short-duration
    buffering (approximately 15 minutes) to cover thermal generator start-up time,
    rather than bulk energy storage for time-shifting. This made the BESS unsuitable
    for high-frequency cycling without risking premature cell degradation.
  lesson_learnt: Size the BESS power rating to cover the full mine load during the
    thermal generator start-up window, but recognise that short-duration BESS cannot
    substitute for bulk energy storage needed to approach 100% renewable fraction
    — increasing renewable generation capacity with managed curtailment is currently
    more cost-effective than additional BESS capacity for mid-range renewable fractions
    (50–80%).
  issue_severity: minor
  project_type: multi-technology/hybrid
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: industrial operator
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id009
  - 21
  evidence_excerpt: The lithium-ion battery at Agnew only provides enough energy storage
    to bring the thermal generators online and is not capable of high-frequency cycling
    without premature cell degradation. At present, due to the higher cost of energy
    storage, the most cost effective method of increasing renewable fraction is building
    more renewables with increasing levels of curtailment.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
  project_page_url: https://arena.gov.au/projects/agnew-renewable-energy-microgrid/
  kb_category: Battery storage, Hybrid technologies, Off grid, Solar energy, Solar
    PV R&amp;D, Wind energy
  kb_publish_date: 30/03/2022
  kb_year: '2019'
  kb_associated_project: Agnew Renewable Energy Microgrid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $13.5m
  total_project_value: $111.6m
  lead_organisation: Agnew Gold Mining Company Pty Ltd
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 11/06/2019
  location: Leinster, Western Australia
  project_partners: Energy Developments Limited, Goldwind, Juwi, Cummins
  pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
  markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  source_page_pdf: 21
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-21159
  contributing_source_titles:
  - Gold Fields Agnew Gold Mine Final Report
  contributing_sources:
  - source_title: Gold Fields Agnew Gold Mine Final Report
    pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
    source_pages: *id009
    source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
    markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Off grid
  - Solar PV
  - Wind
  activity_type: Deployment
  is_consortium: false
- record_id: ARENA-DLV-21160
  source_title: Gold Fields Agnew Gold Mine Final Report
  publish_date: 2022-03
  project_name: Agnew Hybrid Microgrid Project
  what_happened: Solar tracker foundations in hard rock at Agnew cost more than anticipated,
    and wind farm concrete foundations in remote areas required large volumes of sand,
    cement and aggregate to be trucked in, with the additional complication that suitable
    quality water (low salinity) for concrete batching was not available locally.
  lesson_learnt: Cost-estimate solar tracker foundations in hard rock at the higher
    end of PV plant benchmarks, and plan for two mobile concrete batch plants for
    wind farm foundation pours in remote areas in case one fails during a critical
    pour — suitable water quality for concrete batching should be confirmed as part
    of early site assessment.
  issue_severity: moderate
  project_type: multi-technology/hybrid
  project_scale_band: first commercial/FOAK
  lifecycle_phase: construction/installation
  proponent_type: industrial operator
  delay_category: construction/installation
  failure_mode: poor scoping
  outcome_class: delayed but recoverable
  secondary_failure_mode: execution & logistics
  intervention_note: null
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: hybrid systems
  source_pages: &id010
  - 22
  evidence_excerpt: Cost estimates for solar tracker foundations in hard rock (like
    at Agnew) should be costed at the higher end of PV plant benchmarks. Wind farms
    in remote areas need large volumes of suitable sand, cement and aggregate trucked
    in for concrete foundations which can be expensive. 2 x mobile batch plants are
    required in case one batch plant has a failure during a foundation pour. Suitable
    quality water for the batching of concrete foundations is not always available
    in remote areas such as those with high salinity groundwater.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
  project_page_url: https://arena.gov.au/projects/agnew-renewable-energy-microgrid/
  kb_category: Battery storage, Hybrid technologies, Off grid, Solar energy, Solar
    PV R&amp;D, Wind energy
  kb_publish_date: 30/03/2022
  kb_year: '2019'
  kb_associated_project: Agnew Renewable Energy Microgrid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $13.5m
  total_project_value: $111.6m
  lead_organisation: Agnew Gold Mining Company Pty Ltd
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 11/06/2019
  location: Leinster, Western Australia
  project_partners: Energy Developments Limited, Goldwind, Juwi, Cummins
  pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
  markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  source_page_pdf: 22
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-21160
  contributing_source_titles:
  - Gold Fields Agnew Gold Mine Final Report
  contributing_sources:
  - source_title: Gold Fields Agnew Gold Mine Final Report
    pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
    source_pages: *id010
    source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
    markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Off grid
  - Solar PV
  - Wind
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: cost overrun
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-21161
  source_title: Gold Fields Agnew Gold Mine Final Report
  publish_date: 2022-03
  project_name: Agnew Hybrid Microgrid Project
  what_happened: There is a limited number of cranes in Australia capable of performing
    wind farm erection duties, and mobilising these cranes to a remote site is a significant
    logistical challenge requiring over 50 truck loads and supporting cranes. Roads
    must be built to crane specification if the crane is to travel between turbine
    sites on tracks, otherwise it must be dismantled, transported and reassembled
    at each site, adding materially to hire time and labour costs.
  lesson_learnt: Secure specialised wind farm cranes early in procurement — crane
    availability is a genuine supply constraint in Australia, and mobilisation logistics
    (50+ truck loads, access road specification, crane assembly/disassembly between
    turbine sites) should be fully costed and scheduled at the design stage for remote
    wind projects.
  issue_severity: moderate
  project_type: multi-technology/hybrid
  project_scale_band: first commercial/FOAK
  lifecycle_phase: construction/installation
  proponent_type: industrial operator
  delay_category: procurement/supply chain
  failure_mode: execution & logistics
  outcome_class: delayed but recoverable
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: wind
  source_pages: &id011
  - 22
  evidence_excerpt: There are a limited amount number of cranes available in Australia
    that capable of performing wind farm duties. Mobilising these cranes can be a
    challenge, including the logistics of transporting the crane to the project (over
    50 truck loads) and the supporting cranes required to construct the high-lift
    crane. These cranes then require roads built to their specification if they are
    to move between wind turbine construction sites on their tracks, otherwise they
    must be dismantled, transported and reassembled at each site, which adds to the
    total hire time and labour requirements for the crane.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
  project_page_url: https://arena.gov.au/projects/agnew-renewable-energy-microgrid/
  kb_category: Battery storage, Hybrid technologies, Off grid, Solar energy, Solar
    PV R&amp;D, Wind energy
  kb_publish_date: 30/03/2022
  kb_year: '2019'
  kb_associated_project: Agnew Renewable Energy Microgrid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $13.5m
  total_project_value: $111.6m
  lead_organisation: Agnew Gold Mining Company Pty Ltd
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 11/06/2019
  location: Leinster, Western Australia
  project_partners: Energy Developments Limited, Goldwind, Juwi, Cummins
  pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
  markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  source_page_pdf: 22
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-21161
  contributing_source_titles:
  - Gold Fields Agnew Gold Mine Final Report
  contributing_sources:
  - source_title: Gold Fields Agnew Gold Mine Final Report
    pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
    source_pages: *id011
    source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
    markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Off grid
  - Solar PV
  - Wind
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: resource/capability shortfall
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-21162
  source_title: Gold Fields Agnew Gold Mine Final Report
  publish_date: 2022-03
  project_name: Agnew Hybrid Microgrid Project
  what_happened: Some tuning of control schemes was required post-commissioning to
    allow gas generators to work with wind turbines and the battery to ride through
    high kVAr events (500 kW+ motor starts).
  lesson_learnt: Allow for control scheme tuning effort during commissioning for hybrid
    microgrids — interactions between gas generators, wind turbines and battery inverters
    under high reactive power demand events (large motor starts) are not fully resolvable
    through design alone and require on-site adjustment.
  issue_severity: minor
  project_type: multi-technology/hybrid
  project_scale_band: first commercial/FOAK
  lifecycle_phase: commissioning/integration
  proponent_type: industrial operator
  delay_category: commissioning/integration
  failure_mode: unvalidated integration
  outcome_class: delayed but recoverable
  secondary_failure_mode: null
  intervention_note: Control schemes were tuned to allow gas generators to ride through
    high kVAr events in conjunction with the wind turbines and battery.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: hybrid systems
  source_pages: &id012
  - 23
  evidence_excerpt: Some tuning of control schemes has been required to allow the
    gas generators to work with the wind turbines and the battery to ride through
    high kVAr events (500 kW+ motor starts).
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
  project_page_url: https://arena.gov.au/projects/agnew-renewable-energy-microgrid/
  kb_category: Battery storage, Hybrid technologies, Off grid, Solar energy, Solar
    PV R&amp;D, Wind energy
  kb_publish_date: 30/03/2022
  kb_year: '2019'
  kb_associated_project: Agnew Renewable Energy Microgrid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $13.5m
  total_project_value: $111.6m
  lead_organisation: Agnew Gold Mining Company Pty Ltd
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 11/06/2019
  location: Leinster, Western Australia
  project_partners: Energy Developments Limited, Goldwind, Juwi, Cummins
  pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
  markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  source_page_pdf: 23
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-21162
  contributing_source_titles:
  - Gold Fields Agnew Gold Mine Final Report
  contributing_sources:
  - source_title: Gold Fields Agnew Gold Mine Final Report
    pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
    source_pages: *id012
    source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
    markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Off grid
  - Solar PV
  - Wind
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: integration failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-21163
  source_title: Gold Fields Agnew Gold Mine Final Report
  publish_date: 2022-03
  project_name: Agnew Hybrid Microgrid Project
  what_happened: The business case for the Agnew project could not meet the break-even
    test against existing energy costs when including the cost of the thermal power
    station and BESS required for power reserve and reliability; ARENA funding was
    required to bring the energy cost back to break even and enable the project to
    proceed.
  lesson_learnt: For first-of-kind high-penetration renewable microgrids at remote
    mines, the additional capital cost of firming capacity (thermal backup and BESS)
    is likely to prevent the project from breaking even against existing supply costs
    without grant funding — build ARENA funding as a structural requirement into the
    business case from the outset, not a contingency.
  issue_severity: major
  project_type: multi-technology/hybrid
  project_scale_band: first commercial/FOAK
  lifecycle_phase: concept/feasibility
  proponent_type: industrial operator
  delay_category: financing/commercial close
  failure_mode: commercial & market
  outcome_class: follow-on scale-up enabled
  secondary_failure_mode: null
  intervention_note: ARENA funding of $13.5 million was secured, bringing the energy
    cost back to break even and enabling the project to proceed.
  transferability: moderate
  delay_magnitude: null
  technology_domain: hybrid systems
  source_pages: &id013
  - 26
  evidence_excerpt: Considering the increase in supply risk with the variable nature
    of renewable energy, a thermal power station was necessary to provide the power
    reserve and a battery to bridge the startup time of the thermal generators. These
    additional costs were higher than the break even test. ARENA funding was sought
    in order for the project to proceed, bringing energy cost back to break even.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
  project_page_url: https://arena.gov.au/projects/agnew-renewable-energy-microgrid/
  kb_category: Battery storage, Hybrid technologies, Off grid, Solar energy, Solar
    PV R&amp;D, Wind energy
  kb_publish_date: 30/03/2022
  kb_year: '2019'
  kb_associated_project: Agnew Renewable Energy Microgrid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $13.5m
  total_project_value: $111.6m
  lead_organisation: Agnew Gold Mining Company Pty Ltd
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 11/06/2019
  location: Leinster, Western Australia
  project_partners: Energy Developments Limited, Goldwind, Juwi, Cummins
  pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
  markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  source_page_pdf: 26
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-21163
  contributing_source_titles:
  - Gold Fields Agnew Gold Mine Final Report
  contributing_sources:
  - source_title: Gold Fields Agnew Gold Mine Final Report
    pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
    source_pages: *id013
    source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
    markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Off grid
  - Solar PV
  - Wind
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: commercial/demand failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-21164
  source_title: Gold Fields Agnew Gold Mine Final Report
  publish_date: 2022-03
  project_name: Agnew Hybrid Microgrid Project
  what_happened: Gold Fields structured the procurement as a single-point-of-accountability
    IPP arrangement after reviewing lessons from the ARENA-funded Sandfire DeGrussa
    project, which involved multiple contracts and a complex counterparty arrangement
    that created delivery challenges.
  lesson_learnt: Structure hybrid microgrid procurement with a single IPP counterparty
    covering all technology components — the complexity and interface risk of multiple
    separate contracts (as experienced at DeGrussa) outweighs any cost savings from
    direct technology procurement; a single counterparty simplifies commercial arrangements,
    technical interfaces and simultaneous operations during construction.
  issue_severity: none
  project_type: multi-technology/hybrid
  project_scale_band: first commercial/FOAK
  lifecycle_phase: approvals/contracting
  proponent_type: industrial operator
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: hybrid systems
  source_pages: &id014
  - 29
  evidence_excerpt: After reviewing the knowledge shared from the ARENA-funded Sandfire
    DeGrussa solar and battery project (e.g. multiple contracts and complex counterparty
    arrangement), Gold Fields set a preference for a single contract, single counterparty
    arrangement for the supply of electricity to Agnew.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
  project_page_url: https://arena.gov.au/projects/agnew-renewable-energy-microgrid/
  kb_category: Battery storage, Hybrid technologies, Off grid, Solar energy, Solar
    PV R&amp;D, Wind energy
  kb_publish_date: 30/03/2022
  kb_year: '2019'
  kb_associated_project: Agnew Renewable Energy Microgrid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $13.5m
  total_project_value: $111.6m
  lead_organisation: Agnew Gold Mining Company Pty Ltd
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 11/06/2019
  location: Leinster, Western Australia
  project_partners: Energy Developments Limited, Goldwind, Juwi, Cummins
  pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
  markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  source_page_pdf: 29
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-21164
  contributing_source_titles:
  - Gold Fields Agnew Gold Mine Final Report
  contributing_sources:
  - source_title: Gold Fields Agnew Gold Mine Final Report
    pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
    source_pages: *id014
    source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
    markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Off grid
  - Solar PV
  - Wind
  activity_type: Deployment
  is_consortium: false
- record_id: ARENA-DLV-21165
  source_title: Gold Fields Agnew Gold Mine Final Report
  publish_date: 2022-03
  project_name: Agnew Hybrid Microgrid Project
  what_happened: Traditional thermal IPPs had not historically needed to form consortiums
    to integrate multiple technologies, making it difficult to find IPPs with the
    combined capability and experience to deliver, integrate and operate wind, solar,
    BESS and thermal components together. Competitive tension was also constrained
    because the volume of integration, renewable resource and construction risks was
    much larger than for a typical thermal project.
  lesson_learnt: When procuring a first-of-kind hybrid microgrid, actively facilitate
    IPP consortium formation through introductions between suitable parties and absorb
    a greater share of project risk than in a typical thermal procurement — stacking
    too many risks onto tenderers reduces competitive tension and may result in excessive
    risk premiums or insufficient bidder interest.
  issue_severity: moderate
  project_type: multi-technology/hybrid
  project_scale_band: first commercial/FOAK
  lifecycle_phase: approvals/contracting
  proponent_type: industrial operator
  delay_category: procurement/supply chain
  failure_mode: coordination & stakeholders
  outcome_class: delayed but recoverable
  secondary_failure_mode: null
  intervention_note: Gold Fields and its energy consultant used their networks to
    identify suitable consortium parties and made introductions, ultimately shortlisting
    four capable IPP consortiums.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: hybrid systems
  source_pages: &id015
  - 32
  evidence_excerpt: The traditional IPP model that specialises in thermal generation
    has not historically had to form consortiums in the past to bring multiple technologies
    together. As a result, there were some challenges in finding the right mix of
    organisations to form consortiums and bid for the Agnew project... it was important
    for Gold Fields to absorb as much risk as was reasonably feasible to limit the
    stacking of risk premiums and encourage competitive tendering.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
  project_page_url: https://arena.gov.au/projects/agnew-renewable-energy-microgrid/
  kb_category: Battery storage, Hybrid technologies, Off grid, Solar energy, Solar
    PV R&amp;D, Wind energy
  kb_publish_date: 30/03/2022
  kb_year: '2019'
  kb_associated_project: Agnew Renewable Energy Microgrid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $13.5m
  total_project_value: $111.6m
  lead_organisation: Agnew Gold Mining Company Pty Ltd
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 11/06/2019
  location: Leinster, Western Australia
  project_partners: Energy Developments Limited, Goldwind, Juwi, Cummins
  pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
  markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  source_page_pdf: 32
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-21165
  contributing_source_titles:
  - Gold Fields Agnew Gold Mine Final Report
  contributing_sources:
  - source_title: Gold Fields Agnew Gold Mine Final Report
    pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
    source_pages: *id015
    source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
    markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Off grid
  - Solar PV
  - Wind
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: resource/capability shortfall
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-21166
  source_title: Gold Fields Agnew Gold Mine Final Report
  publish_date: 2022-03
  project_name: Agnew Hybrid Microgrid Project
  what_happened: The wind resource dataset provided to IPPs at tender was only 3 months
    of SODAR data, which the document identifies as less robust than what is needed
    for financiers and tenderers to model renewable resource risk with high confidence.
    Gold Fields retained the wind and solar resource risk rather than passing it to
    the IPP.
  lesson_learnt: Provide IPPs with more robust wind and solar resource datasets at
    tender than the minimum needed to proceed — IPPs can extrapolate short datasets,
    but more onerous renewable energy guarantees (transferring resource risk to the
    IPP) require stronger datasets; the risk allocation chosen at tender has long-term
    commercial implications for renewable fraction guarantees under the ESA.
  issue_severity: minor
  project_type: multi-technology/hybrid
  project_scale_band: first commercial/FOAK
  lifecycle_phase: approvals/contracting
  proponent_type: industrial operator
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: wind
  source_pages: &id016
  - 8
  evidence_excerpt: The wind and solar resource datasets provided to the energy supplier
    at tender must be more robust than what was made available by the Project.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
  project_page_url: https://arena.gov.au/projects/agnew-renewable-energy-microgrid/
  kb_category: Battery storage, Hybrid technologies, Off grid, Solar energy, Solar
    PV R&amp;D, Wind energy
  kb_publish_date: 30/03/2022
  kb_year: '2019'
  kb_associated_project: Agnew Renewable Energy Microgrid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $13.5m
  total_project_value: $111.6m
  lead_organisation: Agnew Gold Mining Company Pty Ltd
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 11/06/2019
  location: Leinster, Western Australia
  project_partners: Energy Developments Limited, Goldwind, Juwi, Cummins
  pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
  markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  source_page_pdf: 8
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-21166
  contributing_source_titles:
  - Gold Fields Agnew Gold Mine Final Report
  contributing_sources:
  - source_title: Gold Fields Agnew Gold Mine Final Report
    pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
    source_pages: *id016
    source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
    markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Off grid
  - Solar PV
  - Wind
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-21167
  source_title: Gold Fields Agnew Gold Mine Final Report
  publish_date: 2022-03
  project_name: Agnew Hybrid Microgrid Project
  what_happened: Investing in renewable energy for a mine represents a fundamental
    shift in risk profile from low capex/high opex (diesel) to high capex/low opex,
    requiring a much larger upfront capital investment that tests balance sheet strength
    and is only economically viable if the mine has sufficient life to amortise the
    expenditure — at least 10 years, with 25 years most desirable.
  lesson_learnt: Before committing to a high-penetration renewable microgrid for a
    mine, confirm that the mine has sufficient geological reserves and life expectancy
    to amortise the renewable energy capital outlay — the business case requires at
    minimum a 10-year amortisation period and the project is infeasible for mines
    with short remaining lives or capital constraints.
  issue_severity: moderate
  project_type: multi-technology/hybrid
  project_scale_band: first commercial/FOAK
  lifecycle_phase: concept/feasibility
  proponent_type: industrial operator
  delay_category: null
  failure_mode: commercial & market
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: Gold Fields aligned the business case with geological data supporting
    potential mine life extension long enough to see out the 10-year power contract.
  transferability: moderate
  delay_magnitude: null
  technology_domain: hybrid systems
  source_pages: &id017
  - 21
  - 28
  evidence_excerpt: A high penetration renewable energy project represents a change
    in mine power supply risk profile from low capex / high opex to high capex / low
    opex and so a mine must have the life to support a much larger upfront capital
    investment. For Agnew this meant aligning the business case with geological data
    that supported the potential for the Agnew mine life to continue to be extended
    long enough to see out the 10-year power contract.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
  project_page_url: https://arena.gov.au/projects/agnew-renewable-energy-microgrid/
  kb_category: Battery storage, Hybrid technologies, Off grid, Solar energy, Solar
    PV R&amp;D, Wind energy
  kb_publish_date: 30/03/2022
  kb_year: '2019'
  kb_associated_project: Agnew Renewable Energy Microgrid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $13.5m
  total_project_value: $111.6m
  lead_organisation: Agnew Gold Mining Company Pty Ltd
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 11/06/2019
  location: Leinster, Western Australia
  project_partners: Energy Developments Limited, Goldwind, Juwi, Cummins
  pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
  markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  source_page_pdf: 21
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-21167
  contributing_source_titles:
  - Gold Fields Agnew Gold Mine Final Report
  contributing_sources:
  - source_title: Gold Fields Agnew Gold Mine Final Report
    pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
    source_pages: *id017
    source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
    markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Off grid
  - Solar PV
  - Wind
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: commercial/demand failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-21168
  source_title: Gold Fields Agnew Gold Mine Final Report
  publish_date: 2022-03
  project_name: Agnew Hybrid Microgrid Project
  what_happened: Predictive solar technology (sky imager cloud forecasting) was implemented
    at Agnew but found to have limited practical benefit because the BESS provided
    sufficient instantaneous power buffer and solar penetration was relatively low,
    meaning the MCS did not need advance warning to schedule gas generation ahead
    of solar loss.
  lesson_learnt: Predictive solar forecasting technology offers limited operational
    benefit in a microgrid where BESS instantaneous capacity is sized to full or near-full
    mine load — the technology becomes more valuable when BESS is undersized, but
    increasing BESS minimum state of charge is a more effective strategy for low-carbon
    microgrids than reducing BESS size and relying on forecasting.
  issue_severity: minor
  project_type: multi-technology/hybrid
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: industrial operator
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: hybrid systems
  source_pages: &id018
  - 14
  evidence_excerpt: As the Agnew microgrid has adequate instantaneous power available
    from the BESS and the solar has a relatively low penetration, the benefit of predictive
    solar technology to Agnew is not significant.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
  project_page_url: https://arena.gov.au/projects/agnew-renewable-energy-microgrid/
  kb_category: Battery storage, Hybrid technologies, Off grid, Solar energy, Solar
    PV R&amp;D, Wind energy
  kb_publish_date: 30/03/2022
  kb_year: '2019'
  kb_associated_project: Agnew Renewable Energy Microgrid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $13.5m
  total_project_value: $111.6m
  lead_organisation: Agnew Gold Mining Company Pty Ltd
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 11/06/2019
  location: Leinster, Western Australia
  project_partners: Energy Developments Limited, Goldwind, Juwi, Cummins
  pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
  markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  source_page_pdf: 14
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-21168
  contributing_source_titles:
  - Gold Fields Agnew Gold Mine Final Report
  contributing_sources:
  - source_title: Gold Fields Agnew Gold Mine Final Report
    pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
    source_pages: *id018
    source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
    markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Off grid
  - Solar PV
  - Wind
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: technical underperformance
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-21169
  source_title: Gold Fields Agnew Gold Mine Final Report
  publish_date: 2022-03
  project_name: Agnew Hybrid Microgrid Project
  what_happened: Demand-side dynamic load shedding was implemented at Agnew as a last
    resort capability but had not been initiated as of the time of writing, because
    the BESS provided sufficient reliability. The document notes that if load shedding
    were used as a first line of defence, the impact on mine production could be severe
    including triggering underground mine evacuations due to loss of ventilation.
  lesson_learnt: For underground mines, invest in a sufficiently robust power solution
    (including full-load BESS buffering) to avoid reliance on dynamic load shedding
    — the production losses and safety consequences of shedding underground mine loads
    (ventilation loss triggering evacuation) far exceed the capital cost premium of
    a more robust generation and storage configuration.
  issue_severity: none
  project_type: multi-technology/hybrid
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: industrial operator
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: hybrid systems
  source_pages: &id019
  - 24
  evidence_excerpt: Demand-side dynamic load shedding has been implemented at Agnew
    but its use is limited to 'last resort' due to the reliability offered by the
    BESS. To date, it has not been initiated. The use of dynamic load shedding protects
    the power station from total blackout. However, the impact (of load shedding)
    to the mine's production can be significant and may trigger an underground mine
    evacuation due to loss of power to ventilation systems.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
  project_page_url: https://arena.gov.au/projects/agnew-renewable-energy-microgrid/
  kb_category: Battery storage, Hybrid technologies, Off grid, Solar energy, Solar
    PV R&amp;D, Wind energy
  kb_publish_date: 30/03/2022
  kb_year: '2019'
  kb_associated_project: Agnew Renewable Energy Microgrid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $13.5m
  total_project_value: $111.6m
  lead_organisation: Agnew Gold Mining Company Pty Ltd
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 11/06/2019
  location: Leinster, Western Australia
  project_partners: Energy Developments Limited, Goldwind, Juwi, Cummins
  pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
  markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-21169
  contributing_source_titles:
  - Gold Fields Agnew Gold Mine Final Report
  contributing_sources:
  - source_title: Gold Fields Agnew Gold Mine Final Report
    pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
    source_pages: *id019
    source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
    markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Off grid
  - Solar PV
  - Wind
  activity_type: Deployment
  is_consortium: false
- record_id: ARENA-DLV-21170
  source_title: Gold Fields Agnew Gold Mine Final Report
  publish_date: 2022-03
  project_name: Agnew Hybrid Microgrid Project
  what_happened: At the point of writing, the most cost-effective strategy to increase
    renewable fraction at Agnew beyond 54% was installing additional solar PV generation
    (approximately $10 million for 6 MW additional solar, lifting REF from 54% to
    60%) rather than bulk energy storage (100 MWh battery estimated well above $38
    million, only lifting REF from 54% to 59%).
  lesson_learnt: For mid-range renewable fractions (50–80%), designing a microgrid
    to accept curtailment and adding incremental renewable generation is more cost-effective
    than investing in bulk energy storage — storage becomes economic above approximately
    80% REF where there are diminishing returns from additional renewable capacity.
  issue_severity: none
  project_type: multi-technology/hybrid
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: industrial operator
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: hybrid systems
  source_pages: &id020
  - 17
  - 18
  evidence_excerpt: An additional 6 MW of solar power installed at Agnew will increase
    the renewable fraction at Agnew from 54% to 60%, increase curtailment from 7.3%
    to 11% and cost approximately $10 m... a 100 MWh battery will cost far more than
    this... the economics suggest ratcheting up solar generation first and then investing
    in storage once the costs improve.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
  project_page_url: https://arena.gov.au/projects/agnew-renewable-energy-microgrid/
  kb_category: Battery storage, Hybrid technologies, Off grid, Solar energy, Solar
    PV R&amp;D, Wind energy
  kb_publish_date: 30/03/2022
  kb_year: '2019'
  kb_associated_project: Agnew Renewable Energy Microgrid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $13.5m
  total_project_value: $111.6m
  lead_organisation: Agnew Gold Mining Company Pty Ltd
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 11/06/2019
  location: Leinster, Western Australia
  project_partners: Energy Developments Limited, Goldwind, Juwi, Cummins
  pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
  markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  source_page_pdf: 18
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-21170
  contributing_source_titles:
  - Gold Fields Agnew Gold Mine Final Report
  contributing_sources:
  - source_title: Gold Fields Agnew Gold Mine Final Report
    pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
    source_pages: *id020
    source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
    markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Off grid
  - Solar PV
  - Wind
  activity_type: Deployment
  is_consortium: false
- record_id: ARENA-DLV-21171
  source_title: Gold Fields Agnew Gold Mine Final Report
  publish_date: 2022-03
  project_name: Agnew Hybrid Microgrid Project
  what_happened: Disconnecting from the Nickel West Northern Grid was well planned
    and executed in a staged cutover to limit disruption to mine power supply; the
    interconnecting equipment between the Northern Grid and Agnew was subsequently
    decommissioned by its owners, making reconnection impractical.
  lesson_learnt: Plan grid disconnection cutovers as staged processes to minimise
    power disruption to the mine, and confirm with the network operator before final
    disconnection whether reconnection will remain possible — post-disconnection decommissioning
    by the network owner can permanently eliminate the fallback option.
  issue_severity: minor
  project_type: multi-technology/hybrid
  project_scale_band: first commercial/FOAK
  lifecycle_phase: commissioning/integration
  proponent_type: industrial operator
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: Staged cutover approach was used to limit disruption to Agnew
    mine power supply during disconnection.
  transferability: narrow
  delay_magnitude: null
  technology_domain: hybrid systems
  source_pages: &id021
  - 24
  evidence_excerpt: The disconnection from the Northern Grid was well planned and
    the cutover was staged to limit disruption of power to the Agnew mine. It is understood
    that the equipment between the Northern Grid and Agnew has been decommissioned
    by its owners, making reconnection impractical.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
  project_page_url: https://arena.gov.au/projects/agnew-renewable-energy-microgrid/
  kb_category: Battery storage, Hybrid technologies, Off grid, Solar energy, Solar
    PV R&amp;D, Wind energy
  kb_publish_date: 30/03/2022
  kb_year: '2019'
  kb_associated_project: Agnew Renewable Energy Microgrid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $13.5m
  total_project_value: $111.6m
  lead_organisation: Agnew Gold Mining Company Pty Ltd
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 11/06/2019
  location: Leinster, Western Australia
  project_partners: Energy Developments Limited, Goldwind, Juwi, Cummins
  pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
  markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  source_page_pdf: 24
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-21171
  contributing_source_titles:
  - Gold Fields Agnew Gold Mine Final Report
  contributing_sources:
  - source_title: Gold Fields Agnew Gold Mine Final Report
    pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
    source_pages: *id021
    source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
    markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Off grid
  - Solar PV
  - Wind
  activity_type: Deployment
  is_consortium: false
- record_id: ARENA-DLV-21172
  source_title: Gold Fields Agnew Gold Mine Final Report
  publish_date: 2022-03
  project_name: Agnew Hybrid Microgrid Project
  what_happened: The microgrid reliability improved after disconnection from the Northern
    Grid because it was no longer exposed to 50 km of powerline susceptible to pole
    collapse events and lightning strikes; local generation also relieved the capacity
    constraint of the powerline and improved the mine's ability to expand its power
    supply.
  lesson_learnt: Islanded microgrid operation at a remote mine can deliver superior
    reliability compared to a grid-connected supply over a long transmission line
    — eliminating overhead line exposure to weather events and local generation capacity
    constraints are quantifiable benefits that should be included in the business
    case for off-grid renewable projects.
  issue_severity: none
  project_type: multi-technology/hybrid
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: industrial operator
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: hybrid systems
  source_pages: &id022
  - 25
  evidence_excerpt: The microgrid security and reliability has improved, as it is
    no longer affected by exposure to 50 km of powerline (which can be subject to
    pole collapse events and lightning strikes). The mine's ability to expand its
    power supply has also improved, as the generation is now local to the mine, relieving
    the capacity constraint of the powerline.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
  project_page_url: https://arena.gov.au/projects/agnew-renewable-energy-microgrid/
  kb_category: Battery storage, Hybrid technologies, Off grid, Solar energy, Solar
    PV R&amp;D, Wind energy
  kb_publish_date: 30/03/2022
  kb_year: '2019'
  kb_associated_project: Agnew Renewable Energy Microgrid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $13.5m
  total_project_value: $111.6m
  lead_organisation: Agnew Gold Mining Company Pty Ltd
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 11/06/2019
  location: Leinster, Western Australia
  project_partners: Energy Developments Limited, Goldwind, Juwi, Cummins
  pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
  markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  source_page_pdf: 25
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-21172
  contributing_source_titles:
  - Gold Fields Agnew Gold Mine Final Report
  contributing_sources:
  - source_title: Gold Fields Agnew Gold Mine Final Report
    pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
    source_pages: *id022
    source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
    markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Off grid
  - Solar PV
  - Wind
  activity_type: Deployment
  is_consortium: false
- record_id: ARENA-DLV-21173
  source_title: Gold Fields Agnew Gold Mine Final Report
  publish_date: 2022-03
  project_name: Agnew Hybrid Microgrid Project
  what_happened: Early risk minimisation activities including geotechnical drilling,
    SODAR wind resource collection, GIS site selection mapping, early regulator engagement
    and early vendor consultation were conducted before tender and are identified
    as key contributors to successful delivery of the project.
  lesson_learnt: Conduct geotechnical drilling, site GIS mapping, wind resource collection,
    early vendor consultation and early regulatory engagement before issuing an IPP
    tender — these activities reduce the residual risk that tenderers must price,
    improve accuracy of tendered construction costs and increase the pool of competitive
    bidders.
  issue_severity: none
  project_type: multi-technology/hybrid
  project_scale_band: first commercial/FOAK
  lifecycle_phase: development/design
  proponent_type: industrial operator
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: hybrid systems
  source_pages: &id023
  - 27
  evidence_excerpt: 'The risk minimisation activities included: early vendor consultation
    prior to tender; geotechnical drilling of the land upon which solar and wind plants
    would be constructed, to assist with accuracy of tendered construction costs;
    engagement with regulators and early commencement of the regulatory approvals
    process; deployment of SODAR at the wind plant site to gather localised wind resource
    data; GIS mapping to select suitable locations on the minesite to construct the
    power generation facilities.'
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
  project_page_url: https://arena.gov.au/projects/agnew-renewable-energy-microgrid/
  kb_category: Battery storage, Hybrid technologies, Off grid, Solar energy, Solar
    PV R&amp;D, Wind energy
  kb_publish_date: 30/03/2022
  kb_year: '2019'
  kb_associated_project: Agnew Renewable Energy Microgrid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $13.5m
  total_project_value: $111.6m
  lead_organisation: Agnew Gold Mining Company Pty Ltd
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 11/06/2019
  location: Leinster, Western Australia
  project_partners: Energy Developments Limited, Goldwind, Juwi, Cummins
  pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
  markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-21173
  contributing_source_titles:
  - Gold Fields Agnew Gold Mine Final Report
  contributing_sources:
  - source_title: Gold Fields Agnew Gold Mine Final Report
    pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
    source_pages: *id023
    source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
    markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Off grid
  - Solar PV
  - Wind
  activity_type: Deployment
  is_consortium: false
- record_id: ARENA-DLV-21174
  source_title: Gold Fields Agnew Gold Mine Final Report
  publish_date: 2022-03
  project_name: Agnew Hybrid Microgrid Project
  what_happened: The Agnew mine is a continuous 24/7 operation and even a brief power
    outage can cause up to 4 hours of production downtime at the process plant due
    to system reset requirements, gold losses to tailings, and potential underground
    mine evacuations. This operational context drove the design decision to invest
    in a highly reliable power solution rather than optimising purely on cost.
  lesson_learnt: When sizing backup and firming capacity for an underground gold mine
    microgrid, quantify the production cost of a power outage (including process plant
    reset time, gold recovery losses and underground evacuation costs) and use this
    as the benchmark for evaluating the cost-benefit of incremental reliability investments
    such as a full-load BESS.
  issue_severity: none
  project_type: multi-technology/hybrid
  project_scale_band: first commercial/FOAK
  lifecycle_phase: concept/feasibility
  proponent_type: industrial operator
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: hybrid systems
  source_pages: &id024
  - 28
  evidence_excerpt: At the process plant, a brief power outage may mean a production
    outage of up to 4 hours while various systems are reset and readied to bring back
    online. The disturbance may also result in gold being sent to tailings, reducing
    recoveries. In the underground mines, a power outage may trigger a mine evacuation
    due to the loss of ventilation systems with production lost to re-entry times.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
  project_page_url: https://arena.gov.au/projects/agnew-renewable-energy-microgrid/
  kb_category: Battery storage, Hybrid technologies, Off grid, Solar energy, Solar
    PV R&amp;D, Wind energy
  kb_publish_date: 30/03/2022
  kb_year: '2019'
  kb_associated_project: Agnew Renewable Energy Microgrid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $13.5m
  total_project_value: $111.6m
  lead_organisation: Agnew Gold Mining Company Pty Ltd
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 11/06/2019
  location: Leinster, Western Australia
  project_partners: Energy Developments Limited, Goldwind, Juwi, Cummins
  pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
  markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  source_page_pdf: 28
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-21174
  contributing_source_titles:
  - Gold Fields Agnew Gold Mine Final Report
  contributing_sources:
  - source_title: Gold Fields Agnew Gold Mine Final Report
    pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
    source_pages: *id024
    source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
    markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Off grid
  - Solar PV
  - Wind
  activity_type: Deployment
  is_consortium: false
- record_id: ARENA-DLV-21175
  source_title: Gold Fields Agnew Gold Mine Final Report
  publish_date: 2022-03
  project_name: Agnew Hybrid Microgrid Project
  what_happened: The mismatch between mine life (finite, dependent on geological reserves)
    and renewable energy asset life (25+ years) is identified as a key commercial
    barrier to renewable energy adoption at mine sites, with the assets least redeployable
    (wind turbines and PV arrays) presenting the highest residual commercial risk
    if the mine closes before end of PPA term.
  lesson_learnt: Address the mine life vs. renewable asset life mismatch at the procurement
    stage by structuring the PPA so the mine owner retains residual risk on non-redeployable
    assets, and factor the resulting higher monthly lease charge into the business
    case — emerging redeployable renewable technologies (e.g. modular solar systems)
    may offer a better risk-return profile for mines with shorter expected lives.
  issue_severity: moderate
  project_type: multi-technology/hybrid
  project_scale_band: first commercial/FOAK
  lifecycle_phase: approvals/contracting
  proponent_type: industrial operator
  delay_category: null
  failure_mode: commercial & market
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: Gold Fields accepted full residual risk on hybrid power assets
    if the mine closes prior to PPA term end, resulting in a higher fixed monthly
    charge but enabling the project to proceed.
  transferability: moderate
  delay_magnitude: null
  technology_domain: hybrid systems
  source_pages: &id025
  - 28
  evidence_excerpt: Gold Fields has taken on the full residual risk of the hybrid
    power assets if the mine closes prior to the end of the PPA term. As a result
    of this, Agnew's monthly leasing charge (the fixed cost paid for energy) is higher
    than a grid-tied merchant project or a long-life mining asset. The assets that
    are least redeployable (wind turbines and PV array) present the highest commercial
    risk.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
  project_page_url: https://arena.gov.au/projects/agnew-renewable-energy-microgrid/
  kb_category: Battery storage, Hybrid technologies, Off grid, Solar energy, Solar
    PV R&amp;D, Wind energy
  kb_publish_date: 30/03/2022
  kb_year: '2019'
  kb_associated_project: Agnew Renewable Energy Microgrid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $13.5m
  total_project_value: $111.6m
  lead_organisation: Agnew Gold Mining Company Pty Ltd
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 11/06/2019
  location: Leinster, Western Australia
  project_partners: Energy Developments Limited, Goldwind, Juwi, Cummins
  pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
  markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  source_page_pdf: 28
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-21175
  contributing_source_titles:
  - Gold Fields Agnew Gold Mine Final Report
  contributing_sources:
  - source_title: Gold Fields Agnew Gold Mine Final Report
    pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
    source_pages: *id025
    source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
    markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Off grid
  - Solar PV
  - Wind
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: commercial/demand failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-21176
  source_title: Gold Fields Agnew Gold Mine Final Report
  publish_date: 2022-03
  project_name: Agnew Hybrid Microgrid Project
  what_happened: The ARENA funding of $13.5 million enabled Gold Fields to increase
    the BESS size to match the full mine load, effectively creating an uninterruptible
    power supply (UPS) for the mine. Without this additional funding, the battery
    would have been smaller and the reliability and renewable fraction outcomes would
    have been lower.
  lesson_learnt: ARENA grant funding targeted at BESS capacity uplift can be the enabling
    condition for a full-load UPS configuration in a remote mine microgrid — the incremental
    cost of sizing the BESS to full mine load rather than a partial load may be prohibitive
    without grant support, but the reliability and renewable fraction benefits are
    substantial.
  issue_severity: none
  project_type: multi-technology/hybrid
  project_scale_band: first commercial/FOAK
  lifecycle_phase: concept/feasibility
  proponent_type: industrial operator
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: follow-on scale-up enabled
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id026
  - 28
  evidence_excerpt: The ARENA funding enabled Agnew to increase the size of the battery
    up to the full mine load, so the mine effectively has a UPS backing up the power
    supply. As a result, the Agnew hybrid has proven to be an extremely reliable source
    of electricity, which has consistently produced a renewable energy fraction of
    more than 54% since construction was completed.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
  project_page_url: https://arena.gov.au/projects/agnew-renewable-energy-microgrid/
  kb_category: Battery storage, Hybrid technologies, Off grid, Solar energy, Solar
    PV R&amp;D, Wind energy
  kb_publish_date: 30/03/2022
  kb_year: '2019'
  kb_associated_project: Agnew Renewable Energy Microgrid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $13.5m
  total_project_value: $111.6m
  lead_organisation: Agnew Gold Mining Company Pty Ltd
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 11/06/2019
  location: Leinster, Western Australia
  project_partners: Energy Developments Limited, Goldwind, Juwi, Cummins
  pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
  markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  source_page_pdf: 28
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-21176
  contributing_source_titles:
  - Gold Fields Agnew Gold Mine Final Report
  contributing_sources:
  - source_title: Gold Fields Agnew Gold Mine Final Report
    pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
    source_pages: *id026
    source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
    markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Off grid
  - Solar PV
  - Wind
  activity_type: Deployment
  is_consortium: false
- record_id: ARENA-DLV-21177
  source_title: Gold Fields Agnew Gold Mine Final Report
  publish_date: 2022-03
  project_name: Agnew Hybrid Microgrid Project
  what_happened: The EDL construction model excised the microgrid site from the mining
    lease and gave EDL direct access to the project from the main road, creating a
    clear segregation between mining and construction activities and reducing the
    risk of plant and equipment interactions.
  lesson_learnt: Physically separate the construction zone for microgrid infrastructure
    from active mining operations by excising the site from the mining lease and providing
    direct road access — this segregation reduces simultaneous operations (SIMOPs)
    risk and supports clearer safety management accountabilities during construction.
  issue_severity: none
  project_type: multi-technology/hybrid
  project_scale_band: first commercial/FOAK
  lifecycle_phase: construction/installation
  proponent_type: industrial operator
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: hybrid systems
  source_pages: &id027
  - 31
  evidence_excerpt: The construction process was managed by EDL by excising the site
    for the microgrid assets out of the mining lease, to be under EDL's safety management
    and control. EDL also had access to the project directly off the main road, without
    having to traverse the mine site. This allowed for a good segregation between
    mining and construction activities and reduced the risk of plant and equipment
    interactions.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
  project_page_url: https://arena.gov.au/projects/agnew-renewable-energy-microgrid/
  kb_category: Battery storage, Hybrid technologies, Off grid, Solar energy, Solar
    PV R&amp;D, Wind energy
  kb_publish_date: 30/03/2022
  kb_year: '2019'
  kb_associated_project: Agnew Renewable Energy Microgrid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $13.5m
  total_project_value: $111.6m
  lead_organisation: Agnew Gold Mining Company Pty Ltd
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 11/06/2019
  location: Leinster, Western Australia
  project_partners: Energy Developments Limited, Goldwind, Juwi, Cummins
  pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
  markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  source_page_pdf: 31
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-21177
  contributing_source_titles:
  - Gold Fields Agnew Gold Mine Final Report
  contributing_sources:
  - source_title: Gold Fields Agnew Gold Mine Final Report
    pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
    source_pages: *id027
    source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
    markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Off grid
  - Solar PV
  - Wind
  activity_type: Deployment
  is_consortium: false
- record_id: ARENA-DLV-21178
  source_title: Gold Fields Agnew Gold Mine Final Report
  publish_date: 2022-03
  project_name: Agnew Hybrid Microgrid Project
  what_happened: Prior to thermal station practical completion, EDL tested all thermal
    generators using load banks offline from the mine before connecting to the live
    mine load, ensuring all generators were individually signed off before any power
    supply cutover began.
  lesson_learnt: Test all thermal generator units under load bank conditions offline
    from the live mine load before commencing power supply cutover — this sequencing
    ensures a reliable fallback during commissioning and prevents quality issues from
    being discovered under live production conditions at a 24/7 mining operation.
  issue_severity: none
  project_type: multi-technology/hybrid
  project_scale_band: first commercial/FOAK
  lifecycle_phase: commissioning/integration
  proponent_type: industrial operator
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: hybrid systems
  source_pages: &id028
  - 31
  evidence_excerpt: Prior to thermal station practical completion, EDL tested all
    thermal generators using load banks, offline from the mine. Once all generators
    were signed off, the feeders from the thermal station main switchboard were connected
    to the mine and the process of cutting over the power supplies began.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
  project_page_url: https://arena.gov.au/projects/agnew-renewable-energy-microgrid/
  kb_category: Battery storage, Hybrid technologies, Off grid, Solar energy, Solar
    PV R&amp;D, Wind energy
  kb_publish_date: 30/03/2022
  kb_year: '2019'
  kb_associated_project: Agnew Renewable Energy Microgrid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $13.5m
  total_project_value: $111.6m
  lead_organisation: Agnew Gold Mining Company Pty Ltd
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 11/06/2019
  location: Leinster, Western Australia
  project_partners: Energy Developments Limited, Goldwind, Juwi, Cummins
  pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
  markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  source_page_pdf: 31
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-21178
  contributing_source_titles:
  - Gold Fields Agnew Gold Mine Final Report
  contributing_sources:
  - source_title: Gold Fields Agnew Gold Mine Final Report
    pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
    source_pages: *id028
    source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
    markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Off grid
  - Solar PV
  - Wind
  activity_type: Deployment
  is_consortium: false
- record_id: ARENA-DLV-21179
  source_title: Gold Fields Agnew Gold Mine Final Report
  publish_date: 2022-03
  project_name: Agnew Hybrid Microgrid Project
  what_happened: Spinning reserve cannot practically be reduced to zero even with
    a large BESS providing virtual spinning reserve, because mine load varies at a
    rate faster than a gas generator can be started and shut down; relying solely
    on the BESS for spinning reserve would cause premature BESS ageing.
  lesson_learnt: Do not design a hybrid microgrid to rely solely on the BESS for spinning
    reserve — the combination of BESS and online gas generator spinning reserve is
    more cost-effective and avoids premature battery ageing from excessive cycling
    that would result if the BESS alone had to cover rapid load variations.
  issue_severity: minor
  project_type: multi-technology/hybrid
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: industrial operator
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: hybrid systems
  source_pages: &id029
  - 25
  evidence_excerpt: Spinning reserve can in theory be zeroed, with the battery providing
    a 'virtual spinning reserve'. However, operationally, this is impractical, as
    the mine's load varies at a rate faster than a gas generator can be started and
    shutdown, and relying solely on the BESS would cause premature ageing. It is more
    cost-effective to utilise the spinning reserve capability of the online gas generators,
    in conjunction with the BESS.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
  project_page_url: https://arena.gov.au/projects/agnew-renewable-energy-microgrid/
  kb_category: Battery storage, Hybrid technologies, Off grid, Solar energy, Solar
    PV R&amp;D, Wind energy
  kb_publish_date: 30/03/2022
  kb_year: '2019'
  kb_associated_project: Agnew Renewable Energy Microgrid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $13.5m
  total_project_value: $111.6m
  lead_organisation: Agnew Gold Mining Company Pty Ltd
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 11/06/2019
  location: Leinster, Western Australia
  project_partners: Energy Developments Limited, Goldwind, Juwi, Cummins
  pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
  markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-21179
  contributing_source_titles:
  - Gold Fields Agnew Gold Mine Final Report
  contributing_sources:
  - source_title: Gold Fields Agnew Gold Mine Final Report
    pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
    source_pages: *id029
    source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
    markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Off grid
  - Solar PV
  - Wind
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-21180
  source_title: Gold Fields Agnew Gold Mine Final Report
  publish_date: 2022-03
  project_name: Agnew Hybrid Microgrid Project
  what_happened: The Agnew project demonstrated that wind and solar resources at this
    location are complementary — wind is predominantly available at night when solar
    is absent, and vice versa — resulting in a stable combined renewable energy output
    that supports a consistent 54% renewable energy fraction across all seasons.
  lesson_learnt: Assess the diurnal and seasonal complementarity of wind and solar
    resources at a specific site before committing to a hybrid renewable configuration
    — where wind and solar are strongly complementary (wind at night, solar by day),
    the combined renewable fraction can be achieved at lower storage cost and with
    less curtailment than at sites where both resources peak simultaneously.
  issue_severity: none
  project_type: multi-technology/hybrid
  project_scale_band: first commercial/FOAK
  lifecycle_phase: concept/feasibility
  proponent_type: industrial operator
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: hybrid systems
  source_pages: &id030
  - 7
  - 8
  evidence_excerpt: The Project has demonstrated that where wind and solar resources
    are complementary (wind predominantly after sundown), they are an effective combination.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
  project_page_url: https://arena.gov.au/projects/agnew-renewable-energy-microgrid/
  kb_category: Battery storage, Hybrid technologies, Off grid, Solar energy, Solar
    PV R&amp;D, Wind energy
  kb_publish_date: 30/03/2022
  kb_year: '2019'
  kb_associated_project: Agnew Renewable Energy Microgrid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $13.5m
  total_project_value: $111.6m
  lead_organisation: Agnew Gold Mining Company Pty Ltd
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 11/06/2019
  location: Leinster, Western Australia
  project_partners: Energy Developments Limited, Goldwind, Juwi, Cummins
  pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
  markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  source_page_pdf: 7
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-21180
  contributing_source_titles:
  - Gold Fields Agnew Gold Mine Final Report
  contributing_sources:
  - source_title: Gold Fields Agnew Gold Mine Final Report
    pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
    source_pages: *id030
    source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
    markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Off grid
  - Solar PV
  - Wind
  activity_type: Deployment
  is_consortium: false
- record_id: ARENA-DLV-21181
  source_title: Gold Fields Agnew Gold Mine Final Report
  publish_date: 2022-03
  project_name: Agnew Hybrid Microgrid Project
  what_happened: Getting IPP consortiums comfortable with Gold Fields as a counterparty
    — specifically that their return on capital was secure — required demonstrating
    the Agnew mine company's balance sheet strength, providing credit support from
    the wider Gold Fields group, and offering other financial guarantees.
  lesson_learnt: For first-of-kind hybrid microgrid PPAs at remote mines, proactively
    demonstrate mine company creditworthiness to prospective IPP consortiums through
    balance sheet disclosure, group-level credit support and financial guarantees
    — IPP willingness to commit capital at competitive rates depends on confidence
    in the offtaker's financial standing, not just the technical merit of the project.
  issue_severity: minor
  project_type: multi-technology/hybrid
  project_scale_band: first commercial/FOAK
  lifecycle_phase: approvals/contracting
  proponent_type: industrial operator
  delay_category: financing/commercial close
  failure_mode: coordination & stakeholders
  outcome_class: delayed but recoverable
  secondary_failure_mode: null
  intervention_note: Gold Fields demonstrated mine balance sheet strength, provided
    group-level credit support and offered financial guarantees to give IPP consortiums
    confidence in counterparty risk.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: hybrid systems
  source_pages: &id031
  - 32
  evidence_excerpt: And lastly, getting the consortiums comfortable with Gold Fields
    as a counterparty such that their return on capital invested was secure. Some
    of the mechanisms to support this include demonstrating the strength of the Agnew
    mine company balance sheet, credit support from other members of the Gold Fields
    group of companies and other forms of financial guarantees.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
  project_page_url: https://arena.gov.au/projects/agnew-renewable-energy-microgrid/
  kb_category: Battery storage, Hybrid technologies, Off grid, Solar energy, Solar
    PV R&amp;D, Wind energy
  kb_publish_date: 30/03/2022
  kb_year: '2019'
  kb_associated_project: Agnew Renewable Energy Microgrid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $13.5m
  total_project_value: $111.6m
  lead_organisation: Agnew Gold Mining Company Pty Ltd
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 11/06/2019
  location: Leinster, Western Australia
  project_partners: Energy Developments Limited, Goldwind, Juwi, Cummins
  pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
  markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  source_page_pdf: 32
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-21181
  contributing_source_titles:
  - Gold Fields Agnew Gold Mine Final Report
  contributing_sources:
  - source_title: Gold Fields Agnew Gold Mine Final Report
    pdf_url: https://arena.gov.au/assets/2022/03/gold-fields-agnew-gold-mine-final-report.pdf
    source_pages: *id031
    source_url: https://arena.gov.au/knowledge-bank/gold-fields-agnew-gold-mine-final-report/
    markdown_filename: gold_fields_agnew_gold_mine_final_report.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Off grid
  - Solar PV
  - Wind
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: commercial/demand failure
  failure_mode_confidence: 0.82
