- record_id: ARENA-DLV-19401
  source_title: 'Clean Energy Innovation Hub - ATCO H2 Microgrid: 2018/ARP008 Project
    Results and Lessons Learnt'
  publish_date: 2019-12
  project_name: ATCO Clean Energy Innovation Hub (CEIH)
  what_happened: ATCO successfully integrated solar PV (300 kW), battery storage (500
    kWh), an existing gas generator, and a PEM electrolyser into a hydrogen microgrid
    at its Jandakot Operations Centre, completing commissioning and officially opening
    the site on 18 July 2019.
  lesson_learnt: A commercial-scale hydrogen microgrid integrating solar, battery,
    gas generation, and on-site electrolysis can be delivered within approximately
    12 months by building on an earlier demonstration-scale trial; prior operational
    experience with hybrid energy systems significantly de-risks subsequent scale-up.
  issue_severity: none
  project_type: multi-technology/hybrid
  project_scale_band: demonstration
  lifecycle_phase: commissioning/integration
  proponent_type: network business
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: hydrogen
  source_pages: &id001
  - 7
  - 8
  evidence_excerpt: On 18 July 2019, ATCO officially opened its Jandakot site (CEIH)
    for operation. ATCO successfully completed integration, testing and commissioning
    of 300 kW of solar photovoltaics, 500 kWh of lithium Ion batteries storage, and
    an existing 200 kVA natural gas-fired generator with a 23 tonne per annum state-of-art
    hydrogen production plant.
  confidence_note: 'project_scale_band: classified as demonstration rather than first
    commercial/FOAK because the project''s explicit primary goal is technology testing
    and feasibility investigation, with no commercial revenue stream or offtake described.'
  source_url: https://arena.gov.au/knowledge-bank/clean-energy-innovation-hub/
  project_page_url: https://arena.gov.au/projects/atco-hydrogen-microgrid/
  kb_category: Hydrogen energy
  kb_publish_date: 29/09/2019
  kb_year: '2018'
  kb_associated_project: ATCO Hydrogen Microgrid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.79m
  total_project_value: $3.53m
  lead_organisation: ATCO
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 06/04/2018
  location: Jandakot, Western Australia
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2018/07/clean-energy-hub-innovation-report.pdf
  markdown_filename: clean_energy_innovation_hub.md
  source_page_pdf: 7
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-19401
  contributing_source_titles:
  - 'Clean Energy Innovation Hub - ATCO H2 Microgrid: 2018/ARP008 Project Results
    and Lessons Learnt'
  contributing_sources:
  - source_title: 'Clean Energy Innovation Hub - ATCO H2 Microgrid: 2018/ARP008 Project
      Results and Lessons Learnt'
    pdf_url: https://arena.gov.au/assets/2018/07/clean-energy-hub-innovation-report.pdf
    source_pages: *id001
    source_url: https://arena.gov.au/knowledge-bank/clean-energy-innovation-hub/
    markdown_filename: clean_energy_innovation_hub.md
  arena_category:
  - Hydrogen
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-19402
  source_title: 'Clean Energy Innovation Hub - ATCO H2 Microgrid: 2018/ARP008 Project
    Results and Lessons Learnt'
  publish_date: 2019-12
  project_name: ATCO Clean Energy Innovation Hub (CEIH)
  what_happened: During commissioning of the hydrogen blending control system, a programming
    error was discovered in the PID controller that prevented the gas meter proportional
    feedback control from working as designed, meaning fully automatic operation could
    not be enabled at project close-out.
  lesson_learnt: Commission and verify control system software logic — including PID
    feedback loops — against the full operational specification during the construction
    phase rather than at final commissioning; programming errors discovered late delay
    handover to automatic operation and require vendor follow-up after project completion.
  issue_severity: minor
  project_type: multi-technology/hybrid
  project_scale_band: demonstration
  lifecycle_phase: commissioning/integration
  proponent_type: network business
  delay_category: commissioning/integration
  failure_mode: execution & logistics
  outcome_class: delayed but recoverable
  secondary_failure_mode: null
  intervention_note: The programming error was identified and a fix was scheduled
    with the PID manufacturer for January 2020, after which full automatic redundancy
    operation would be enabled.
  transferability: moderate
  delay_magnitude: 1-3 months
  technology_domain: hydrogen
  source_pages: &id002
  - 12
  - 13
  evidence_excerpt: One technical issue found was a programming error that prevented
    the system from working as designed which is being addressed by the PID manufacturer.
    Following successful updates to the gas meter proportional feedback control programming
    scheduled for January 2020, there will be full redundancy interaction within the
    control system permitting reliable fully automatic operation.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/clean-energy-innovation-hub/
  project_page_url: https://arena.gov.au/projects/atco-hydrogen-microgrid/
  kb_category: Hydrogen energy
  kb_publish_date: 29/09/2019
  kb_year: '2018'
  kb_associated_project: ATCO Hydrogen Microgrid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.79m
  total_project_value: $3.53m
  lead_organisation: ATCO
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 06/04/2018
  location: Jandakot, Western Australia
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2018/07/clean-energy-hub-innovation-report.pdf
  markdown_filename: clean_energy_innovation_hub.md
  source_page_pdf: 12
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-19402
  contributing_source_titles:
  - 'Clean Energy Innovation Hub - ATCO H2 Microgrid: 2018/ARP008 Project Results
    and Lessons Learnt'
  contributing_sources:
  - source_title: 'Clean Energy Innovation Hub - ATCO H2 Microgrid: 2018/ARP008 Project
      Results and Lessons Learnt'
    pdf_url: https://arena.gov.au/assets/2018/07/clean-energy-hub-innovation-report.pdf
    source_pages: *id002
    source_url: https://arena.gov.au/knowledge-bank/clean-energy-innovation-hub/
    markdown_filename: clean_energy_innovation_hub.md
  arena_category:
  - Hydrogen
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: technical underperformance
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-19403
  source_title: 'Clean Energy Innovation Hub - ATCO H2 Microgrid: 2018/ARP008 Project
    Results and Lessons Learnt'
  publish_date: 2019-12
  project_name: ATCO Clean Energy Innovation Hub (CEIH)
  what_happened: During stress testing of the hydrogen blending system, a gross flow
    rate reduction of 83% (from 30 m³/h to 5 m³/h) caused the hydrogen blend concentration
    to spike transiently from a target of 5% to 18% H2 for approximately two minutes
    before recovering to the target value within ten minutes.
  lesson_learnt: Design hydrogen blending control systems to account for large transient
    flow disturbances — gas chromatograph cycle times create a measurement lag that
    can allow blend concentrations to overshoot safety thresholds during sudden demand
    changes; safety interlocks should be set with sufficient margin to accommodate
    the worst-case GC update interval.
  issue_severity: minor
  project_type: multi-technology/hybrid
  project_scale_band: demonstration
  lifecycle_phase: commissioning/integration
  proponent_type: network business
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: unvalidated integration
  intervention_note: The system recovered autonomously to the target blend within
    approximately 10 minutes; the GC safety interlock was configured to close all
    hydrogen valves if H2 vol% reached 20%, providing a margin above the observed
    18% peak.
  transferability: narrow
  delay_magnitude: null
  technology_domain: hydrogen
  source_pages: &id003
  - 12
  evidence_excerpt: System 'stress' testing of gross non-typical changes to the flow
    rate from 30m3/h down 5m3/h (83% flow decrease), saw the steady state 5 ± 0.1%
    H2 gas blend temporarily increase to 18% H2 for a 2-minute GC cycle time period
    update, before decreasing back to the steady state target value within approximately
    10 minutes.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/clean-energy-innovation-hub/
  project_page_url: https://arena.gov.au/projects/atco-hydrogen-microgrid/
  kb_category: Hydrogen energy
  kb_publish_date: 29/09/2019
  kb_year: '2018'
  kb_associated_project: ATCO Hydrogen Microgrid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.79m
  total_project_value: $3.53m
  lead_organisation: ATCO
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 06/04/2018
  location: Jandakot, Western Australia
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2018/07/clean-energy-hub-innovation-report.pdf
  markdown_filename: clean_energy_innovation_hub.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-19403
  contributing_source_titles:
  - 'Clean Energy Innovation Hub - ATCO H2 Microgrid: 2018/ARP008 Project Results
    and Lessons Learnt'
  contributing_sources:
  - source_title: 'Clean Energy Innovation Hub - ATCO H2 Microgrid: 2018/ARP008 Project
      Results and Lessons Learnt'
    pdf_url: https://arena.gov.au/assets/2018/07/clean-energy-hub-innovation-report.pdf
    source_pages: *id003
    source_url: https://arena.gov.au/knowledge-bank/clean-energy-innovation-hub/
    markdown_filename: clean_energy_innovation_hub.md
  arena_category:
  - Hydrogen
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: technical underperformance
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-19404
  source_title: 'Clean Energy Innovation Hub - ATCO H2 Microgrid: 2018/ARP008 Project
    Results and Lessons Learnt'
  publish_date: 2019-12
  project_name: ATCO Clean Energy Innovation Hub (CEIH)
  what_happened: The hydrogen blending control system achieved blend ratio accuracy
    of ±0.1% during steady-state flow conditions, and the gas chromatograph safety
    interlock was successfully calibrated and commissioned by third-party equipment
    technicians with on-site ATCO O&M training.
  lesson_learnt: Using third-party equipment manufacturer technicians to commission
    specialist measurement and safety systems (such as H2 gas chromatographs), combined
    with concurrent on-site O&M training for the operator's own staff, is an effective
    approach to achieving both technical commissioning accuracy and knowledge transfer
    in a single step.
  issue_severity: none
  project_type: multi-technology/hybrid
  project_scale_band: demonstration
  lifecycle_phase: commissioning/integration
  proponent_type: network business
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: hydrogen
  source_pages: &id004
  - 12
  evidence_excerpt: The specially configured % hydrogen measuring gas chromatograph
    (GC) was commissioned by third party equipment manufacturing technicians with
    ATCO onsite operations and maintenance training being completed... System calibration
    was completed allowing excellent control of the hydrogen blend ratio during steady
    state flow conditions with accuracy ± 0.1%.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/clean-energy-innovation-hub/
  project_page_url: https://arena.gov.au/projects/atco-hydrogen-microgrid/
  kb_category: Hydrogen energy
  kb_publish_date: 29/09/2019
  kb_year: '2018'
  kb_associated_project: ATCO Hydrogen Microgrid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.79m
  total_project_value: $3.53m
  lead_organisation: ATCO
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 06/04/2018
  location: Jandakot, Western Australia
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2018/07/clean-energy-hub-innovation-report.pdf
  markdown_filename: clean_energy_innovation_hub.md
  source_page_pdf: 12
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-19404
  contributing_source_titles:
  - 'Clean Energy Innovation Hub - ATCO H2 Microgrid: 2018/ARP008 Project Results
    and Lessons Learnt'
  contributing_sources:
  - source_title: 'Clean Energy Innovation Hub - ATCO H2 Microgrid: 2018/ARP008 Project
      Results and Lessons Learnt'
    pdf_url: https://arena.gov.au/assets/2018/07/clean-energy-hub-innovation-report.pdf
    source_pages: *id004
    source_url: https://arena.gov.au/knowledge-bank/clean-energy-innovation-hub/
    markdown_filename: clean_energy_innovation_hub.md
  arena_category:
  - Hydrogen
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-19405
  source_title: 'Clean Energy Innovation Hub - ATCO H2 Microgrid: 2018/ARP008 Project
    Results and Lessons Learnt'
  publish_date: 2019-12
  project_name: ATCO Clean Energy Innovation Hub (CEIH)
  what_happened: ATCO designed and implemented an Operational Intelligence (OI) Data
    Infrastructure layer to aggregate data from multiple control systems (microgrid
    PLC/HMI/SCADA, electrolyser, safety systems, IoT meters, and third-party sources
    such as AEMO and BOM) into a unified analytics platform, in response to the complexity
    of managing a multi-technology hydrogen microgrid.
  lesson_learnt: When delivering a multi-technology microgrid integrating hydrogen,
    solar, battery and gas systems, invest early in a data abstraction and operational
    intelligence layer that consolidates all control system outputs — without it,
    the complexity of cross-system monitoring and performance validation becomes unmanageable
    and limits operational decision-making.
  issue_severity: none
  project_type: multi-technology/hybrid
  project_scale_band: demonstration
  lifecycle_phase: commissioning/integration
  proponent_type: network business
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: hybrid systems
  source_pages: &id005
  - 9
  - 10
  - 11
  evidence_excerpt: In managing the complexity of the hydrogen integrated microgrid,
    ATCO identified the requirements for the enterprise Operational Intelligence (OI)
    Data Infrastructure and Advanced Analytics & Reporting system and implemented
    it in order to improve the operational and enterprise data accessibility, contextualisation,
    visualisation and analytics.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/clean-energy-innovation-hub/
  project_page_url: https://arena.gov.au/projects/atco-hydrogen-microgrid/
  kb_category: Hydrogen energy
  kb_publish_date: 29/09/2019
  kb_year: '2018'
  kb_associated_project: ATCO Hydrogen Microgrid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.79m
  total_project_value: $3.53m
  lead_organisation: ATCO
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 06/04/2018
  location: Jandakot, Western Australia
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2018/07/clean-energy-hub-innovation-report.pdf
  markdown_filename: clean_energy_innovation_hub.md
  source_page_pdf: 10
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-19405
  contributing_source_titles:
  - 'Clean Energy Innovation Hub - ATCO H2 Microgrid: 2018/ARP008 Project Results
    and Lessons Learnt'
  contributing_sources:
  - source_title: 'Clean Energy Innovation Hub - ATCO H2 Microgrid: 2018/ARP008 Project
      Results and Lessons Learnt'
    pdf_url: https://arena.gov.au/assets/2018/07/clean-energy-hub-innovation-report.pdf
    source_pages: *id005
    source_url: https://arena.gov.au/knowledge-bank/clean-energy-innovation-hub/
    markdown_filename: clean_energy_innovation_hub.md
  arena_category:
  - Hydrogen
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-19406
  source_title: 'Clean Energy Innovation Hub - ATCO H2 Microgrid: 2018/ARP008 Project
    Results and Lessons Learnt'
  publish_date: 2019-12
  project_name: ATCO Clean Energy Innovation Hub (CEIH)
  what_happened: ATCO produced an overall commissioning plan during the construction
    phase that was independently endorsed by third-party subject matter experts (Advisian),
    and used manufacturer-approved commissioning plans for individual commercially
    available components throughout the process.
  lesson_learnt: For novel multi-technology integrations, having the commissioning
    plan independently certified by a recognised third-party subject matter expert
    during the construction phase — rather than self-certifying — provides both technical
    rigour and stakeholder confidence, and is worth building into the project schedule
    and budget from the outset.
  issue_severity: none
  project_type: multi-technology/hybrid
  project_scale_band: demonstration
  lifecycle_phase: construction/installation
  proponent_type: network business
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: hydrogen
  source_pages: &id006
  - 11
  - 12
  evidence_excerpt: During the construction phase, ATCO produced an overall commissioning
    plan to provide direction for the commissioning tasks during construction... The
    commissioning plan with produced and endorsed by third party, subject matter experts,
    Advisian.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/clean-energy-innovation-hub/
  project_page_url: https://arena.gov.au/projects/atco-hydrogen-microgrid/
  kb_category: Hydrogen energy
  kb_publish_date: 29/09/2019
  kb_year: '2018'
  kb_associated_project: ATCO Hydrogen Microgrid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.79m
  total_project_value: $3.53m
  lead_organisation: ATCO
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 06/04/2018
  location: Jandakot, Western Australia
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2018/07/clean-energy-hub-innovation-report.pdf
  markdown_filename: clean_energy_innovation_hub.md
  source_page_pdf: 11
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-19406
  contributing_source_titles:
  - 'Clean Energy Innovation Hub - ATCO H2 Microgrid: 2018/ARP008 Project Results
    and Lessons Learnt'
  contributing_sources:
  - source_title: 'Clean Energy Innovation Hub - ATCO H2 Microgrid: 2018/ARP008 Project
      Results and Lessons Learnt'
    pdf_url: https://arena.gov.au/assets/2018/07/clean-energy-hub-innovation-report.pdf
    source_pages: *id006
    source_url: https://arena.gov.au/knowledge-bank/clean-energy-innovation-hub/
    markdown_filename: clean_energy_innovation_hub.md
  arena_category:
  - Hydrogen
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-19407
  source_title: 'Clean Energy Innovation Hub - ATCO H2 Microgrid: 2018/ARP008 Project
    Results and Lessons Learnt'
  publish_date: 2019-12
  project_name: ATCO Clean Energy Innovation Hub (CEIH)
  what_happened: Introduction of hydrogen blends to the 49 downstream gas appliances
    on site was deferred to an 18–24 month post-go-live programme of incrementally
    increasing hydrogen concentrations (0.5% increments up to 10%), rather than being
    completed before the project's official close-out date, because of the complexity
    of the coordinated approach required.
  lesson_learnt: Plan for downstream gas appliance conversion to hydrogen blends as
    a separate, multi-year operational programme rather than a construction-phase
    deliverable — the coordination complexity of incrementally testing blend ratios
    across a large appliance population means this work extends well beyond initial
    commissioning and should be scoped and resourced accordingly.
  issue_severity: minor
  project_type: multi-technology/hybrid
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: network business
  delay_category: commissioning/integration
  failure_mode: poor scoping
  outcome_class: delayed but recoverable
  secondary_failure_mode: unvalidated integration
  intervention_note: ATCO adopted a supervised incremental blending programme starting
    at 3–5% H2 in December 2019, confirming all 35 connected appliances were suitable
    for a minimum 10% hydrogen blend via manufacturer confirmation or FFCRC Type-A
    testing.
  transferability: narrow
  delay_magnitude: not quantified
  technology_domain: hydrogen
  source_pages: &id007
  - 9
  - 13
  evidence_excerpt: Introducing blended hydrogen and natural to downstream consumers
    is complex and requires a coordinated approach. ATCO will introducing hydrogen
    into natural gas at 0.5 per cent increments up to a maximum 10 per cent, over
    an extended period of time. ATCO foresees gas appliance usage occurring over an
    18 to 24 month period post go-live of the microgrid facility.
  confidence_note: 'issue_severity: minor rather than moderate because the appliance
    blending programme was always intended as post-go-live; the deferral did not affect
    the primary commissioning milestone.'
  source_url: https://arena.gov.au/knowledge-bank/clean-energy-innovation-hub/
  project_page_url: https://arena.gov.au/projects/atco-hydrogen-microgrid/
  kb_category: Hydrogen energy
  kb_publish_date: 29/09/2019
  kb_year: '2018'
  kb_associated_project: ATCO Hydrogen Microgrid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.79m
  total_project_value: $3.53m
  lead_organisation: ATCO
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 06/04/2018
  location: Jandakot, Western Australia
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2018/07/clean-energy-hub-innovation-report.pdf
  markdown_filename: clean_energy_innovation_hub.md
  source_page_pdf: 9
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-19407
  contributing_source_titles:
  - 'Clean Energy Innovation Hub - ATCO H2 Microgrid: 2018/ARP008 Project Results
    and Lessons Learnt'
  contributing_sources:
  - source_title: 'Clean Energy Innovation Hub - ATCO H2 Microgrid: 2018/ARP008 Project
      Results and Lessons Learnt'
    pdf_url: https://arena.gov.au/assets/2018/07/clean-energy-hub-innovation-report.pdf
    source_pages: *id007
    source_url: https://arena.gov.au/knowledge-bank/clean-energy-innovation-hub/
    markdown_filename: clean_energy_innovation_hub.md
  arena_category:
  - Hydrogen
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: schedule slippage
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-19408
  source_title: 'Clean Energy Innovation Hub - ATCO H2 Microgrid: 2018/ARP008 Project
    Results and Lessons Learnt'
  publish_date: 2019-12
  project_name: ATCO Clean Energy Innovation Hub (CEIH)
  what_happened: The electrolyser's operational window was constrained to two to four
    hours per day because it could only run on surplus solar generation after battery
    storage was fully charged, limiting daily hydrogen production and necessitating
    installation of a dedicated hydrogen storage vessel to supply downstream consumers
    outside the solar window.
  lesson_learnt: When sizing a solar-to-hydrogen system, account for the constrained
    electrolyser operating window caused by the priority charging sequence (battery
    before electrolyser) — the effective daily production window may be only 2–4 hours,
    requiring hydrogen storage capacity to bridge supply to downstream consumers across
    non-solar periods; these constraints should be modelled at design stage rather
    than resolved through post-design additions.
  issue_severity: minor
  project_type: multi-technology/hybrid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: network business
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: re-scoped/adapted
  secondary_failure_mode: null
  intervention_note: A dedicated high-pressure hydrogen storage vessel (30 barg) was
    installed to buffer production and supply downstream consumers when the electrolyser
    was not operating.
  transferability: moderate
  delay_magnitude: null
  technology_domain: hydrogen
  source_pages: &id008
  - 8
  - 9
  evidence_excerpt: The Electrolyser will only operate to produce hydrogen when there
    is sufficient electrical power available from the Solar System after the battery
    storage has filled. As such, Electrolyser power availability is determined by
    a limited solar window, and it is designed to operate once daily for two to four
    hours. Therefore, in order to provide hydrogen to the consumers outside the solar
    window, it was necessary to install a Hydrogen Storage Vessel.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/clean-energy-innovation-hub/
  project_page_url: https://arena.gov.au/projects/atco-hydrogen-microgrid/
  kb_category: Hydrogen energy
  kb_publish_date: 29/09/2019
  kb_year: '2018'
  kb_associated_project: ATCO Hydrogen Microgrid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.79m
  total_project_value: $3.53m
  lead_organisation: ATCO
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 06/04/2018
  location: Jandakot, Western Australia
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2018/07/clean-energy-hub-innovation-report.pdf
  markdown_filename: clean_energy_innovation_hub.md
  source_page_pdf: 8
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-19408
  contributing_source_titles:
  - 'Clean Energy Innovation Hub - ATCO H2 Microgrid: 2018/ARP008 Project Results
    and Lessons Learnt'
  contributing_sources:
  - source_title: 'Clean Energy Innovation Hub - ATCO H2 Microgrid: 2018/ARP008 Project
      Results and Lessons Learnt'
    pdf_url: https://arena.gov.au/assets/2018/07/clean-energy-hub-innovation-report.pdf
    source_pages: *id008
    source_url: https://arena.gov.au/knowledge-bank/clean-energy-innovation-hub/
    markdown_filename: clean_energy_innovation_hub.md
  arena_category:
  - Hydrogen
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-19409
  source_title: 'Clean Energy Innovation Hub - ATCO H2 Microgrid: 2018/ARP008 Project
    Results and Lessons Learnt'
  publish_date: 2019-12
  project_name: ATCO Clean Energy Innovation Hub (CEIH)
  what_happened: ATCO built the CEIH as a deliberate scale-up from its earlier 2016
    Vasse residential Hybrid Energy System demonstration, using the prior project's
    operational insights into natural gas back-up generation and power intermittency
    as a foundation for the commercial-scale hydrogen microgrid design.
  lesson_learnt: Structured technology stepping — running a small residential demonstration
    before scaling to commercial — materially reduces delivery risk on novel multi-technology
    projects; project developers should plan an explicit capability-building stage
    at sub-commercial scale before committing to a full commercial demonstration.
  issue_severity: none
  project_type: multi-technology/hybrid
  project_scale_band: demonstration
  lifecycle_phase: concept/feasibility
  proponent_type: network business
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: follow-on scale-up enabled
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: hybrid systems
  source_pages: &id009
  - 5
  evidence_excerpt: Since June 2016, ATCO has been successfully operating a demonstration-scale
    residential Hybrid Energy System (HES) in Vasse, Western Australia... Our successful
    residential HES trial project delivered insights into the role of natural gas
    as a reliable back-up power source in a residential hybrid energy mix, and addressed
    power intermittency issues. This project provided a solid foundation to build-on
    for ATCO's Clean Energy Innovation Hub.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/clean-energy-innovation-hub/
  project_page_url: https://arena.gov.au/projects/atco-hydrogen-microgrid/
  kb_category: Hydrogen energy
  kb_publish_date: 29/09/2019
  kb_year: '2018'
  kb_associated_project: ATCO Hydrogen Microgrid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.79m
  total_project_value: $3.53m
  lead_organisation: ATCO
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 06/04/2018
  location: Jandakot, Western Australia
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2018/07/clean-energy-hub-innovation-report.pdf
  markdown_filename: clean_energy_innovation_hub.md
  source_page_pdf: 5
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-19409
  contributing_source_titles:
  - 'Clean Energy Innovation Hub - ATCO H2 Microgrid: 2018/ARP008 Project Results
    and Lessons Learnt'
  contributing_sources:
  - source_title: 'Clean Energy Innovation Hub - ATCO H2 Microgrid: 2018/ARP008 Project
      Results and Lessons Learnt'
    pdf_url: https://arena.gov.au/assets/2018/07/clean-energy-hub-innovation-report.pdf
    source_pages: *id009
    source_url: https://arena.gov.au/knowledge-bank/clean-energy-innovation-hub/
    markdown_filename: clean_energy_innovation_hub.md
  arena_category:
  - Hydrogen
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-19410
  source_title: 'Clean Energy Innovation Hub - ATCO H2 Microgrid: 2018/ARP008 Project
    Results and Lessons Learnt'
  publish_date: 2019-12
  project_name: ATCO Clean Energy Innovation Hub (CEIH)
  what_happened: ATCO scoped the CEIH to include a structured supplier outreach programme
    to source diverse equipment from multiple vendors (gas engine/turbine, inverter/controller,
    PV, battery, and electrolyser suppliers) with the explicit aim of building long-term
    supply chain relationships alongside technical testing.
  lesson_learnt: Treat a demonstration project's equipment procurement as an opportunity
    to build strategic supply-chain relationships, not merely to source components
    — engaging multiple competing suppliers across each technology category simultaneously
    generates market intelligence and partnership options that are difficult to develop
    through sequential procurement after commercial deployment begins.
  issue_severity: none
  project_type: multi-technology/hybrid
  project_scale_band: demonstration
  lifecycle_phase: procurement
  proponent_type: network business
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: hybrid systems
  source_pages: &id010
  - 6
  evidence_excerpt: 'Build, grow and nurture trusting supplier relationships — A supplier
    outreach program to source diverse equipment to test and inform a future microgrid
    supply chain. Key relationships to be built with: Gas engine/turbine suppliers,
    Inverter/controller technologies, PV Suppliers, Battery suppliers; and Hydrogen
    electrolyser suppliers.'
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/clean-energy-innovation-hub/
  project_page_url: https://arena.gov.au/projects/atco-hydrogen-microgrid/
  kb_category: Hydrogen energy
  kb_publish_date: 29/09/2019
  kb_year: '2018'
  kb_associated_project: ATCO Hydrogen Microgrid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.79m
  total_project_value: $3.53m
  lead_organisation: ATCO
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 06/04/2018
  location: Jandakot, Western Australia
  project_partners: None
  pdf_url: https://arena.gov.au/assets/2018/07/clean-energy-hub-innovation-report.pdf
  markdown_filename: clean_energy_innovation_hub.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-19410
  contributing_source_titles:
  - 'Clean Energy Innovation Hub - ATCO H2 Microgrid: 2018/ARP008 Project Results
    and Lessons Learnt'
  contributing_sources:
  - source_title: 'Clean Energy Innovation Hub - ATCO H2 Microgrid: 2018/ARP008 Project
      Results and Lessons Learnt'
    pdf_url: https://arena.gov.au/assets/2018/07/clean-energy-hub-innovation-report.pdf
    source_pages: *id010
    source_url: https://arena.gov.au/knowledge-bank/clean-energy-innovation-hub/
    markdown_filename: clean_energy_innovation_hub.md
  arena_category:
  - Hydrogen
  activity_type: Pilot / demonstration
  is_consortium: false
