- record_id: ARENA-DLV-0551
  source_title: 'Ballarat BESS: Knowledge Sharing Report'
  publish_date: '2019-08-07'
  project_name: Ballarat Terminal Station (BATS) BESS
  what_happened: The unique consortium arrangement involving multiple funding partners
    (Victorian Government, ARENA, AusNet Services, Energy Australia) created a challenging
    contractual and commercial environment. Contracts and funding were contingent
    on the connection application and AEMO acceptance of Generator Performance Standards,
    and the interdependence of all associated agreements and technical assessments
    delayed financial close.
  lesson_learnt: For consortium BESS projects with multiple funding partners, ensure
    that contractual interdependencies between connection applications, GPS acceptance,
    and funding agreements are mapped and sequenced early — circular dependencies
    between technical assessments and funding conditions can substantially delay financial
    close.
  issue_severity: major
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: approvals/contracting
  proponent_type: project developer
  delay_category: financing/commercial close
  failure_mode: coordination & stakeholders
  outcome_class: delayed but recoverable
  secondary_failure_mode: regulatory & approvals
  intervention_note: null
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id001
  - 7
  - 50
  evidence_excerpt: The unique consortium arrangement and the necessity for multiple
    funding partners created a challenging contractual and commercial environment.
    An extended contracting period was experienced whilst contracts were formulated.
    The contracts and funding were contingent on the connection application and the
    AEMO acceptance of the Generator Performance Standard and the issuance of the
    Primary Function and Protection and Control Requirements. The interdependence
    of all the associated agreements and the technical assessments delayed financial
    close.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-bess-knowledge-sharing-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 17/10/2019
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2019/10/ballarat-bess-knowledge-sharing-report-commissioning-downer.pdf
  markdown_filename: ballarat_bess_knowledge_sharing_report.md
  source_page_pdf: 7
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-0551
  contributing_source_titles:
  - 'Ballarat BESS: Knowledge Sharing Report'
  contributing_sources:
  - source_title: 'Ballarat BESS: Knowledge Sharing Report'
    pdf_url: https://arena.gov.au/assets/2019/10/ballarat-bess-knowledge-sharing-report-commissioning-downer.pdf
    source_pages: *id001
    source_url: https://arena.gov.au/knowledge-bank/ballarat-bess-knowledge-sharing-report/
    markdown_filename: ballarat_bess_knowledge_sharing_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
  failure_mode_v2: schedule slippage
  secondary_failure_mode_v2: governance/coordination failure
  failure_mode_confidence: 0.88
- record_id: ARENA-DLV-0552
  source_title: 'Ballarat BESS: Knowledge Sharing Report'
  publish_date: '2019-08-07'
  project_name: Ballarat Terminal Station (BATS) BESS
  what_happened: The Ballarat Transmission Station had previously been operated by
    the State Electricity Commission, and the location of obsolete in-ground assets
    was not clearly defined. Ground penetrating radar surveys revealed control system
    cabling, drainage, hydraulic, septic and operational fibre optic cabling, requiring
    extreme caution during excavation. This delayed site preparation and pushed construction
    into a non-optimal weather window.
  lesson_learnt: For brownfield transmission station sites with legacy infrastructure,
    commission comprehensive ground penetrating radar surveys before finalising the
    construction programme — undocumented in-ground assets are a predictable source
    of construction delay and can shift works into an unfavourable weather window.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: construction/installation
  proponent_type: project developer
  delay_category: construction/installation
  failure_mode: poor scoping
  outcome_class: delayed but recoverable
  secondary_failure_mode: null
  intervention_note: A series of extensive ground penetrating radar surveys were commissioned
    prior to commencement of early works and earthworks packages to locate and avoid
    undocumented in-ground assets.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id002
  - 7
  - 50
  evidence_excerpt: The Ballarat Transmission Station was previously operated by the
    State Electricity Commission (SEC) and the location of obsolete in ground assets
    was not clearly defined. A series of extensive ground penetrating radar surveys
    were commissioned prior to the commencement of the early works and earthworks
    packages. The discovery of control system cabling, operators house drainage, hydraulic
    and septic systems, as well as operational fibre optic cabling meant that extreme
    caution was required during excavation. This delayed the preparation of the site
    placing the construction phase into a non-optimal weather window.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-bess-knowledge-sharing-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 17/10/2019
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2019/10/ballarat-bess-knowledge-sharing-report-commissioning-downer.pdf
  markdown_filename: ballarat_bess_knowledge_sharing_report.md
  source_page_pdf: 7
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-0552
  contributing_source_titles:
  - 'Ballarat BESS: Knowledge Sharing Report'
  contributing_sources:
  - source_title: 'Ballarat BESS: Knowledge Sharing Report'
    pdf_url: https://arena.gov.au/assets/2019/10/ballarat-bess-knowledge-sharing-report-commissioning-downer.pdf
    source_pages: *id002
    source_url: https://arena.gov.au/knowledge-bank/ballarat-bess-knowledge-sharing-report/
    markdown_filename: ballarat_bess_knowledge_sharing_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-0553
  source_title: 'Ballarat BESS: Knowledge Sharing Report'
  publish_date: '2019-08-07'
  project_name: Ballarat Terminal Station (BATS) BESS
  what_happened: The BESS could not be connected to the transmission network prior
    to registration, but registration could not be completed until AEMO was satisfied
    with testing — a circular dependency. To resolve this, AEMO granted a Notifiable
    Exemption allowing pre-commissioning testing to proceed using temporary power
    supply.
  lesson_learnt: For transmission-connected standalone BESS assets, the registration/connection
    circular dependency ('chicken and egg') must be anticipated and resolved through
    early engagement with AEMO to obtain a Notifiable Exemption before the commissioning
    programme is finalised — failure to plan for this will block the commissioning
    sequence.
  issue_severity: major
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: commissioning/integration
  proponent_type: project developer
  delay_category: commissioning/integration
  failure_mode: regulatory & approvals
  outcome_class: delayed but recoverable
  secondary_failure_mode: null
  intervention_note: AEMO granted a Notifiable Exemption allowing the project to carry
    out pre-commissioning and SCADA interface testing under temporary power supply
    prior to formal network connection.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id003
  - 7
  - 51
  evidence_excerpt: The BESS System is connected directly to the transmission network
    through a single point of coupling and a complexity is that the system could not
    be connected to the network prior to registration and the system could not be
    registered until it had been tested to the satisfaction of AEMO. To carry out
    the testing required to achieve registration the system was granted a Notifiable
    Exemption by AEMO.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-bess-knowledge-sharing-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 17/10/2019
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2019/10/ballarat-bess-knowledge-sharing-report-commissioning-downer.pdf
  markdown_filename: ballarat_bess_knowledge_sharing_report.md
  source_page_pdf: 7
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-0553
  contributing_source_titles:
  - 'Ballarat BESS: Knowledge Sharing Report'
  contributing_sources:
  - source_title: 'Ballarat BESS: Knowledge Sharing Report'
    pdf_url: https://arena.gov.au/assets/2019/10/ballarat-bess-knowledge-sharing-report-commissioning-downer.pdf
    source_pages: *id003
    source_url: https://arena.gov.au/knowledge-bank/ballarat-bess-knowledge-sharing-report/
    markdown_filename: ballarat_bess_knowledge_sharing_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
  failure_mode_v2: regulatory misfit
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-0554
  source_title: 'Ballarat BESS: Knowledge Sharing Report'
  publish_date: '2019-08-07'
  project_name: Ballarat Terminal Station (BATS) BESS
  what_happened: As the first standalone battery to undergo R2 testing in the NEM,
    BATS BESS was required to be tested as both a Generator and a Load. This dual-mode
    testing requirement was additional to expectations and the R2 Test Plan had to
    be developed collaboratively with AEMO, extending the commissioning phase.
  lesson_learnt: Standalone BESS assets registered as both generator and load must
    plan for R2 testing under both modes — this was not anticipated at project outset
    and required a novel test plan developed jointly with AEMO; future projects should
    engage AEMO on R2 test plan requirements early in the design phase.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: commissioning/integration
  proponent_type: project developer
  delay_category: data/validation/testing
  failure_mode: regulatory & approvals
  outcome_class: delayed but recoverable
  secondary_failure_mode: poor scoping
  intervention_note: Spotless/Downer developed the R2 Test Plan jointly with AEMO;
    learnings from this project have since informed subsequent AEMO MASS tool releases
    and clearer guidance for future projects.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id004
  - 7
  - 51
  evidence_excerpt: The development of the R2 Test Plan and the subsequent R2 testing
    was extensive and the requirement for full testing of the system as both a Generator
    and a Load was additional to expectations. The learnings from this project will
    enable AEMO to provide greater clarity and guidance for future projects.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-bess-knowledge-sharing-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 17/10/2019
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2019/10/ballarat-bess-knowledge-sharing-report-commissioning-downer.pdf
  markdown_filename: ballarat_bess_knowledge_sharing_report.md
  source_page_pdf: 7
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-0554
  contributing_source_titles:
  - 'Ballarat BESS: Knowledge Sharing Report'
  contributing_sources:
  - source_title: 'Ballarat BESS: Knowledge Sharing Report'
    pdf_url: https://arena.gov.au/assets/2019/10/ballarat-bess-knowledge-sharing-report-commissioning-downer.pdf
    source_pages: *id004
    source_url: https://arena.gov.au/knowledge-bank/ballarat-bess-knowledge-sharing-report/
    markdown_filename: ballarat_bess_knowledge_sharing_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
  failure_mode_v2: schedule slippage
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-0555
  source_title: 'Ballarat BESS: Knowledge Sharing Report'
  publish_date: '2019-08-07'
  project_name: Ballarat Terminal Station (BATS) BESS
  what_happened: AEMO's FCAS Verification Tool User Guide did not address Battery
    Energy Storage Systems prior to BATS BESS, and the Market Ancillary Service Specification
    Verification Tool (MASSVT) was not suited to BESS FCAS testing. The team had to
    work closely with AEMO to navigate a gap in the regulatory framework, resulting
    in AEMO subsequently producing a dedicated guide for registering BESS for FCAS.
  lesson_learnt: Proponents registering a BESS for FCAS markets should verify early
    whether AEMO's MASSVT and FCAS Verification Tool User Guide explicitly cover BESS
    — where gaps exist, direct collaborative engagement with AEMO is needed and should
    be factored into the commissioning timeline.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: commissioning/integration
  proponent_type: project developer
  delay_category: commissioning/integration
  failure_mode: regulatory & approvals
  outcome_class: follow-on scale-up enabled
  secondary_failure_mode: null
  intervention_note: The team worked closely with AEMO throughout the project; AEMO
    subsequently released a guide to registering BESS for contingency FCAS informed
    by the BATS BESS experience.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id005
  - 7
  - 51
  evidence_excerpt: The application of Battery Energy Storage System for Frequency
    Control Ancillary Services (FCAS) was not defined in the AEMO FCAS Verification
    Tool User Guide and as such use of the Market Ancillary Service Specification
    Verification Tool (MASSVT) was not ideal suited for BESS FCAS testing. The team
    worked closely with AEMO during the project and a first Issue of the battery energy
    storage system requirements for Contingency FCAS registration has subsequently
    been released.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-bess-knowledge-sharing-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 17/10/2019
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2019/10/ballarat-bess-knowledge-sharing-report-commissioning-downer.pdf
  markdown_filename: ballarat_bess_knowledge_sharing_report.md
  source_page_pdf: 7
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-0555
  contributing_source_titles:
  - 'Ballarat BESS: Knowledge Sharing Report'
  contributing_sources:
  - source_title: 'Ballarat BESS: Knowledge Sharing Report'
    pdf_url: https://arena.gov.au/assets/2019/10/ballarat-bess-knowledge-sharing-report-commissioning-downer.pdf
    source_pages: *id005
    source_url: https://arena.gov.au/knowledge-bank/ballarat-bess-knowledge-sharing-report/
    markdown_filename: ballarat_bess_knowledge_sharing_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
  failure_mode_v2: regulatory misfit
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-0556
  source_title: 'Ballarat BESS: Knowledge Sharing Report'
  publish_date: '2019-08-07'
  project_name: Ballarat Terminal Station (BATS) BESS
  what_happened: Prior to BATS BESS, AEMO's Generator Performance Standards (GPS)
    did not consider the possibility of standalone energy storage assets. The GPS
    framework was designed for rotating machines and did not account for BESS characteristics
    such as variable ramp rates settable down to millisecond range, creating ambiguity
    about which ramp rate settings applied and who was responsible for setting them.
  lesson_learnt: Standalone BESS projects connecting to the transmission network should
    anticipate that GPS frameworks were designed for rotary machines and will require
    interpretation or negotiation with AEMO for static inverter-based systems — engage
    AEMO during design to clarify ramp rate and performance standard requirements
    before finalising system settings.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: approvals/contracting
  proponent_type: project developer
  delay_category: approvals/regulatory
  failure_mode: regulatory & approvals
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: unvalidated integration
  intervention_note: Due to the tight timeframe, elements of registration were completed
    in parallel with financing and construction; AEMO allowed Spotless/Downer to submit
    individual clauses rather than a single submission.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id006
  - 38
  - 51
  evidence_excerpt: Prior to the BATS BESS deployment, the AEMO - GPS standards did
    not consider the possibility of standalone energy storage assets. Due to the nature
    of BESS (-i.e. static inverter vs rotary machines-) there was a confusion regarding
    who sets the BESS system ramp rate. The AEMO rules did not consider that ramp
    rate as a variable for BESS's.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-bess-knowledge-sharing-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 17/10/2019
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2019/10/ballarat-bess-knowledge-sharing-report-commissioning-downer.pdf
  markdown_filename: ballarat_bess_knowledge_sharing_report.md
  source_page_pdf: 38
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-0556
  contributing_source_titles:
  - 'Ballarat BESS: Knowledge Sharing Report'
  contributing_sources:
  - source_title: 'Ballarat BESS: Knowledge Sharing Report'
    pdf_url: https://arena.gov.au/assets/2019/10/ballarat-bess-knowledge-sharing-report-commissioning-downer.pdf
    source_pages: *id006
    source_url: https://arena.gov.au/knowledge-bank/ballarat-bess-knowledge-sharing-report/
    markdown_filename: ballarat_bess_knowledge_sharing_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
  failure_mode_v2: regulatory misfit
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-0557
  source_title: 'Ballarat BESS: Knowledge Sharing Report'
  publish_date: '2019-08-07'
  project_name: Ballarat Terminal Station (BATS) BESS
  what_happened: Early and proactive engagement with AEMO during network studies (commencing
    October 2017) provided valuable information regarding the connection and approval
    process. AEMO provided timely iterative feedback, enabling the team to update
    studies as they progressed, and the 5.3.4a letter was issued by AEMO on 25 January
    2018 — in time for financial close in March 2018.
  lesson_learnt: Commencing Generator Performance Studies early and engaging AEMO
    interactively — submitting work progressively rather than waiting for a complete
    package — substantially reduces the time to obtain the 5.3.4a letter and reduces
    the risk to financial close timelines.
  issue_severity: none
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: development/design
  proponent_type: project developer
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id007
  - 13
  evidence_excerpt: Early engagement with AEMO provided valuable information regarding
    the connection and approval process and the GPS studies commenced in October 2017.
    AEMO provided timely feedback throughout the process and assessed the information
    as it was provided. This enabled the team to update the studies accordingly. With
    AEMO's assistance and using experience modelling teams the 5.3.4a letter was issued
    by AEMO on the 25th of January 2018.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-bess-knowledge-sharing-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 17/10/2019
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2019/10/ballarat-bess-knowledge-sharing-report-commissioning-downer.pdf
  markdown_filename: ballarat_bess_knowledge_sharing_report.md
  source_page_pdf: 13
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-0557
  contributing_source_titles:
  - 'Ballarat BESS: Knowledge Sharing Report'
  contributing_sources:
  - source_title: 'Ballarat BESS: Knowledge Sharing Report'
    pdf_url: https://arena.gov.au/assets/2019/10/ballarat-bess-knowledge-sharing-report-commissioning-downer.pdf
    source_pages: *id007
    source_url: https://arena.gov.au/knowledge-bank/ballarat-bess-knowledge-sharing-report/
    markdown_filename: ballarat_bess_knowledge_sharing_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
- record_id: ARENA-DLV-0558
  source_title: 'Ballarat BESS: Knowledge Sharing Report'
  publish_date: '2019-08-07'
  project_name: Ballarat Terminal Station (BATS) BESS
  what_happened: The consortium developed a novel contracting model to accommodate
    multiple funding partners (Victorian Government, ARENA), asset owner (AusNet Services)
    and market intermediary (Energy Australia) within a single contractual wrapper.
    The deregulated market context, BESS performance guarantees new to Australian
    utilities, and non-standard contract structures added significant time pressure.
  lesson_learnt: BESS projects with co-funding from government, an asset owner, and
    an energy retailer require a bespoke contract model to be designed from the outset
    — standard EPC or D&C models are not adequate for wrapping performance guarantees
    across multiple principals; allow additional time in the development programme
    for contracting model design.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: approvals/contracting
  proponent_type: project developer
  delay_category: financing/commercial close
  failure_mode: coordination & stakeholders
  outcome_class: delayed but recoverable
  secondary_failure_mode: regulatory & approvals
  intervention_note: Spotless wrapped the complete BESS solution as the single contractual
    entity, back-to-back with Fluence's performance guarantee, enabling a single funding
    agreement to be executed.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id008
  - 29
  evidence_excerpt: A deregulated market, BESS performance guarantees (that would
    be otherwise standard practice for Fluence but are relatively new for Australian
    Utilities) added significant time pressure which required not only innovative
    procurement and construction methodologies, but also non-standard contract models.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-bess-knowledge-sharing-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 17/10/2019
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2019/10/ballarat-bess-knowledge-sharing-report-commissioning-downer.pdf
  markdown_filename: ballarat_bess_knowledge_sharing_report.md
  source_page_pdf: 29
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-0558
  contributing_source_titles:
  - 'Ballarat BESS: Knowledge Sharing Report'
  contributing_sources:
  - source_title: 'Ballarat BESS: Knowledge Sharing Report'
    pdf_url: https://arena.gov.au/assets/2019/10/ballarat-bess-knowledge-sharing-report-commissioning-downer.pdf
    source_pages: *id008
    source_url: https://arena.gov.au/knowledge-bank/ballarat-bess-knowledge-sharing-report/
    markdown_filename: ballarat_bess_knowledge_sharing_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
  failure_mode_v2: governance/coordination failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-0559
  source_title: 'Ballarat BESS: Knowledge Sharing Report'
  publish_date: '2019-08-07'
  project_name: Ballarat Terminal Station (BATS) BESS
  what_happened: Global demand for batteries, cable, switchgear and transformers resulted
    in lead times in excess of 24 weeks for some items, creating schedule pressure
    during construction. The team expedited some items, sourced cable and transformers
    locally, and pre-installed and factory-tested switchgear prior to shipping to
    maintain the programme.
  lesson_learnt: Battery storage projects should identify long-lead procurement items
    (batteries, MV switchgear, cabling, transformers) at the earliest possible stage
    and place orders before detailed engineering is complete — lead times of 24+ weeks
    for key components can threaten the construction programme if procurement is not
    decoupled from design completion.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: procurement
  proponent_type: project developer
  delay_category: procurement/supply chain
  failure_mode: execution & logistics
  outcome_class: delayed but recoverable
  secondary_failure_mode: null
  intervention_note: Some items were expedited; cables and transformers were sourced
    locally (Triangular Cables, Wilsons Transformers Wodonga); switchgear was pre-installed
    and factory-tested before shipping to maintain the overall schedule.
  transferability: broad
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id009
  - 36
  evidence_excerpt: The global demand for batteries, cable, switchgear and transformers
    etc are high, with the lead time of some items in excess of 24 weeks. To ensure
    that the project remained on schedule some items were expedited while the cable
    and transformers were procured locally. The switchgear was pre-installed, and
    factory tested prior to shipping.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-bess-knowledge-sharing-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 17/10/2019
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2019/10/ballarat-bess-knowledge-sharing-report-commissioning-downer.pdf
  markdown_filename: ballarat_bess_knowledge_sharing_report.md
  source_page_pdf: 36
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-0559
  contributing_source_titles:
  - 'Ballarat BESS: Knowledge Sharing Report'
  contributing_sources:
  - source_title: 'Ballarat BESS: Knowledge Sharing Report'
    pdf_url: https://arena.gov.au/assets/2019/10/ballarat-bess-knowledge-sharing-report-commissioning-downer.pdf
    source_pages: *id009
    source_url: https://arena.gov.au/knowledge-bank/ballarat-bess-knowledge-sharing-report/
    markdown_filename: ballarat_bess_knowledge_sharing_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
  failure_mode_v2: schedule slippage
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-0560
  source_title: 'Ballarat BESS: Knowledge Sharing Report'
  publish_date: '2019-08-07'
  project_name: Ballarat Terminal Station (BATS) BESS
  what_happened: The ABB medium voltage switchgear required expediting during factory
    production to meet the construction programme. Although delays were experienced
    in its supply, the overall schedule was maintained.
  lesson_learnt: MV switchgear for BESS projects should be identified as a critical-path
    procurement item and expediting provisions included in the purchase order — supplier
    production schedules can slip and active factory expediting is necessary to protect
    the construction programme.
  issue_severity: minor
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: procurement
  proponent_type: project developer
  delay_category: procurement/supply chain
  failure_mode: execution & logistics
  outcome_class: delayed but recoverable
  secondary_failure_mode: null
  intervention_note: The switchgear was expedited during factory production and factory-integrated
    into the containerised e-house; the overall schedule was maintained.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id010
  - 34
  evidence_excerpt: The medium voltage switchgear was supplied by ABB and was required
    to be expedited during factory production in order to meet the construction program.
    The switchgear was factory integrated into the containerised e-house. Although
    delays were experienced during the equipment supply, the overall schedule was
    maintained.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-bess-knowledge-sharing-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 17/10/2019
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2019/10/ballarat-bess-knowledge-sharing-report-commissioning-downer.pdf
  markdown_filename: ballarat_bess_knowledge_sharing_report.md
  source_page_pdf: 34
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-0560
  contributing_source_titles:
  - 'Ballarat BESS: Knowledge Sharing Report'
  contributing_sources:
  - source_title: 'Ballarat BESS: Knowledge Sharing Report'
    pdf_url: https://arena.gov.au/assets/2019/10/ballarat-bess-knowledge-sharing-report-commissioning-downer.pdf
    source_pages: *id010
    source_url: https://arena.gov.au/knowledge-bank/ballarat-bess-knowledge-sharing-report/
    markdown_filename: ballarat_bess_knowledge_sharing_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
  failure_mode_v2: schedule slippage
  failure_mode_confidence: 0.9
- record_id: ARENA-DLV-0561
  source_title: 'Ballarat BESS: Knowledge Sharing Report'
  publish_date: '2019-08-07'
  project_name: Ballarat Terminal Station (BATS) BESS
  what_happened: Cable manufacturers quoted extended delivery schedules of up to 16
    weeks for medium voltage, low voltage AC, and DC cables. The MV cables were combined
    with the AusNet connection asset works to allow early ordering; LV and DC cables
    were sourced from a local Melbourne manufacturer on a 6-week delivery programme.
  lesson_learnt: Cable procurement for BESS projects should be initiated well ahead
    of construction commencement — MV cable lead times up to 16 weeks are standard
    and can be reduced by integrating BESS cable orders with network owner connection
    asset works and by sourcing LV/DC cables from local manufacturers with shorter
    lead times.
  issue_severity: minor
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: procurement
  proponent_type: project developer
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: MV cables were combined with AusNet connection asset works and
    early orders placed; LV and DC cables sourced from Triangular Cables in Port Melbourne
    on a 6-week programme.
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id011
  - 34
  evidence_excerpt: The cable manufactures quoted extended delivery schedules for
    all Medium Voltage, low voltage AC, and DC cables of up to 16 weeks. The medium
    Voltage cables were combined with the Ausnet Services connection asset works and
    early orders were placed to ensure delivery. The low voltage and DC cables were
    sourced from Triangular Cables and were manufactured in Port Melbourne on a 6-week
    delivery programme.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-bess-knowledge-sharing-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 17/10/2019
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2019/10/ballarat-bess-knowledge-sharing-report-commissioning-downer.pdf
  markdown_filename: ballarat_bess_knowledge_sharing_report.md
  source_page_pdf: 34
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-0561
  contributing_source_titles:
  - 'Ballarat BESS: Knowledge Sharing Report'
  contributing_sources:
  - source_title: 'Ballarat BESS: Knowledge Sharing Report'
    pdf_url: https://arena.gov.au/assets/2019/10/ballarat-bess-knowledge-sharing-report-commissioning-downer.pdf
    source_pages: *id011
    source_url: https://arena.gov.au/knowledge-bank/ballarat-bess-knowledge-sharing-report/
    markdown_filename: ballarat_bess_knowledge_sharing_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
- record_id: ARENA-DLV-0562
  source_title: 'Ballarat BESS: Knowledge Sharing Report'
  publish_date: '2019-08-07'
  project_name: Ballarat Terminal Station (BATS) BESS
  what_happened: Construction was carried out within an operational transmission station,
    requiring work to be segregated from the live network via temporary fencing and
    an Authorised Recipient on site at all times. Concurrent construction and commissioning
    activities with up to 80 workers on a 100 x 50 metre site compounded safety risks
    including excavation, piling, lifting, and concreting operations.
  lesson_learnt: Brownfield BESS installation within an operational transmission station
    requires formal site segregation (temporary fencing, Vicinity Access Permit, Authorised
    Recipient) and explicit management of concurrent construction and commissioning
    activities — these are non-standard requirements compared to greenfield sites
    and must be planned into the project management system.
  issue_severity: minor
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: construction/installation
  proponent_type: project developer
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: A temporary fence was installed separating the BATS station from
    the BESS construction area; a Vicinity Access Permit was issued and an Authorised
    Recipient maintained on site throughout; zero lost time injuries were recorded.
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id012
  - 35
  - 36
  evidence_excerpt: The installation of a BESS project within an operational transmission
    station comes with challenges that are not evident when constructing in a Brown
    Field / Green Field environment... A temporary fence was installed on site separating
    the BATS station from the BESS construction work area, a Vicinity Access permit
    issued, and an Authorised Recipient on site for the entire construction and commissioning
    periods.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-bess-knowledge-sharing-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 17/10/2019
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2019/10/ballarat-bess-knowledge-sharing-report-commissioning-downer.pdf
  markdown_filename: ballarat_bess_knowledge_sharing_report.md
  source_page_pdf: 35
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-0562
  contributing_source_titles:
  - 'Ballarat BESS: Knowledge Sharing Report'
  contributing_sources:
  - source_title: 'Ballarat BESS: Knowledge Sharing Report'
    pdf_url: https://arena.gov.au/assets/2019/10/ballarat-bess-knowledge-sharing-report-commissioning-downer.pdf
    source_pages: *id012
    source_url: https://arena.gov.au/knowledge-bank/ballarat-bess-knowledge-sharing-report/
    markdown_filename: ballarat_bess_knowledge_sharing_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
- record_id: ARENA-DLV-0563
  source_title: 'Ballarat BESS: Knowledge Sharing Report'
  publish_date: '2019-08-07'
  project_name: Ballarat Terminal Station (BATS) BESS
  what_happened: Pre-engineering commenced in August 2017 and design was progressed
    to 80% completion before financial close in March 2018. This allowed construction
    mobilisation to begin within weeks of financial close (mobilisation on 2 April
    2018) and maintained schedule momentum.
  lesson_learnt: Advancing design to approximately 80% completion before financial
    close significantly compresses the period between financial close and construction
    mobilisation — pre-engineering investment during the development phase is justified
    for projects where construction schedule risk is high.
  issue_severity: none
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: development/design
  proponent_type: project developer
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id013
  - 13
  evidence_excerpt: Early works pre-engineering commenced in August 2017. During this
    phase the design was further developed to 80 percent completion and drawings and
    schedule prepared for the implementation phase to commence as soon as financial
    close was reached.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-bess-knowledge-sharing-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 17/10/2019
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2019/10/ballarat-bess-knowledge-sharing-report-commissioning-downer.pdf
  markdown_filename: ballarat_bess_knowledge_sharing_report.md
  source_page_pdf: 13
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-0563
  contributing_source_titles:
  - 'Ballarat BESS: Knowledge Sharing Report'
  contributing_sources:
  - source_title: 'Ballarat BESS: Knowledge Sharing Report'
    pdf_url: https://arena.gov.au/assets/2019/10/ballarat-bess-knowledge-sharing-report-commissioning-downer.pdf
    source_pages: *id013
    source_url: https://arena.gov.au/knowledge-bank/ballarat-bess-knowledge-sharing-report/
    markdown_filename: ballarat_bess_knowledge_sharing_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
- record_id: ARENA-DLV-0564
  source_title: 'Ballarat BESS: Knowledge Sharing Report'
  publish_date: '2019-08-07'
  project_name: Ballarat Terminal Station (BATS) BESS
  what_happened: Control systems commissioning was completed to 85% prior to full
    system power-up by using temporary generation supply, enabling construction and
    commissioning schedule concurrency and helping to achieve on-time project delivery.
  lesson_learnt: For BESS projects in energised substations, pre-commissioning control
    systems under temporary power supply before live network energisation enables
    construction and commissioning to proceed concurrently, materially reducing the
    overall programme — this approach should be planned into the commissioning strategy
    from the outset.
  issue_severity: none
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: commissioning/integration
  proponent_type: project developer
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id014
  - 37
  evidence_excerpt: Control systems commissioning was 85% completed prior to full
    system power up. This enabled construction and commissioning schedule concurrency
    to occur, maintaining the overall works program and helped to facilitate on time
    construction delivery.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-bess-knowledge-sharing-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 17/10/2019
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2019/10/ballarat-bess-knowledge-sharing-report-commissioning-downer.pdf
  markdown_filename: ballarat_bess_knowledge_sharing_report.md
  source_page_pdf: 37
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-0564
  contributing_source_titles:
  - 'Ballarat BESS: Knowledge Sharing Report'
  contributing_sources:
  - source_title: 'Ballarat BESS: Knowledge Sharing Report'
    pdf_url: https://arena.gov.au/assets/2019/10/ballarat-bess-knowledge-sharing-report-commissioning-downer.pdf
    source_pages: *id014
    source_url: https://arena.gov.au/knowledge-bank/ballarat-bess-knowledge-sharing-report/
    markdown_filename: ballarat_bess_knowledge_sharing_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
- record_id: ARENA-DLV-0565
  source_title: 'Ballarat BESS: Knowledge Sharing Report'
  publish_date: '2019-08-07'
  project_name: Ballarat Terminal Station (BATS) BESS
  what_happened: During commissioning and testing, the BESS was required to be bid
    into the NEM market for any generation or load dispatching, with 30-minute targets
    to be scheduled and submitted to Energy Australia and AEMO. This constraint meant
    all testing had to be conducted within market dispatch limits, requiring a dispensation
    from AEMO to allow variances in testing time and sequencing without incurring
    non-compliance.
  lesson_learnt: Commissioning programmes for NEM-registered BESS assets must account
    for the requirement to bid all testing activity into the market — obtain an AEMO
    dispensation to operate in the NEM for commissioning purposes early in the project,
    as failure to do so will constrain testing flexibility and introduce non-compliance
    risk.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: commissioning/integration
  proponent_type: project developer
  delay_category: commissioning/integration
  failure_mode: regulatory & approvals
  outcome_class: delayed but recoverable
  secondary_failure_mode: poor scoping
  intervention_note: A dispensation to operate in the NEM for commissioning and test
    purposes was obtained, enabling the team to operate within a flexible daily schedule
    without incurring non-compliance penalties.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id015
  - 37
  evidence_excerpt: One of the constraints during the commissioning and testing phase
    is the need for the system to be bid into the market for any generation or load
    dispatching. This requires 30-minute generation and load dispatch targets to be
    scheduled and submitted to the Energy Australia Physical Markets team and AEMO
    for market participation. All testing is then undertaken within the limits of
    the trade. To assist during this phase, a dispensation to operate in the NEM for
    the purpose of commissioning and test was required.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-bess-knowledge-sharing-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 17/10/2019
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2019/10/ballarat-bess-knowledge-sharing-report-commissioning-downer.pdf
  markdown_filename: ballarat_bess_knowledge_sharing_report.md
  source_page_pdf: 37
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-0565
  contributing_source_titles:
  - 'Ballarat BESS: Knowledge Sharing Report'
  contributing_sources:
  - source_title: 'Ballarat BESS: Knowledge Sharing Report'
    pdf_url: https://arena.gov.au/assets/2019/10/ballarat-bess-knowledge-sharing-report-commissioning-downer.pdf
    source_pages: *id015
    source_url: https://arena.gov.au/knowledge-bank/ballarat-bess-knowledge-sharing-report/
    markdown_filename: ballarat_bess_knowledge_sharing_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
  failure_mode_v2: regulatory misfit
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.88
- record_id: ARENA-DLV-0566
  source_title: 'Ballarat BESS: Knowledge Sharing Report'
  publish_date: '2019-08-07'
  project_name: Ballarat Terminal Station (BATS) BESS
  what_happened: AEMO's MASS tool for FCAS used a fixed ramp-rate approach prior to
    BATS BESS. Because BESS ramp rates can be set to millisecond-range values based
    on local requirements, the fixed ramp-rate assumption in the tool was incompatible
    with BESS capabilities and had to be resolved with AEMO before FCAS testing could
    be completed.
  lesson_learnt: BESS proponents seeking FCAS registration should engage AEMO on MASS
    tool compatibility before submitting FCAS test plans — the tool's fixed ramp-rate
    assumptions are not suited to BESS and will require negotiated resolution; this
    gap has now been partially addressed through post-BATS BESS AEMO guidance.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: commissioning/integration
  proponent_type: project developer
  delay_category: data/validation/testing
  failure_mode: unvalidated integration
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: regulatory & approvals
  intervention_note: The BATS BESS project worked with AEMO to resolve the ramp-rate
    issue, and the experience has informed subsequent releases of the AEMO MASS tool.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id016
  - 51
  evidence_excerpt: 'MASS Tool: AEMO''s MASS tool for FCAS was prior to BATS BESS
    a fixed ramp rates approach, but as BESS ramp rates can be set based on local
    requirements (down to millisecond-range), this had to be worked through.'
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-bess-knowledge-sharing-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 17/10/2019
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2019/10/ballarat-bess-knowledge-sharing-report-commissioning-downer.pdf
  markdown_filename: ballarat_bess_knowledge_sharing_report.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-0566
  contributing_source_titles:
  - 'Ballarat BESS: Knowledge Sharing Report'
  contributing_sources:
  - source_title: 'Ballarat BESS: Knowledge Sharing Report'
    pdf_url: https://arena.gov.au/assets/2019/10/ballarat-bess-knowledge-sharing-report-commissioning-downer.pdf
    source_pages: *id016
    source_url: https://arena.gov.au/knowledge-bank/ballarat-bess-knowledge-sharing-report/
    markdown_filename: ballarat_bess_knowledge_sharing_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
  failure_mode_v2: regulatory misfit
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-0567
  source_title: 'Ballarat BESS: Knowledge Sharing Report'
  publish_date: '2019-08-07'
  project_name: Ballarat Terminal Station (BATS) BESS
  what_happened: BATS BESS demonstrated response times — in FCAS provision and peak
    power dispatch — that exceeded what the NEM market compensates for. The system
    is also capable of providing Fast Frequency Response (FFR), synthetic inertia,
    and Volt/VAR services, but no active markets existed for these services at the
    time, resulting in unrealised revenue potential.
  lesson_learnt: Future BESS business cases should note that technical capabilities
    including FFR, synthetic inertia, and Volt/VAR may exceed what current NEM market
    structures pay for — proponents should model revenue under existing market rules
    conservatively and engage with AEMO and policymakers to support the development
    of markets for these additional services.
  issue_severity: minor
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: null
  failure_mode: commercial & market
  outcome_class: partial success
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id017
  - 7
  - 51
  evidence_excerpt: 'Fast Response: Strong response time by BATS BESS – both in terms
    of FCAS provision and peak power dispatch which resulted in better performance
    than the market reimburses for. Monetizing Additional Services: BATS BESS is capable
    of further services such as FFR, synthetic inertia and Volt/VAR but no active
    markets are available which results in a lost revenue.'
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-bess-knowledge-sharing-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 17/10/2019
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2019/10/ballarat-bess-knowledge-sharing-report-commissioning-downer.pdf
  markdown_filename: ballarat_bess_knowledge_sharing_report.md
  source_page_pdf: 51
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-0567
  contributing_source_titles:
  - 'Ballarat BESS: Knowledge Sharing Report'
  contributing_sources:
  - source_title: 'Ballarat BESS: Knowledge Sharing Report'
    pdf_url: https://arena.gov.au/assets/2019/10/ballarat-bess-knowledge-sharing-report-commissioning-downer.pdf
    source_pages: *id017
    source_url: https://arena.gov.au/knowledge-bank/ballarat-bess-knowledge-sharing-report/
    markdown_filename: ballarat_bess_knowledge_sharing_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
  failure_mode_v2: commercial/demand failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-0568
  source_title: 'Ballarat BESS: Knowledge Sharing Report'
  publish_date: '2019-08-07'
  project_name: Ballarat Terminal Station (BATS) BESS
  what_happened: BATS BESS adopted a performance contracting model in which the same
    team that developed the concept continued through detail design, GPS and registration,
    planning, construction, community engagement, commissioning, and performance testing.
    This contrasts with traditional specification-and-tender or D&C delivery models
    and delivered verified performance outcomes at practical completion.
  lesson_learnt: A performance contracting model — retaining the same integrated team
    from concept through to commissioning and testing — is well suited to first-of-kind
    BESS projects where commercial certainty of technical outcomes is required by
    multiple funding and offtake partners; this model reduces handover risk and ensures
    performance guarantees are grounded in design realities.
  issue_severity: none
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: development/design
  proponent_type: project developer
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id018
  - 47
  - 48
  evidence_excerpt: A performance contracting model was adopted the design, construction
    and implementation. This model differs from the traditional specification and
    tender, and design and construct project delivery models. It requires the active
    participants to engage collectively throughout the entirety of the process. The
    team that commenced the conceptual development phase of the project have continued
    though the detail design phase, the GPS and registration phase, project planning
    and construction, community engagement, through to commissioning and performance
    testing.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-bess-knowledge-sharing-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 17/10/2019
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2019/10/ballarat-bess-knowledge-sharing-report-commissioning-downer.pdf
  markdown_filename: ballarat_bess_knowledge_sharing_report.md
  source_page_pdf: 47
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-0568
  contributing_source_titles:
  - 'Ballarat BESS: Knowledge Sharing Report'
  contributing_sources:
  - source_title: 'Ballarat BESS: Knowledge Sharing Report'
    pdf_url: https://arena.gov.au/assets/2019/10/ballarat-bess-knowledge-sharing-report-commissioning-downer.pdf
    source_pages: *id018
    source_url: https://arena.gov.au/knowledge-bank/ballarat-bess-knowledge-sharing-report/
    markdown_filename: ballarat_bess_knowledge_sharing_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
- record_id: ARENA-DLV-0569
  source_title: 'Ballarat BESS: Knowledge Sharing Report'
  publish_date: '2019-08-07'
  project_name: Ballarat Terminal Station (BATS) BESS
  what_happened: The BATS BESS system exceeded its performance guarantee targets at
    practical completion on 27 November 2018, achieving 30.13 MW capacity, 30.01 MWh
    energy, and 89.51% round-trip efficiency against the guaranteed thresholds.
  lesson_learnt: Performance guarantees backed by a performance contracting model
    can deliver commercial certainty for BESS projects — the system met or exceeded
    all capacity, energy, and round-trip efficiency guarantees, confirming the viability
    of performance contracting as a delivery and commercial assurance mechanism for
    utility-scale BESS.
  issue_severity: none
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: commissioning/integration
  proponent_type: project developer
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id019
  - 45
  evidence_excerpt: 'The system exceeded the guarantee targets for available capacity,
    deliverable energy, and round-trip efficiency. These performance guarantees are
    essential in delivering commercial certainty. Performance Test Results 27/11/18:
    Capacity (MW) 30.13, Energy (MWh) 30.01, RTE % 89.51.'
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-bess-knowledge-sharing-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 17/10/2019
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2019/10/ballarat-bess-knowledge-sharing-report-commissioning-downer.pdf
  markdown_filename: ballarat_bess_knowledge_sharing_report.md
  source_page_pdf: 45
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-0569
  contributing_source_titles:
  - 'Ballarat BESS: Knowledge Sharing Report'
  contributing_sources:
  - source_title: 'Ballarat BESS: Knowledge Sharing Report'
    pdf_url: https://arena.gov.au/assets/2019/10/ballarat-bess-knowledge-sharing-report-commissioning-downer.pdf
    source_pages: *id019
    source_url: https://arena.gov.au/knowledge-bank/ballarat-bess-knowledge-sharing-report/
    markdown_filename: ballarat_bess_knowledge_sharing_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
- record_id: ARENA-DLV-15818
  source_title: Evaluation of ARENA's Impact and Effectiveness
  publish_date: 2019-11
  project_name: Ballarat Energy Storage System (BESS)
  what_happened: The 30MW/30MWh BESS was dispatched to provide FCAS more than 1,400
    times during its first three months of operation and provided 3 per cent of raise
    contingency FCAS dispatched in the NEM in Q1 2019, demonstrating that grid-scale
    batteries can provide meaningful frequency control services at portfolio scale.
  lesson_learnt: Transmission-connected BESS assets can deliver high-frequency market
    participation from day one of commercial operation; this operational frequency
    should be factored into O&M planning, SCADA data management, and battery cycle-life
    modelling from project outset.
  issue_severity: none
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages:
  - 49
  - 57
  evidence_excerpt: During the first three months of BESS' operation, it was dispatched
    to provide FCAS more than 1400 times injecting or absorbing power to compensative
    for excessive drops or rises in frequency. The BESS provided three per cent of
    raise contingency FCAS dispatched in the National Electricity Market (NEM) in
    Q1 2019.
  confidence_note: 'project_type reconciled to ''multi-technology/hybrid'' from: multi-technology/hybrid
    (13/35), generation (12/35), storage (3/35), DER/customer-side (3/35), industrial
    decarbonisation (2/35), software/data/digital (2/35); project_scale_band reconciled
    to ''programmatic/portfolio-level'' from: programmatic/portfolio-level (16/35),
    demonstration (8/35), first commercial/FOAK (6/35), utility/large-scale (5/35);
    proponent_type reconciled to ''project developer'' from: project developer (15/35),
    research organisation/university (6/35), utility/energy retailer (4/35), government/public-sector
    body (4/35), technology vendor (2/35), consortium/multi-party venture (2/35),
    network business (1/35), industrial operator (1/35) Canonical record merged from
    2 source records across 2 document(s).'
  source_url: https://arena.gov.au/knowledge-bank/evaluation-of-arenas-impact-and-effectiveness/
  project_page_url: null
  kb_category: Renewables for industry
  kb_publish_date: 18/11/2019
  kb_year: null
  kb_associated_project: null
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: null
  in_arena_portfolio: false
  arena_funding: null
  total_project_value: null
  lead_organisation: null
  arena_program: null
  project_status: null
  project_start_date: null
  location: null
  project_partners: null
  pdf_url: https://arena.gov.au/assets/2019/11/evaluation-of-arenas-impact-and-effectiveness.pdf
  markdown_filename: evaluation_of_arenarsquos_impact_and_effectiveness.md
  source_page_pdf: null
  corroboration_count: 2
  source_doc_count: 2
  contributing_record_ids:
  - ARENA-DLV-0570
  - ARENA-DLV-15818
  contributing_source_titles:
  - Evaluation of ARENA's Impact and Effectiveness
  - 'Ballarat BESS: Knowledge Sharing Report'
  contributing_sources:
  - source_title: 'Ballarat BESS: Knowledge Sharing Report'
    pdf_url: https://arena.gov.au/assets/2019/10/ballarat-bess-knowledge-sharing-report-commissioning-downer.pdf
    source_pages:
    - 49
    source_url: https://arena.gov.au/knowledge-bank/ballarat-bess-knowledge-sharing-report/
    markdown_filename: ballarat_bess_knowledge_sharing_report.md
  - source_title: Evaluation of ARENA's Impact and Effectiveness
    pdf_url: https://arena.gov.au/assets/2019/11/evaluation-of-arenas-impact-and-effectiveness.pdf
    source_pages:
    - 57
    source_url: https://arena.gov.au/knowledge-bank/evaluation-of-arenas-impact-and-effectiveness/
    markdown_filename: evaluation_of_arenarsquos_impact_and_effectiveness.md
  arena_category:
  - Industrial renewables
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
- record_id: ARENA-DLV-0571
  source_title: 'Ballarat BESS: Knowledge Sharing Report'
  publish_date: '2019-08-07'
  project_name: Ballarat Terminal Station (BATS) BESS
  what_happened: The National Electricity Rules clauses covering reactive power capability,
    active power dispatch, reactive power dispatch, voltage control, power factor
    control, and frequency control were not clearly structured for assets operating
    as both generator and load simultaneously, requiring interpretation and potentially
    requiring future NER review to provide clarity for BESS assets.
  lesson_learnt: BESS projects registered as both generator and load should anticipate
    ambiguity in NER clauses that were drafted for conventional generation only —
    engage early with AEMO on which clauses apply in each operating mode, and advocate
    for NER clarification where dual-mode operation creates compliance uncertainty.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: approvals/contracting
  proponent_type: project developer
  delay_category: approvals/regulatory
  failure_mode: regulatory & approvals
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: unvalidated technical assumptions
  intervention_note: null
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id020
  - 47
  evidence_excerpt: Battery Energy Storage Systems are proving to be unique in the
    NEM when compared to traditional generation and loads. To assist with the modelling
    and testing, clauses in the National Electricity Rules may require further review.
    This could provide improved clarity regarding the generation and load and relevant
    clauses. This would ensure that the system modelling and associated test requirements
    for reactive power capability four quadrant, active power dispatch, reactive power
    dispatch, voltage control, power factor control, and frequency control, for both
    generation and load conditions, are fully understood.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-bess-knowledge-sharing-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 17/10/2019
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2019/10/ballarat-bess-knowledge-sharing-report-commissioning-downer.pdf
  markdown_filename: ballarat_bess_knowledge_sharing_report.md
  source_page_pdf: 47
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-0571
  contributing_source_titles:
  - 'Ballarat BESS: Knowledge Sharing Report'
  contributing_sources:
  - source_title: 'Ballarat BESS: Knowledge Sharing Report'
    pdf_url: https://arena.gov.au/assets/2019/10/ballarat-bess-knowledge-sharing-report-commissioning-downer.pdf
    source_pages: *id020
    source_url: https://arena.gov.au/knowledge-bank/ballarat-bess-knowledge-sharing-report/
    markdown_filename: ballarat_bess_knowledge_sharing_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
  failure_mode_v2: regulatory misfit
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-0572
  source_title: 'Ballarat BESS: Knowledge Sharing Report'
  publish_date: '2019-08-07'
  project_name: Ballarat Terminal Station (BATS) BESS
  what_happened: The design team used for engineering was retained through construction
    and commissioning phases, ensuring the connection of the BESS to BATS — including
    all protection systems — was integrated and reviewed by both AusNet Services and
    AEMO. This continuity enabled a purpose-built design that also met construction,
    commissioning, and maintenance requirements.
  lesson_learnt: Retaining the same design team through construction and commissioning
    on a first-of-kind BESS project enables rapid resolution of design queries during
    construction and commissioning, reduces handover knowledge loss, and produces
    as-built documentation that reflects actual installation — this approach is particularly
    valuable where protection system integration with the network owner's assets is
    required.
  issue_severity: none
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: construction/installation
  proponent_type: project developer
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id021
  - 33
  evidence_excerpt: A single design team was used to ensure that the connection of
    the BESS to the BATS point of coupling was integrated, including all the protection
    systems. These were in turn reviewed by both Ausnet Services and AEMO. The design
    team was also used during both the construction and commissioning phases. This
    ensured that the design not only meet the technical and commercial requirements
    but the construction, commissioning and maintenance requirements.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-bess-knowledge-sharing-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 17/10/2019
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2019/10/ballarat-bess-knowledge-sharing-report-commissioning-downer.pdf
  markdown_filename: ballarat_bess_knowledge_sharing_report.md
  source_page_pdf: 33
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-0572
  contributing_source_titles:
  - 'Ballarat BESS: Knowledge Sharing Report'
  contributing_sources:
  - source_title: 'Ballarat BESS: Knowledge Sharing Report'
    pdf_url: https://arena.gov.au/assets/2019/10/ballarat-bess-knowledge-sharing-report-commissioning-downer.pdf
    source_pages: *id021
    source_url: https://arena.gov.au/knowledge-bank/ballarat-bess-knowledge-sharing-report/
    markdown_filename: ballarat_bess_knowledge_sharing_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
- record_id: ARENA-DLV-0573
  source_title: 'Ballarat BESS: Knowledge Sharing Report'
  publish_date: '2019-08-07'
  project_name: Ballarat Terminal Station (BATS) BESS
  what_happened: A community engagement programme — including an open day at the Warrenheip
    town hall, direct resident visits, monthly newsletters, and a community hotline
    — was developed in collaboration with the Victorian Government during the planning
    phase. Local contractors, labour, logistics, and recycling businesses were engaged
    during construction, converting a specialist infrastructure project into a community
    project with broad local acceptance.
  lesson_learnt: Proactive community engagement for a BESS project at a transmission
    station in a regional area — combining information sessions, direct resident contact,
    newsletters, and a hotline — can generate community acceptance and local economic
    benefit; this model is replicable for similar projects in regional Victoria and
    other states.
  issue_severity: none
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: construction/installation
  proponent_type: project developer
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id022
  - 32
  - 36
  evidence_excerpt: A community engagement program was developed with the assistance
    of the Victorian Government and included an open day at the Warrenheip town hall
    where the details and the importance of the project were presented to the community
    by the consortium members... Residents were also visited by the team with specific
    project information and a monthly newsletter distributed. A community hot line
    was set up and any concerns addressed.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-bess-knowledge-sharing-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 17/10/2019
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2019/10/ballarat-bess-knowledge-sharing-report-commissioning-downer.pdf
  markdown_filename: ballarat_bess_knowledge_sharing_report.md
  source_page_pdf: 32
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-0573
  contributing_source_titles:
  - 'Ballarat BESS: Knowledge Sharing Report'
  contributing_sources:
  - source_title: 'Ballarat BESS: Knowledge Sharing Report'
    pdf_url: https://arena.gov.au/assets/2019/10/ballarat-bess-knowledge-sharing-report-commissioning-downer.pdf
    source_pages: *id022
    source_url: https://arena.gov.au/knowledge-bank/ballarat-bess-knowledge-sharing-report/
    markdown_filename: ballarat_bess_knowledge_sharing_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
- record_id: ARENA-DLV-0574
  source_title: 'Ballarat BESS: Knowledge Sharing Report'
  publish_date: '2019-08-07'
  project_name: Ballarat Terminal Station (BATS) BESS
  what_happened: 'Registering a standalone, unmanned BESS asset owned by AusNet but
    operated by Energy Australia required novel processes: registering an asset owned
    by a separate entity, obtaining an exemption for the registration/connection circular
    dependency, developing an R2 Test Plan for a standalone asset, and producing a
    new AEMO guide for BESS FCAS registration. Strong AEMO collaboration throughout
    was essential.'
  lesson_learnt: Registering a transmission-connected BESS where the asset owner and
    market operator are different entities requires early identification of all novel
    registration pathways — including asset ownership structures, R2 test plan development,
    and FCAS tool gaps — and dedicated, sustained engagement with AEMO from the pre-engineering
    phase through to commissioning completion.
  issue_severity: major
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: approvals/contracting
  proponent_type: project developer
  delay_category: approvals/regulatory
  failure_mode: regulatory & approvals
  outcome_class: follow-on scale-up enabled
  secondary_failure_mode: coordination & stakeholders
  intervention_note: AEMO allowed clause-by-clause submission (rather than a single
    complete application) given the tight timeframe; elements of registration were
    completed in parallel with financing and construction; AEMO produced post-project
    guidance documents informed by this experience.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id023
  - 51
  evidence_excerpt: Registering an unmanned, standalone energy storage system in the
    NEM required strong collaboration with AEMO during the grid connection process.
    Registering an asset owned by another entity. R2 Test Plan for standalone asset
    (has informed subsequent releases of AEMO MASS tool). Strong collaboration with
    AEMO was required that resulted in an exemption to solve the 'chicken and egg'
    type scenario for Registration/Connection as the BESS could not be connected to
    the network prior to registration and the system could not be registered until
    it had been tested to the satisfaction of AEMO.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-bess-knowledge-sharing-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 17/10/2019
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2019/10/ballarat-bess-knowledge-sharing-report-commissioning-downer.pdf
  markdown_filename: ballarat_bess_knowledge_sharing_report.md
  source_page_pdf: 51
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-0574
  contributing_source_titles:
  - 'Ballarat BESS: Knowledge Sharing Report'
  contributing_sources:
  - source_title: 'Ballarat BESS: Knowledge Sharing Report'
    pdf_url: https://arena.gov.au/assets/2019/10/ballarat-bess-knowledge-sharing-report-commissioning-downer.pdf
    source_pages: *id023
    source_url: https://arena.gov.au/knowledge-bank/ballarat-bess-knowledge-sharing-report/
    markdown_filename: ballarat_bess_knowledge_sharing_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
  failure_mode_v2: regulatory misfit
  secondary_failure_mode_v2: governance/coordination failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-38651
  source_title: Ballarat Battery Energy Storage System Revenue Report
  publish_date: 2021-05
  project_name: Ballarat Battery Energy Storage System
  what_happened: After 12 months of operation (December 2018 to December 2019), the
    Ballarat BESS generated $6.07M of revenue, outperforming expectations in FCAS
    markets and meeting expectations in the energy market. However, the consortium
    concluded that without government funding the revenue from market services alone
    would have been insufficient to provide a viable business case.
  lesson_learnt: Revenue stacking across multiple market services (energy, regulation
    FCAS, contingency FCAS) is critical to BESS commercial viability, but at 2018–2019
    cost levels government grant support was still required to make the business case
    work — future projects must also access non-market or non-established revenue
    streams, or rely on further capital cost reductions.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: null
  failure_mode: commercial & market
  outcome_class: partial success
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id024
  - 7
  evidence_excerpt: However, without the government funding the revenue from these
    markets would have been insufficient to provide a viable business case for the
    Ballarat System.
  confidence_note: issue_severity set to moderate — project delivered but fundamental
    commercial viability gap identified without subsidy.
  source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-revenue-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 12/05/2021
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2021/05/ballarat-battery-energy-storage-system-revenue-report.pdf
  markdown_filename: ballarat_battery_energy_storage_system_revenue_report.md
  source_page_pdf: 7
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-38651
  contributing_source_titles:
  - Ballarat Battery Energy Storage System Revenue Report
  contributing_sources:
  - source_title: Ballarat Battery Energy Storage System Revenue Report
    pdf_url: https://arena.gov.au/assets/2021/05/ballarat-battery-energy-storage-system-revenue-report.pdf
    source_pages: *id024
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-revenue-report/
    markdown_filename: ballarat_battery_energy_storage_system_revenue_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
  failure_mode_v2: commercial/demand failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-38652
  source_title: Ballarat Battery Energy Storage System Revenue Report
  publish_date: 2021-05
  project_name: Ballarat Battery Energy Storage System
  what_happened: The Ballarat System achieved $2.67M of revenue in the regulation
    FCAS market in its first 12 months, with 95% of that revenue coming from the Regulation
    Raise market, significantly outperforming expectations.
  lesson_learnt: Regulation Raise FCAS is likely to be the dominant FCAS revenue stream
    for a grid-connected BESS in the NEM; project business cases should weight this
    market heavily and ensure the system is optimised for raise regulation dispatch.
  issue_severity: none
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id025
  - 5
  evidence_excerpt: The Ballarat System achieved $2.67M of revenue in the regulation
    FCAS market, with 95% of this revenue coming from the Regulation Raise market.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-revenue-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 12/05/2021
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2021/05/ballarat-battery-energy-storage-system-revenue-report.pdf
  markdown_filename: ballarat_battery_energy_storage_system_revenue_report.md
  source_page_pdf: 5
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-38652
  contributing_source_titles:
  - Ballarat Battery Energy Storage System Revenue Report
  contributing_sources:
  - source_title: Ballarat Battery Energy Storage System Revenue Report
    pdf_url: https://arena.gov.au/assets/2021/05/ballarat-battery-energy-storage-system-revenue-report.pdf
    source_pages: *id025
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-revenue-report/
    markdown_filename: ballarat_battery_energy_storage_system_revenue_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
- record_id: ARENA-DLV-38653
  source_title: Ballarat Battery Energy Storage System Revenue Report
  publish_date: 2021-05
  project_name: Ballarat Battery Energy Storage System
  what_happened: The Ballarat System achieved only $849,000 of net energy market revenue
    in its first 12 months. The system's 1-hour duration limited its ability to capture
    sustained high-price events, as demonstrated during the 24th–25th January 2019
    event.
  lesson_learnt: A 1-hour duration BESS has material limitations in capturing sustained
    high-price energy market events; future projects targeting energy market revenue
    should consider longer durations or explicitly account for this constraint in
    their business cases.
  issue_severity: minor
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: null
  failure_mode: commercial & market
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: unvalidated technical assumptions
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id026
  - 5
  evidence_excerpt: The Ballarat System's 1-hour duration means that it has limited
    firmness from a capacity perspective, which was highlighted by the sustained high
    price events on 24th-25th January 2019.
  confidence_note: issue_severity minor — revenue met expectations overall; the limitation
    was a known design constraint rather than an unexpected failure.
  source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-revenue-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 12/05/2021
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2021/05/ballarat-battery-energy-storage-system-revenue-report.pdf
  markdown_filename: ballarat_battery_energy_storage_system_revenue_report.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-38653
  contributing_source_titles:
  - Ballarat Battery Energy Storage System Revenue Report
  contributing_sources:
  - source_title: Ballarat Battery Energy Storage System Revenue Report
    pdf_url: https://arena.gov.au/assets/2021/05/ballarat-battery-energy-storage-system-revenue-report.pdf
    source_pages: *id026
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-revenue-report/
    markdown_filename: ballarat_battery_energy_storage_system_revenue_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
  failure_mode_v2: technical underperformance
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-38654
  source_title: Ballarat Battery Energy Storage System Revenue Report
  publish_date: 2021-05
  project_name: Ballarat Battery Energy Storage System
  what_happened: The consortium investigated expanding the Ballarat System's energy
    capacity from 30 MWh (1-hour) to 60 MWh (2-hour duration). The expansion was found
    to be technically feasible but the capital cost did not justify the incremental
    revenue gain, so it was not pursued.
  lesson_learnt: When evaluating BESS capacity expansions, validate that incremental
    revenue uplift justifies capital cost before committing — a doubling of energy
    capacity may not proportionally increase revenue if the system is already constrained
    by market dispatch patterns or state-of-charge limits.
  issue_severity: minor
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: null
  failure_mode: commercial & market
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id027
  - 11
  evidence_excerpt: the cost for the expansion did not offset the increased revenue
    obtained from the additional hour of storage.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-revenue-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 12/05/2021
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2021/05/ballarat-battery-energy-storage-system-revenue-report.pdf
  markdown_filename: ballarat_battery_energy_storage_system_revenue_report.md
  source_page_pdf: 11
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-38654
  contributing_source_titles:
  - Ballarat Battery Energy Storage System Revenue Report
  contributing_sources:
  - source_title: Ballarat Battery Energy Storage System Revenue Report
    pdf_url: https://arena.gov.au/assets/2021/05/ballarat-battery-energy-storage-system-revenue-report.pdf
    source_pages: *id027
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-revenue-report/
    markdown_filename: ballarat_battery_energy_storage_system_revenue_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
  failure_mode_v2: commercial/demand failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-38655
  source_title: Ballarat Battery Energy Storage System Revenue Report
  publish_date: 2021-05
  project_name: Ballarat Battery Energy Storage System
  what_happened: The Ballarat System's connection via a transformer tertiary winding
    capped power output at 40 MVA, precluding any meaningful increase in power capacity.
    Furthermore, increasing power output would have required renegotiating Generator
    Performance Standards (GPS), with the cost of meeting updated technical standards
    likely to exceed any revenue benefit.
  lesson_learnt: Connecting a BESS via an existing transformer tertiary winding reduces
    connection costs but imposes a hard power ceiling; projects should assess whether
    that ceiling constrains future capacity upgrades and factor GPS renegotiation
    costs into expansion business cases.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: null
  failure_mode: poor scoping
  outcome_class: re-scoped/adapted
  secondary_failure_mode: unvalidated technical assumptions
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id028
  - 11
  evidence_excerpt: The Point of Connection for the Ballarat System is the tertiary
    winding of an existing network transformer which has a limited capacity of 40MVA.
    As a result, the ability to increase the power output from the BESS is limited.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-revenue-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 12/05/2021
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2021/05/ballarat-battery-energy-storage-system-revenue-report.pdf
  markdown_filename: ballarat_battery_energy_storage_system_revenue_report.md
  source_page_pdf: 11
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-38655
  contributing_source_titles:
  - Ballarat Battery Energy Storage System Revenue Report
  contributing_sources:
  - source_title: Ballarat Battery Energy Storage System Revenue Report
    pdf_url: https://arena.gov.au/assets/2021/05/ballarat-battery-energy-storage-system-revenue-report.pdf
    source_pages: *id028
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-revenue-report/
    markdown_filename: ballarat_battery_energy_storage_system_revenue_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-38656
  source_title: Ballarat Battery Energy Storage System Revenue Report
  publish_date: 2021-05
  project_name: Ballarat Battery Energy Storage System
  what_happened: Although the Ballarat System's inverters are technically capable
    of providing Voltage Control Ancillary Services (VCAS), the Ballarat Terminal
    Station location did not require VCAS because it is a relatively strong part of
    the network for voltage control. As a result, this revenue stream was not accessible
    to the project.
  lesson_learnt: Site selection for a BESS targeting VCAS non-market revenue must
    be in a network location where voltage support is actually required — a technically
    capable system located at the wrong node cannot access this revenue stream regardless
    of its inverter capabilities.
  issue_severity: minor
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: development/design
  proponent_type: project developer
  delay_category: null
  failure_mode: poor scoping
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id029
  - 8
  evidence_excerpt: Although the Ballarat System is able to provide VCAS, the point
    of connection at Ballarat Terminal Station does not currently require VCAS services
    to support the voltage as this is a relatively strong part of the network with
    regard to voltage control.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-revenue-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 12/05/2021
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2021/05/ballarat-battery-energy-storage-system-revenue-report.pdf
  markdown_filename: ballarat_battery_energy_storage_system_revenue_report.md
  source_page_pdf: 8
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-38656
  contributing_source_titles:
  - Ballarat Battery Energy Storage System Revenue Report
  contributing_sources:
  - source_title: Ballarat Battery Energy Storage System Revenue Report
    pdf_url: https://arena.gov.au/assets/2021/05/ballarat-battery-energy-storage-system-revenue-report.pdf
    source_pages: *id029
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-revenue-report/
    markdown_filename: ballarat_battery_energy_storage_system_revenue_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-38657
  source_title: Ballarat Battery Energy Storage System Revenue Report
  publish_date: 2021-05
  project_name: Ballarat Battery Energy Storage System
  what_happened: The Ballarat System's state-of-charge (SoC) was technically constrained
    to maintain an average below 41% over a 12-month period, making it infeasible
    to provide Network Loading Control Ancillary Services (NLCAS) which require guaranteed
    minimum SoC availability at all times.
  lesson_learnt: BESS systems with binding SoC constraints (e.g. first-generation
    lithium-ion systems with average SoC caps) cannot reliably provide NLCAS; future
    systems should assess whether SoC constraints have been removed or relaxed before
    including NLCAS in the revenue stack.
  issue_severity: minor
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: The consortium noted that advancement in lithium-ion technology
    since the Ballarat System had removed or revised the SoC constraint for future
    BESS, making NLCAS value stacking feasible for newer systems.
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id030
  - 9
  evidence_excerpt: Given the system has a technical limitation of maintaining the
    average SoC below 41% over a 12-month period providing this type of service would
    not be feasible for the Ballarat System.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-revenue-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 12/05/2021
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2021/05/ballarat-battery-energy-storage-system-revenue-report.pdf
  markdown_filename: ballarat_battery_energy_storage_system_revenue_report.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-38657
  contributing_source_titles:
  - Ballarat Battery Energy Storage System Revenue Report
  contributing_sources:
  - source_title: Ballarat Battery Energy Storage System Revenue Report
    pdf_url: https://arena.gov.au/assets/2021/05/ballarat-battery-energy-storage-system-revenue-report.pdf
    source_pages: *id030
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-revenue-report/
    markdown_filename: ballarat_battery_energy_storage_system_revenue_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
  failure_mode_v2: technical underperformance
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-38658
  source_title: Ballarat Battery Energy Storage System Revenue Report
  publish_date: 2021-05
  project_name: Ballarat Battery Energy Storage System
  what_happened: The Ballarat System lacked black-start capability and its inverters
    were not grid-forming, preventing it from qualifying for System Restart Ancillary
    Services (SRAS) under pre-2020 rules. A 2020 AEMC rule change expanded SRAS to
    include grid-forming inverter support services, but the Ballarat inverters still
    could not fully qualify.
  lesson_learnt: BESS projects seeking to access SRAS revenue should specify grid-forming
    inverter capability at the design stage — retrofitting this capability is not
    straightforward, and regulatory frameworks are evolving to accommodate it.
  issue_severity: minor
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: development/design
  proponent_type: project developer
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: regulatory & approvals
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id031
  - 10
  evidence_excerpt: The Ballarat System does not have the required hardware to provide
    this service under the previous guidelines for SRAS as it does not have black-start
    capability.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-revenue-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 12/05/2021
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2021/05/ballarat-battery-energy-storage-system-revenue-report.pdf
  markdown_filename: ballarat_battery_energy_storage_system_revenue_report.md
  source_page_pdf: 10
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-38658
  contributing_source_titles:
  - Ballarat Battery Energy Storage System Revenue Report
  contributing_sources:
  - source_title: Ballarat Battery Energy Storage System Revenue Report
    pdf_url: https://arena.gov.au/assets/2021/05/ballarat-battery-energy-storage-system-revenue-report.pdf
    source_pages: *id031
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-revenue-report/
    markdown_filename: ballarat_battery_energy_storage_system_revenue_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
  failure_mode_v2: regulatory misfit
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-38659
  source_title: Ballarat Battery Energy Storage System Revenue Report
  publish_date: 2021-05
  project_name: Ballarat Battery Energy Storage System
  what_happened: AEMO's NEM market frameworks did not include a Contingency Fast Frequency
    Response (FFR) product at the time of the report. The Ballarat System was technically
    capable of responding in 150 milliseconds but could only access the standard 6-second
    contingency FCAS market, leaving significant potential value unrealised.
  lesson_learnt: Market framework gaps can prevent technically capable BESS assets
    from monetising their fastest response capabilities — project developers and industry
    bodies should engage with AEMO to develop FFR market products, as analogous products
    in Ireland's DS3 program demonstrated payment multiples up to 3x for sub-150ms
    response.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: null
  failure_mode: regulatory & approvals
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id032
  - 10
  evidence_excerpt: Were a similar market and an FFR signalling system established
    by AEMO for the NEM, Ballarat could be similarly enabled to provide similar response
    speed with software upgrades to the existing system.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-revenue-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 12/05/2021
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2021/05/ballarat-battery-energy-storage-system-revenue-report.pdf
  markdown_filename: ballarat_battery_energy_storage_system_revenue_report.md
  source_page_pdf: 10
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-38659
  contributing_source_titles:
  - Ballarat Battery Energy Storage System Revenue Report
  contributing_sources:
  - source_title: Ballarat Battery Energy Storage System Revenue Report
    pdf_url: https://arena.gov.au/assets/2021/05/ballarat-battery-energy-storage-system-revenue-report.pdf
    source_pages: *id032
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-revenue-report/
    markdown_filename: ballarat_battery_energy_storage_system_revenue_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
  failure_mode_v2: regulatory misfit
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-38660
  source_title: Ballarat Battery Energy Storage System Revenue Report
  publish_date: 2021-05
  project_name: Ballarat Battery Energy Storage System
  what_happened: RIT-T processes assessing BESS as an alternative to traditional network
    augmentation (including the NSW-QLD transmission capacity expansion PACR, December
    2019) consistently found that BESS did not provide better customer benefit, partly
    because existing frameworks could not recognise the full value of BESS attributes
    such as faster deployment and greater modularity.
  lesson_learnt: Existing RIT-T frameworks undervalue BESS capabilities (speed to
    market, modularity) relative to traditional network assets; proponents and industry
    should advocate for framework reform so that BESS can compete on equal terms in
    network planning processes.
  issue_severity: major
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: approvals/contracting
  proponent_type: project developer
  delay_category: approvals/regulatory
  failure_mode: regulatory & approvals
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: The consortium called on ARENA and market participants to jointly
    fund demonstrations of BESS robustness and reliability for network services to
    build the evidence base for framework reform.
  transferability: broad
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id033
  - 7
  evidence_excerpt: These processes indicated that the challenges of a BESS to provide
    non-market services were due to difficulty recognising in these frameworks the
    full value a BESS can provide, such as faster deployment and greater modularity
    than traditional assets.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-revenue-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 12/05/2021
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2021/05/ballarat-battery-energy-storage-system-revenue-report.pdf
  markdown_filename: ballarat_battery_energy_storage_system_revenue_report.md
  source_page_pdf: 7
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-38660
  contributing_source_titles:
  - Ballarat Battery Energy Storage System Revenue Report
  contributing_sources:
  - source_title: Ballarat Battery Energy Storage System Revenue Report
    pdf_url: https://arena.gov.au/assets/2021/05/ballarat-battery-energy-storage-system-revenue-report.pdf
    source_pages: *id033
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-revenue-report/
    markdown_filename: ballarat_battery_energy_storage_system_revenue_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
  failure_mode_v2: regulatory misfit
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-38661
  source_title: Ballarat Battery Energy Storage System Revenue Report
  publish_date: 2021-05
  project_name: Ballarat Battery Energy Storage System
  what_happened: Post-operational review by AusNet Services and EnergyAustralia identified
    that locating a BESS at a tertiary winding connection point minimises connection
    costs and is a replicable model for smaller-scale storage solutions that could
    unlock additional renewable capacity in constrained network areas.
  lesson_learnt: Prioritise BESS sites where tertiary winding connections are available
    at existing network substations — this minimises connection costs and can unlock
    renewable integration capacity in constrained areas without new transmission investment.
  issue_severity: none
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: close-out/post-project review
  proponent_type: project developer
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: follow-on scale-up enabled
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id034
  - 6
  evidence_excerpt: Review potential sites that minimise connection costs such as
    similar tertiary winding connections as the Ballarat System for smaller scale
    storage solutions that unlock additional renewable potential.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-revenue-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 12/05/2021
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2021/05/ballarat-battery-energy-storage-system-revenue-report.pdf
  markdown_filename: ballarat_battery_energy_storage_system_revenue_report.md
  source_page_pdf: 6
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-38661
  contributing_source_titles:
  - Ballarat Battery Energy Storage System Revenue Report
  contributing_sources:
  - source_title: Ballarat Battery Energy Storage System Revenue Report
    pdf_url: https://arena.gov.au/assets/2021/05/ballarat-battery-energy-storage-system-revenue-report.pdf
    source_pages: *id034
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-revenue-report/
    markdown_filename: ballarat_battery_energy_storage_system_revenue_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
- record_id: ARENA-DLV-38662
  source_title: Ballarat Battery Energy Storage System Revenue Report
  publish_date: 2021-05
  project_name: Ballarat Battery Energy Storage System
  what_happened: The post-operational review concluded that the current NEM market
    structure and non-market service frameworks make it very difficult for BESS developers
    to simultaneously access both energy/FCAS market revenues and network service
    revenues to underwrite projects, limiting the investable business case without
    government support.
  lesson_learnt: Future BESS projects should actively look for locations where locational
    benefits (MLF, congestion, DUOS avoidance) can be monetised alongside market services
    — value stacking across both streams is necessary for commercial viability but
    currently difficult to access simultaneously within NEM frameworks.
  issue_severity: major
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: close-out/post-project review
  proponent_type: project developer
  delay_category: null
  failure_mode: commercial & market
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: regulatory & approvals
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id035
  - 6
  - 7
  evidence_excerpt: it is difficult for market participants and developers to access
    both these value streams to underwrite projects.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-revenue-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 12/05/2021
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2021/05/ballarat-battery-energy-storage-system-revenue-report.pdf
  markdown_filename: ballarat_battery_energy_storage_system_revenue_report.md
  source_page_pdf: 7
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-38662
  contributing_source_titles:
  - Ballarat Battery Energy Storage System Revenue Report
  contributing_sources:
  - source_title: Ballarat Battery Energy Storage System Revenue Report
    pdf_url: https://arena.gov.au/assets/2021/05/ballarat-battery-energy-storage-system-revenue-report.pdf
    source_pages: *id035
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-revenue-report/
    markdown_filename: ballarat_battery_energy_storage_system_revenue_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
  failure_mode_v2: commercial/demand failure
  secondary_failure_mode_v2: regulatory misfit
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-42051
  source_title: Ballarat Battery Energy Storage System Operational Report 3 & 4
  publish_date: 2021-05
  project_name: Ballarat Battery Energy Storage System
  what_happened: A precautionary State of Charge (SoC) restriction limiting the battery
    to 75% of rated nameplate was imposed in June 2020 following an LG Chem battery
    module recall, reducing system availability and capacity for trading. A similar
    SoC restriction had also occurred in Contract Year 1 between April and September
    2019. Battery module replacement was completed between October and November 2020,
    after which the restriction was removed.
  lesson_learnt: Battery operators should maintain contractual and operational provisions
    for precautionary safety modifications triggered by events at comparable facilities
    elsewhere — the SoC restriction materially reduced availability and revenue for
    approximately 5 months, and the resolution process required multi-party inspection,
    software enhancement, and safety review before normal operations could resume.
  issue_severity: major
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: commissioning/integration
  failure_mode: unvalidated technical assumptions
  outcome_class: delayed but recoverable
  secondary_failure_mode: null
  intervention_note: Fluence inspected battery modules, deployed additional software
    to detect cell deviations, updated first responder training materials, and reviewed
    the fire suppression system; AusNet engaged an independent expert for safety review
    — the SoC restriction was removed in September 2019.
  transferability: broad
  delay_magnitude: 3-12 months
  technology_domain: battery storage
  source_pages:
  - 5
  - 9
  - 10
  - 11
  - 15
  - 16
  evidence_excerpt: In April 2019, the Ballarat System received a notification for
    a precautionary and temporary modification (Modification) to system operational
    parameters such that the battery modules in the system did not exceed a maximum
    SoC of 75% of the rated system nameplate. This Modification was recommended by
    Fluence following a safety event at a U.S.-based storage facility... Several steps
    were taken that enabled the SoC restriction to be removed in September 2019 and
    the system returned to normal operations. The impact of the Modification, while
    it was in effect, was reduced availability of the Ballarat System for trading
    purposes relative to the SoC reduction.
  confidence_note: delay_category set to commissioning/integration as the closest
    available value; the restriction arose from an OEM product recall during operations
    rather than a conventional delay category. Canonical record merged from 3 source
    records across 3 document(s).
  source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-operational-reports-3-4/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 13/05/2021
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2021/05/ballarat-battery-energy-storage-system-3-4.pdf
  markdown_filename: ballarat_battery_energy_storage_system_operational_report_3_4.md
  source_page_pdf: null
  corroboration_count: 3
  source_doc_count: 3
  contributing_record_ids:
  - ARENA-DLV-42051
  - ARENA-DLV-54456
  - ARENA-DLV-55957
  contributing_source_titles:
  - Ballarat Battery Energy Storage System Final Report
  - Ballarat Battery Energy Storage System Operational Report 3 & 4
  - 'Ballarat Battery Energy Storage System Operational Report #1 & #2'
  contributing_sources:
  - source_title: Ballarat Battery Energy Storage System Operational Report 3 & 4
    pdf_url: https://arena.gov.au/assets/2021/05/ballarat-battery-energy-storage-system-3-4.pdf
    source_pages:
    - 5
    - 9
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-operational-reports-3-4/
    markdown_filename: ballarat_battery_energy_storage_system_operational_report_3_4.md
  - source_title: Ballarat Battery Energy Storage System Final Report
    pdf_url: https://arena.gov.au/assets/2021/10/ballarat-bess-final-report.pdf
    source_pages:
    - 15
    - 16
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-final-report/
    markdown_filename: ballarat_battery_energy_storage_system_final_report.md
  - source_title: 'Ballarat Battery Energy Storage System Operational Report #1 &
      #2'
    pdf_url: https://arena.gov.au/assets/2020/09/ballarat-battery-energy-storage-system-operational-report.pdf
    source_pages:
    - 10
    - 11
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-operational-report/
    markdown_filename: ballarat_battery_energy_storage_system_operational_report_1_2.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
  failure_mode_v2: technical underperformance
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-42052
  source_title: Ballarat Battery Energy Storage System Operational Report 3 & 4
  publish_date: 2021-05
  project_name: Ballarat Battery Energy Storage System
  what_happened: The anti-islanding protection scheme originally commissioned for
    the Ballarat Battery interface equipment was not suitable for the system's network
    application. In Q1 2020, two separate high fault-current disturbances on the upstream
    transmission network caused voltage instability, triggering the anti-islanding
    protection scheme inadvertently and causing multiple unexpected trips of the interface
    equipment.
  lesson_learnt: Anti-islanding protection schemes for transmission-connected batteries
    should be reviewed for sensitivity to upstream network fault currents during design
    — unexpected trips caused by voltage instability on the transmission network required
    a formal AEMO approval process before the protection settings could be corrected.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: commissioning/integration
  failure_mode: unvalidated technical assumptions
  outcome_class: re-scoped/adapted
  secondary_failure_mode: unvalidated integration
  intervention_note: AusNet Services proposed changes to the protection and control
    settings, which were reviewed and approved by AEMO; the revised settings resolved
    the inadvertent trips.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages:
  - 5
  - 10
  - 16
  evidence_excerpt: In Contract Year 2 the Ballarat System's availability was reduce
    by approximately 0.14% as AusNet Services experienced multiple unexpected trip
    events of the anti-islanding scheme. After investigation, this was found to be
    caused by high fault current disturbances on the upstream transmission network
    causing voltage instability for several cycles (milliseconds), resulting in the
    anti-islanding scheme inadvertently operating... The proposed changes were then
    submitted by AusNet, reviewed, and approved by AEMO, and then implemented, rectifying
    this issue.
  confidence_note: Canonical record merged from 2 source records across 2 document(s).
  source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-operational-reports-3-4/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 13/05/2021
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2021/05/ballarat-battery-energy-storage-system-3-4.pdf
  markdown_filename: ballarat_battery_energy_storage_system_operational_report_3_4.md
  source_page_pdf: 5
  corroboration_count: 2
  source_doc_count: 2
  contributing_record_ids:
  - ARENA-DLV-42052
  - ARENA-DLV-54459
  contributing_source_titles:
  - Ballarat Battery Energy Storage System Final Report
  - Ballarat Battery Energy Storage System Operational Report 3 & 4
  contributing_sources:
  - source_title: Ballarat Battery Energy Storage System Operational Report 3 & 4
    pdf_url: https://arena.gov.au/assets/2021/05/ballarat-battery-energy-storage-system-3-4.pdf
    source_pages:
    - 5
    - 10
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-operational-reports-3-4/
    markdown_filename: ballarat_battery_energy_storage_system_operational_report_3_4.md
  - source_title: Ballarat Battery Energy Storage System Final Report
    pdf_url: https://arena.gov.au/assets/2021/10/ballarat-bess-final-report.pdf
    source_pages:
    - 16
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-final-report/
    markdown_filename: ballarat_battery_energy_storage_system_final_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: technical underperformance
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-42053
  source_title: Ballarat Battery Energy Storage System Operational Report 3 & 4
  publish_date: 2021-05
  project_name: Ballarat Battery Energy Storage System
  what_happened: System availability improved from 86.36% in Contract Year 1 to 91.05%
    in Contract Year 2 (excluding the SoC restriction, from 95.65% to 98.92%), as
    teething issues from the new technology were progressively resolved during the
    first two years of operation.
  lesson_learnt: For first-of-kind grid-scale BESS deployments, expect availability
    to be materially below nameplate in year one as technical issues are identified
    and resolved; budget and commercial arrangements should accommodate a ramp-up
    period rather than assuming full availability from commissioning.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: no material delay stated
  failure_mode: unvalidated technical assumptions
  outcome_class: partial success
  secondary_failure_mode: null
  intervention_note: Rectification of multiple technical issues identified over the
    first 12 months of operation drove the ~5% availability improvement in year 2.
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages:
  - 5
  - 9
  - 16
  evidence_excerpt: The availability of the Ballarat Battery system in year 2 of operations
    exceeded the availability of year 1 by approximately 5%... The increased availability
    is due to the rectification of several technical issues identified over the first
    12 months of operations.
  confidence_note: Canonical record merged from 2 source records across 2 document(s).
  source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-operational-reports-3-4/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 13/05/2021
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2021/05/ballarat-battery-energy-storage-system-3-4.pdf
  markdown_filename: ballarat_battery_energy_storage_system_operational_report_3_4.md
  source_page_pdf: 16
  corroboration_count: 2
  source_doc_count: 2
  contributing_record_ids:
  - ARENA-DLV-42053
  - ARENA-DLV-54463
  contributing_source_titles:
  - Ballarat Battery Energy Storage System Final Report
  - Ballarat Battery Energy Storage System Operational Report 3 & 4
  contributing_sources:
  - source_title: Ballarat Battery Energy Storage System Operational Report 3 & 4
    pdf_url: https://arena.gov.au/assets/2021/05/ballarat-battery-energy-storage-system-3-4.pdf
    source_pages:
    - 5
    - 16
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-operational-reports-3-4/
    markdown_filename: ballarat_battery_energy_storage_system_operational_report_3_4.md
  - source_title: Ballarat Battery Energy Storage System Final Report
    pdf_url: https://arena.gov.au/assets/2021/10/ballarat-bess-final-report.pdf
    source_pages:
    - 9
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-final-report/
    markdown_filename: ballarat_battery_energy_storage_system_final_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
  failure_mode_v2: technical underperformance
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-54458
  source_title: Ballarat Battery Energy Storage System Final Report
  publish_date: 2021-10
  project_name: Ballarat Battery Energy Storage System
  what_happened: Annual performance testing for Contract Year 2 was postponed because
    the practical completion date (December 2018) fell within the constrained outage
    period over summer (December to April). As a result, testing occurred after the
    defined performance guarantee date, meaning module degradation during the intervening
    period could theoretically have affected the measured performance value.
  lesson_learnt: Plan annual performance testing dates carefully with respect to constrained
    network outage windows — postponing testing beyond the performance guarantee date
    introduces ambiguity about whether degradation occurred before or after the contractual
    measurement point, potentially affecting warranty or performance guarantee outcomes.
  issue_severity: minor
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: data/validation/testing
  failure_mode: data & measurement
  outcome_class: partial success
  secondary_failure_mode: coordination & stakeholders
  intervention_note: The Consortium agreed to postpone testing until after the trading
    period; the system passed all performance tests with no significant degradation
    detected.
  transferability: moderate
  delay_magnitude: 3-12 months
  technology_domain: battery storage
  source_pages:
  - 9
  - 16
  evidence_excerpt: In Contract Year 2, due to the practical completion date (December
    2018) failing within the constrained outage period over summer (December to April),
    the annual testing for contract year 2 was postponed by agreement of the Consortium
    until after the trading period... To prevent this situation from arising again,
    thought needs to be given to ensure that performance testing does not line up
    with key trading periods.
  confidence_note: Canonical record merged from 2 source records across 2 document(s).
  source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-final-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 15/10/2021
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2021/10/ballarat-bess-final-report.pdf
  markdown_filename: ballarat_battery_energy_storage_system_final_report.md
  source_page_pdf: 16
  corroboration_count: 2
  source_doc_count: 2
  contributing_record_ids:
  - ARENA-DLV-42054
  - ARENA-DLV-54458
  contributing_source_titles:
  - Ballarat Battery Energy Storage System Final Report
  - Ballarat Battery Energy Storage System Operational Report 3 & 4
  contributing_sources:
  - source_title: Ballarat Battery Energy Storage System Operational Report 3 & 4
    pdf_url: https://arena.gov.au/assets/2021/05/ballarat-battery-energy-storage-system-3-4.pdf
    source_pages:
    - 9
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-operational-reports-3-4/
    markdown_filename: ballarat_battery_energy_storage_system_operational_report_3_4.md
  - source_title: Ballarat Battery Energy Storage System Final Report
    pdf_url: https://arena.gov.au/assets/2021/10/ballarat-bess-final-report.pdf
    source_pages:
    - 16
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-final-report/
    markdown_filename: ballarat_battery_energy_storage_system_final_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
  failure_mode_v2: governance/coordination failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-42055
  source_title: Ballarat Battery Energy Storage System Operational Report 3 & 4
  publish_date: 2021-05
  project_name: Ballarat Battery Energy Storage System
  what_happened: Over Contract Year 2, over 90% of net revenue ($6.645M) was generated
    from FCAS markets rather than energy arbitrage, despite energy arbitrage being
    the primary original business case for EnergyAustralia. FCAS revenue ($6.257M)
    significantly outperformed energy pool revenue ($654K net of charging costs).
  lesson_learnt: For high-power, low-energy (1C) grid-scale BESS in the NEM, FCAS
    markets — particularly contingency and regulation raise — deliver substantially
    greater revenue than energy arbitrage; project business cases and commercial structures
    should treat FCAS as the primary value stream rather than a secondary one.
  issue_severity: none
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id036
  - 12
  - 15
  evidence_excerpt: Over 90% of revenue in 2020 is attributed to the FCAS markets
    – predominately the regulation and contingency raise markets... the Ballarat System
    has continued to generate greater revenues from FCAS markets.
  confidence_note: issue_severity set to none as this is a positive performance outcome
    exceeding the original business case, not a failure.
  source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-operational-reports-3-4/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 13/05/2021
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2021/05/ballarat-battery-energy-storage-system-3-4.pdf
  markdown_filename: ballarat_battery_energy_storage_system_operational_report_3_4.md
  source_page_pdf: 5
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-42055
  contributing_source_titles:
  - Ballarat Battery Energy Storage System Operational Report 3 & 4
  contributing_sources:
  - source_title: Ballarat Battery Energy Storage System Operational Report 3 & 4
    pdf_url: https://arena.gov.au/assets/2021/05/ballarat-battery-energy-storage-system-3-4.pdf
    source_pages: *id036
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-operational-reports-3-4/
    markdown_filename: ballarat_battery_energy_storage_system_operational_report_3_4.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
- record_id: ARENA-DLV-42056
  source_title: Ballarat Battery Energy Storage System Operational Report 3 & 4
  publish_date: 2021-05
  project_name: Ballarat Battery Energy Storage System
  what_happened: In Contract Year 2, the Ballarat System discharged 5,611 MWh to the
    NEM — approximately 23% less than the 7,311 MWh in Contract Year 1 — because the
    market intermediary shifted operational focus from energy arbitrage toward FCAS
    markets. Battery utilisation fell from 97.9% to approximately 78.5% of the agreed
    energy discharge threshold. Despite lower utilisation, net revenue increased by
    approximately 10%.
  lesson_learnt: Operational strategy for grid-scale BESS should be actively managed
    and regularly reviewed against market conditions — a deliberate shift from energy
    arbitrage to FCAS participation can increase revenue even at lower utilisation,
    demonstrating that discharge volume is not a reliable proxy for financial performance.
  issue_severity: none
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id037
  - 16
  evidence_excerpt: EnergyAustralia's focus on trading the battery in the regulation
    and contingency FCAS markets instead of energy arbitrage in contract year 2 meant
    that the battery utilisation was approximately 78.5%... Despite this, revenue
    increased for Contract Year 2 by approximately 10%.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-operational-reports-3-4/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 13/05/2021
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2021/05/ballarat-battery-energy-storage-system-3-4.pdf
  markdown_filename: ballarat_battery_energy_storage_system_operational_report_3_4.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-42056
  contributing_source_titles:
  - Ballarat Battery Energy Storage System Operational Report 3 & 4
  contributing_sources:
  - source_title: Ballarat Battery Energy Storage System Operational Report 3 & 4
    pdf_url: https://arena.gov.au/assets/2021/05/ballarat-battery-energy-storage-system-3-4.pdf
    source_pages: *id037
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-operational-reports-3-4/
    markdown_filename: ballarat_battery_energy_storage_system_operational_report_3_4.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
- record_id: ARENA-DLV-42057
  source_title: Ballarat Battery Energy Storage System Operational Report 3 & 4
  publish_date: 2021-05
  project_name: Ballarat Battery Energy Storage System
  what_happened: Trading optimisation required additional data points to be captured
    beyond initial system design to enable analysis, alerting tools, business rule
    validations, and API calls. Default static offers were found to be insufficient
    for fully optimising returns due to daily price variations and the need to actively
    manage State of Charge.
  lesson_learnt: Define comprehensive data and signalling requirements for market
    trading operations during project design — trading operators need real-time data
    feeds, configurable alert thresholds, and API access to bidding systems from day
    one; these requirements should be captured in technical specifications and tested
    before commercial operations commence.
  issue_severity: minor
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: no material delay stated
  failure_mode: poor scoping
  outcome_class: re-scoped/adapted
  secondary_failure_mode: unvalidated technical assumptions
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages:
  - 15
  - 18
  evidence_excerpt: Trading has required additional data points to be captured to
    allow for further analysis, use in alerting tools, business rule validations and
    API calls. Default offers can be used to an extent but due to daily variations
    in price it is difficult to set and forget and fully optimise the return.
  confidence_note: Canonical record merged from 2 source records across 2 document(s).
  source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-operational-reports-3-4/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 13/05/2021
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2021/05/ballarat-battery-energy-storage-system-3-4.pdf
  markdown_filename: ballarat_battery_energy_storage_system_operational_report_3_4.md
  source_page_pdf: 15
  corroboration_count: 2
  source_doc_count: 2
  contributing_record_ids:
  - ARENA-DLV-42057
  - ARENA-DLV-55963
  contributing_source_titles:
  - Ballarat Battery Energy Storage System Operational Report 3 & 4
  - 'Ballarat Battery Energy Storage System Operational Report #1 & #2'
  contributing_sources:
  - source_title: Ballarat Battery Energy Storage System Operational Report 3 & 4
    pdf_url: https://arena.gov.au/assets/2021/05/ballarat-battery-energy-storage-system-3-4.pdf
    source_pages:
    - 15
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-operational-reports-3-4/
    markdown_filename: ballarat_battery_energy_storage_system_operational_report_3_4.md
  - source_title: 'Ballarat Battery Energy Storage System Operational Report #1 &
      #2'
    pdf_url: https://arena.gov.au/assets/2020/09/ballarat-battery-energy-storage-system-operational-report.pdf
    source_pages:
    - 18
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-operational-report/
    markdown_filename: ballarat_battery_energy_storage_system_operational_report_1_2.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-42058
  source_title: Ballarat Battery Energy Storage System Operational Report 3 & 4
  publish_date: 2021-05
  project_name: Ballarat Battery Energy Storage System
  what_happened: The Ballarat System, as a 30MW/30MWh (1C) high-power, low-energy
    configuration, generated greater value than a higher-energy (MWh) equivalent would
    have, by capturing high-priced volatile energy market events and maximising FCAS
    market participation. This pattern was consistent across both Contract Year 1
    and Contract Year 2.
  lesson_learnt: For NEM-connected grid-scale BESS seeking to maximise revenue, a
    high-power (MW), low-energy (MWh) — i.e. 1C or higher — configuration is more
    advantageous than a higher-energy configuration, as it enables greater FCAS market
    participation and the ability to capture short-duration price spikes at higher
    volumes.
  issue_severity: none
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: follow-on scale-up enabled
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id038
  - 5
  - 15
  evidence_excerpt: From a trading perspective, a Higher Capacity (MW) batteries are
    more advantageous compared to a higher Energy (MWh) battery with the ability to
    capture the low/high prices at a higher volume and a shorter timeframe. Higher
    MWs also have more value in the FCAS markets.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-operational-reports-3-4/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 13/05/2021
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2021/05/ballarat-battery-energy-storage-system-3-4.pdf
  markdown_filename: ballarat_battery_energy_storage_system_operational_report_3_4.md
  source_page_pdf: 15
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-42058
  contributing_source_titles:
  - Ballarat Battery Energy Storage System Operational Report 3 & 4
  contributing_sources:
  - source_title: Ballarat Battery Energy Storage System Operational Report 3 & 4
    pdf_url: https://arena.gov.au/assets/2021/05/ballarat-battery-energy-storage-system-3-4.pdf
    source_pages: *id038
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-operational-reports-3-4/
    markdown_filename: ballarat_battery_energy_storage_system_operational_report_3_4.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
- record_id: ARENA-DLV-42059
  source_title: Ballarat Battery Energy Storage System Operational Report 3 & 4
  publish_date: 2021-05
  project_name: Ballarat Battery Energy Storage System
  what_happened: Multiple categories of unplanned maintenance events occurred during
    Contract Year 2 including controller stoppages, PCS communication timeouts, controller
    software/communications failures, a mains supply protection event, and a single
    damage event during power restoration after a full outage — each taking one or
    more battery cores out of service. The SoC restriction accounted for 7.87% of
    availability loss; other unplanned maintenance contributed an additional ~1.07%.
  lesson_learnt: First-generation grid-scale BESS should be designed and contracted
    with sufficient redundancy across cores and robust remote monitoring to limit
    the impact of controller, PCS, and communication faults — these represent recurring,
    multi-event failure modes in early operations that individually have small availability
    impacts but cumulatively are significant.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: no material delay stated
  failure_mode: unvalidated technical assumptions
  outcome_class: partial success
  secondary_failure_mode: execution & logistics
  intervention_note: Most controller stoppages were restored on the same day; longer
    outages were managed under the Fluence 15-year services agreement.
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id039
  - 10
  - 11
  evidence_excerpt: Controller stoppages (multiple events) — All cores impacted, most
    were restored on same day; PCS communication timeout or fault (multiple events)
    — One core out of service at a time; Controller software or communications stoppage
    (multiple events) — One core out of service at a time; Damage during power restoration
    after full outage (single event) — One core out of service.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-operational-reports-3-4/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 13/05/2021
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2021/05/ballarat-battery-energy-storage-system-3-4.pdf
  markdown_filename: ballarat_battery_energy_storage_system_operational_report_3_4.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-42059
  contributing_source_titles:
  - Ballarat Battery Energy Storage System Operational Report 3 & 4
  contributing_sources:
  - source_title: Ballarat Battery Energy Storage System Operational Report 3 & 4
    pdf_url: https://arena.gov.au/assets/2021/05/ballarat-battery-energy-storage-system-3-4.pdf
    source_pages: *id039
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-operational-reports-3-4/
    markdown_filename: ballarat_battery_energy_storage_system_operational_report_3_4.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
  failure_mode_v2: technical underperformance
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-54451
  source_title: Ballarat Battery Energy Storage System Final Report
  publish_date: 2021-10
  project_name: Ballarat Battery Energy Storage System
  what_happened: The Ballarat System was the first standalone battery-based energy
    storage asset connected directly to the transmission network in the NEM. Commissioning
    and securing interconnection proved more complex than in other markets because
    standards for connecting a bidirectional asset (serving as both generator and
    load) had not yet been established in Australia.
  lesson_learnt: When deploying battery storage in a new market jurisdiction, engage
    the market operator early to jointly develop commissioning and interconnection
    testing regimes — no existing standards for bidirectional assets required Fluence
    and AEMO to develop an R2 testing regime from scratch, adding complexity and delay.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: commissioning/integration
  proponent_type: project developer
  delay_category: commissioning/integration
  failure_mode: regulatory & approvals
  outcome_class: delayed but recoverable
  secondary_failure_mode: null
  intervention_note: Fluence and AEMO worked together to jointly develop an R2 testing
    regime for commissioning a bidirectional battery asset in the NEM.
  transferability: broad
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id040
  - 7
  evidence_excerpt: the process of finalising commissioning and securing interconnection
    in the NEM was more complex than in many other markets around the world. Since
    batteries are a relatively new technology being deployed in the National Electricity
    Market, Fluence was exposed to deployment risks associated with commissioning
    a system in a market where standards for how a bidirectional asset (serving as
    both generator and load) could be connected and operate had not yet been created.
    To manage this, Fluence and AEMO worked together to jointly develop a R2 testing
    regime for commissioning a battery system.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-final-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 15/10/2021
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2021/10/ballarat-bess-final-report.pdf
  markdown_filename: ballarat_battery_energy_storage_system_final_report.md
  source_page_pdf: 7
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-54451
  contributing_source_titles:
  - Ballarat Battery Energy Storage System Final Report
  contributing_sources:
  - source_title: Ballarat Battery Energy Storage System Final Report
    pdf_url: https://arena.gov.au/assets/2021/10/ballarat-bess-final-report.pdf
    source_pages: *id040
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-final-report/
    markdown_filename: ballarat_battery_energy_storage_system_final_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
  failure_mode_v2: regulatory misfit
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-54452
  source_title: Ballarat Battery Energy Storage System Final Report
  publish_date: 2021-10
  project_name: Ballarat Battery Energy Storage System
  what_happened: In the first two months after commissioning, post-commissioning issues
    arose relating to data transfer between on-site system controllers and remote
    energy management systems, requiring additional backup telecommunications connectivity
    and integration work between the Ballarat Data Acquisition System and AusNet and
    EnergyAustralia systems.
  lesson_learnt: Plan a dedicated shakedown window after commissioning and before
    commercial operations to resolve early technical issues — for the first standalone
    grid-connected battery in the NEM, multiple communications and software problems
    arose post-commissioning that required weeks to resolve; excluding this period
    from abatement schemes in the commercial arrangement was a prudent mitigation.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: commissioning/integration
  proponent_type: project developer
  delay_category: commissioning/integration
  failure_mode: unvalidated integration
  outcome_class: delayed but recoverable
  secondary_failure_mode: null
  intervention_note: The commercial arrangement excluded the first 5 weeks from abatement
    schemes, and the technology partner worked with the owner and operator to implement
    software and communications fixes for each identified issue.
  transferability: broad
  delay_magnitude: 1-3 months
  technology_domain: battery storage
  source_pages:
  - 9
  - 10
  - 15
  evidence_excerpt: 'In the first two months, the initial post-commissioning issues
    related to data transfer between the on-site system controllers and remote energy
    management systems were the following: To ensure stable secure network connectivity
    to mitigate the risk of unplanned telecommunications service provider outages,
    additional backup connectivity was added onsite. To improve signalling, data transfer
    and visibility of the asset, so that EnergyAustralia traders can view all critical
    information required for trading.'
  confidence_note: Canonical record merged from 2 source records across 2 document(s).
  source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-final-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 15/10/2021
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2021/10/ballarat-bess-final-report.pdf
  markdown_filename: ballarat_battery_energy_storage_system_final_report.md
  source_page_pdf: 15
  corroboration_count: 2
  source_doc_count: 2
  contributing_record_ids:
  - ARENA-DLV-54452
  - ARENA-DLV-55951
  contributing_source_titles:
  - Ballarat Battery Energy Storage System Final Report
  - 'Ballarat Battery Energy Storage System Operational Report #1 & #2'
  contributing_sources:
  - source_title: Ballarat Battery Energy Storage System Final Report
    pdf_url: https://arena.gov.au/assets/2021/10/ballarat-bess-final-report.pdf
    source_pages:
    - 15
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-final-report/
    markdown_filename: ballarat_battery_energy_storage_system_final_report.md
  - source_title: 'Ballarat Battery Energy Storage System Operational Report #1 &
      #2'
    pdf_url: https://arena.gov.au/assets/2020/09/ballarat-battery-energy-storage-system-operational-report.pdf
    source_pages:
    - 9
    - 10
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-operational-report/
    markdown_filename: ballarat_battery_energy_storage_system_operational_report_1_2.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
  failure_mode_v2: integration failure
  secondary_failure_mode_v2: technical underperformance
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-54453
  source_title: Ballarat Battery Energy Storage System Final Report
  publish_date: 2021-10
  project_name: Ballarat Battery Energy Storage System
  what_happened: The multi-party dispatch signal chain — from the Ballarat System
    through AusNet's systems to AEMO — required significant planning and testing,
    and debugging incorrect signals was complicated by the involvement of multiple
    parties introducing further complexity.
  lesson_learnt: Map the full signal chain between the battery system, network operator
    systems, and market operator systems early in design — multi-party signal paths
    create complex debugging environments; early end-to-end testing with all parties
    is essential to avoid dispatch failures at go-live.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: commissioning/integration
  proponent_type: project developer
  delay_category: commissioning/integration
  failure_mode: unvalidated integration
  outcome_class: delayed but recoverable
  secondary_failure_mode: coordination & stakeholders
  intervention_note: Interface improvements were made to accommodate AEMO signal limitations
    (e.g., AEMO would not accept a signal above 30 MW) and adjustments were made to
    system communications.
  transferability: broad
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages:
  - 9
  - 10
  - 15
  evidence_excerpt: The interface between the Ballarat System and AEMO's system required
    significant planning and testing for receiving dispatch targets as these signals
    need to be passed from the Ballarat System through AusNet's system through to
    AEMO's system. A complication that occurred during the debugging of incorrect
    signals was the involvement of multiple parties which introduced further complexity.
  confidence_note: Canonical record merged from 2 source records across 2 document(s).
  source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-final-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 15/10/2021
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2021/10/ballarat-bess-final-report.pdf
  markdown_filename: ballarat_battery_energy_storage_system_final_report.md
  source_page_pdf: null
  corroboration_count: 2
  source_doc_count: 2
  contributing_record_ids:
  - ARENA-DLV-54453
  - ARENA-DLV-55953
  contributing_source_titles:
  - Ballarat Battery Energy Storage System Final Report
  - 'Ballarat Battery Energy Storage System Operational Report #1 & #2'
  contributing_sources:
  - source_title: Ballarat Battery Energy Storage System Final Report
    pdf_url: https://arena.gov.au/assets/2021/10/ballarat-bess-final-report.pdf
    source_pages:
    - 15
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-final-report/
    markdown_filename: ballarat_battery_energy_storage_system_final_report.md
  - source_title: 'Ballarat Battery Energy Storage System Operational Report #1 &
      #2'
    pdf_url: https://arena.gov.au/assets/2020/09/ballarat-battery-energy-storage-system-operational-report.pdf
    source_pages:
    - 9
    - 10
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-operational-report/
    markdown_filename: ballarat_battery_energy_storage_system_operational_report_1_2.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
  failure_mode_v2: integration failure
  secondary_failure_mode_v2: governance/coordination failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-54454
  source_title: Ballarat Battery Energy Storage System Final Report
  publish_date: 2021-10
  project_name: Ballarat Battery Energy Storage System
  what_happened: During early operations, parasitic loads drained battery energy during
    extended periods when the system was not in active use, reducing available state
    of charge and interfering with daily trading operations.
  lesson_learnt: Account for parasitic loads in battery system design and operational
    procedures — idle-period energy drain can deplete SoC below minimum thresholds;
    implement automatic software-based SoC management to prevent parasitic loads from
    interfering with daily dispatch obligations.
  issue_severity: minor
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: commissioning/integration
  proponent_type: project developer
  delay_category: commissioning/integration
  failure_mode: unvalidated technical assumptions
  outcome_class: re-scoped/adapted
  secondary_failure_mode: null
  intervention_note: The technology partner implemented a software-based automatic
    SoC adjustment to prevent parasitic loads from interfering with daily operations,
    as preferred by the market operator.
  transferability: broad
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages:
  - 9
  - 10
  - 15
  evidence_excerpt: Another significant lesson learned during early operations was
    the impact of parasitic loads – which could drain energy from the system during
    extended periods that the system is not in use – and how those should be managed...
    the option adopted by the owner and preferred by the market operator was to have
    the technology partner implement a software-based automatic adjustment of the
    SoC to ensure the parasitic load did not interfere with daily operations.
  confidence_note: Canonical record merged from 2 source records across 2 document(s).
  source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-final-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 15/10/2021
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2021/10/ballarat-bess-final-report.pdf
  markdown_filename: ballarat_battery_energy_storage_system_final_report.md
  source_page_pdf: 15
  corroboration_count: 2
  source_doc_count: 2
  contributing_record_ids:
  - ARENA-DLV-54454
  - ARENA-DLV-55955
  contributing_source_titles:
  - Ballarat Battery Energy Storage System Final Report
  - 'Ballarat Battery Energy Storage System Operational Report #1 & #2'
  contributing_sources:
  - source_title: Ballarat Battery Energy Storage System Final Report
    pdf_url: https://arena.gov.au/assets/2021/10/ballarat-bess-final-report.pdf
    source_pages:
    - 15
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-final-report/
    markdown_filename: ballarat_battery_energy_storage_system_final_report.md
  - source_title: 'Ballarat Battery Energy Storage System Operational Report #1 &
      #2'
    pdf_url: https://arena.gov.au/assets/2020/09/ballarat-battery-energy-storage-system-operational-report.pdf
    source_pages:
    - 9
    - 10
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-operational-report/
    markdown_filename: ballarat_battery_energy_storage_system_operational_report_1_2.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-55956
  source_title: 'Ballarat Battery Energy Storage System Operational Report #1 & #2'
  publish_date: 2020-08
  project_name: Ballarat Battery Energy Storage System
  what_happened: Prior to establishing a local Australian technical support presence,
    the technology partner (Fluence) relied on its US-based global team to resolve
    technical issues, which created delays and communication challenges in resolving
    early operational problems.
  lesson_learnt: Require technology vendors deploying first-of-kind battery systems
    in Australia to have a dedicated local support presence in place before commercial
    operations — reliance on offshore teams created responsiveness delays; Fluence
    subsequently expanded its Australian presence to resolve this gap.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: commissioning/integration
  failure_mode: coordination & stakeholders
  outcome_class: delayed but recoverable
  secondary_failure_mode: null
  intervention_note: The technology partner greatly expanded their local presence
    in Australia, including a dedicated support team, to improve responsiveness and
    communication.
  transferability: broad
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages:
  - 9
  - 15
  evidence_excerpt: Prior to establishing an Australian presence for technical support,
    there were initial challenges to resolve issues with the global team of the technology
    partner, which is based in the United States. The technology partner has since
    greatly expanded their local presence in Australia including a dedicated support
    team to improve responsiveness and communication.
  confidence_note: Canonical record merged from 2 source records across 2 document(s).
  source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-operational-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 31/08/2020
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2020/09/ballarat-battery-energy-storage-system-operational-report.pdf
  markdown_filename: ballarat_battery_energy_storage_system_operational_report_1_2.md
  source_page_pdf: 9
  corroboration_count: 2
  source_doc_count: 2
  contributing_record_ids:
  - ARENA-DLV-54455
  - ARENA-DLV-55956
  contributing_source_titles:
  - Ballarat Battery Energy Storage System Final Report
  - 'Ballarat Battery Energy Storage System Operational Report #1 & #2'
  contributing_sources:
  - source_title: Ballarat Battery Energy Storage System Final Report
    pdf_url: https://arena.gov.au/assets/2021/10/ballarat-bess-final-report.pdf
    source_pages:
    - 15
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-final-report/
    markdown_filename: ballarat_battery_energy_storage_system_final_report.md
  - source_title: 'Ballarat Battery Energy Storage System Operational Report #1 &
      #2'
    pdf_url: https://arena.gov.au/assets/2020/09/ballarat-battery-energy-storage-system-operational-report.pdf
    source_pages:
    - 9
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-operational-report/
    markdown_filename: ballarat_battery_energy_storage_system_operational_report_1_2.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
  failure_mode_v2: resource/capability shortfall
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-54457
  source_title: Ballarat Battery Energy Storage System Final Report
  publish_date: 2021-10
  project_name: Ballarat Battery Energy Storage System
  what_happened: In June 2020, LG Chem (Battery OEM) issued a recall of certain battery
    modules, triggering a second precautionary SoC restriction on the Ballarat System.
    A targeted battery module replacement program was conducted from October to November
    2020, during which capacity and availability were constrained and trading was
    impacted.
  lesson_learnt: Battery projects should anticipate the possibility of OEM battery
    module recalls and build contractual mechanisms with the technology supplier to
    manage replacement programs quickly — the Ballarat experience shows that recall-driven
    replacements can constrain trading for several months.
  issue_severity: major
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: procurement/supply chain
  failure_mode: unvalidated technical assumptions
  outcome_class: delayed but recoverable
  secondary_failure_mode: execution & logistics
  intervention_note: Targeted battery module replacement was completed between October
    and November 2020, after which the SoC restriction was removed and the system
    returned to normal operations.
  transferability: broad
  delay_magnitude: 3-12 months
  technology_domain: battery storage
  source_pages: &id041
  - 16
  evidence_excerpt: In June 2020, AusNet received another similar notification from
    Fluence, for precautionary and temporary modification to system operation parameters,
    this time recommended by LG Chem (Battery OEM). The Modification was recommended
    following a recall of certain battery modules. This also resulted in the capacity
    and availability being constrained, impacting trading while the targeted battery
    module replacement work on the Ballarat System took place from October 2020, through
    to November 2020.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-final-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 15/10/2021
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2021/10/ballarat-bess-final-report.pdf
  markdown_filename: ballarat_battery_energy_storage_system_final_report.md
  source_page_pdf: 16
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-54457
  contributing_source_titles:
  - Ballarat Battery Energy Storage System Final Report
  contributing_sources:
  - source_title: Ballarat Battery Energy Storage System Final Report
    pdf_url: https://arena.gov.au/assets/2021/10/ballarat-bess-final-report.pdf
    source_pages: *id041
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-final-report/
    markdown_filename: ballarat_battery_energy_storage_system_final_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
  failure_mode_v2: technical underperformance
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-54460
  source_title: Ballarat Battery Energy Storage System Final Report
  publish_date: 2021-10
  project_name: Ballarat Battery Energy Storage System
  what_happened: The Ballarat System generated approximately 90% of its market revenue
    from FCAS markets over the first two years of operation, far exceeding the initial
    business case expectations which were primarily built around energy arbitrage.
    FCAS revenue totalled approximately $5.2M in 2019 and $6.3M in 2020 against net
    pre-tax revenues of $6.1M and $6.6M respectively.
  lesson_learnt: Battery storage business cases should weight FCAS market revenue
    heavily relative to energy arbitrage — the Ballarat experience demonstrated that
    a high-power, low-energy system generates the greatest value through FCAS enablement
    rather than energy cycling, and that FCAS revenues can far exceed arbitrage returns
    in the NEM.
  issue_severity: none
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id042
  - 17
  - 19
  evidence_excerpt: While the primary business case for EnergyAustralia was for energy
    arbitrage and capacity, the Ballarat System has continued to generate greater
    revenues from FCAS markets... The Ballarat System delivered around 90% of its
    revenue from FCAS over the period.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-final-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 15/10/2021
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2021/10/ballarat-bess-final-report.pdf
  markdown_filename: ballarat_battery_energy_storage_system_final_report.md
  source_page_pdf: 17
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-54460
  contributing_source_titles:
  - Ballarat Battery Energy Storage System Final Report
  contributing_sources:
  - source_title: Ballarat Battery Energy Storage System Final Report
    pdf_url: https://arena.gov.au/assets/2021/10/ballarat-bess-final-report.pdf
    source_pages: *id042
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-final-report/
    markdown_filename: ballarat_battery_energy_storage_system_final_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
- record_id: ARENA-DLV-54461
  source_title: Ballarat Battery Energy Storage System Final Report
  publish_date: 2021-10
  project_name: Ballarat Battery Energy Storage System
  what_happened: The Ballarat System's 1-hour energy duration meant it could only
    dispatch for a portion of extended high-price events. During a sustained price
    event on 24 January 2019 above $10,000/MWh lasting over 5 hours, the system was
    unable to maintain full output for the entire period, limiting its capacity value.
  lesson_learnt: Understand the implications of energy-to-power ratio on revenue capture
    during sustained high-price events — a 1-hour duration battery cannot participate
    effectively in multi-hour price events and is best positioned as a peak-shaving
    and FCAS asset rather than a firm capacity provider; future projects targeting
    extended volatility capture should consider longer durations.
  issue_severity: minor
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: null
  failure_mode: commercial & market
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: unvalidated technical assumptions
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages:
  - 14
  - 17
  evidence_excerpt: The Ballarat System's 1-hour duration means that it has limited
    firmness from a capacity perspective, which was highlighted by the sustained high
    price events on 24th January only capable of dispatching across a portion of the
    >5hr period above $10k/MWh. The Ballarat System is therefore only able to effectively
    assist with peak shaving.
  confidence_note: Canonical record merged from 2 source records across 2 document(s).
  source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-final-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 15/10/2021
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2021/10/ballarat-bess-final-report.pdf
  markdown_filename: ballarat_battery_energy_storage_system_final_report.md
  source_page_pdf: null
  corroboration_count: 2
  source_doc_count: 2
  contributing_record_ids:
  - ARENA-DLV-54461
  - ARENA-DLV-55961
  contributing_source_titles:
  - Ballarat Battery Energy Storage System Final Report
  - 'Ballarat Battery Energy Storage System Operational Report #1 & #2'
  contributing_sources:
  - source_title: Ballarat Battery Energy Storage System Final Report
    pdf_url: https://arena.gov.au/assets/2021/10/ballarat-bess-final-report.pdf
    source_pages:
    - 14
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-final-report/
    markdown_filename: ballarat_battery_energy_storage_system_final_report.md
  - source_title: 'Ballarat Battery Energy Storage System Operational Report #1 &
      #2'
    pdf_url: https://arena.gov.au/assets/2020/09/ballarat-battery-energy-storage-system-operational-report.pdf
    source_pages:
    - 17
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-operational-report/
    markdown_filename: ballarat_battery_energy_storage_system_operational_report_1_2.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
  failure_mode_v2: commercial/demand failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-54462
  source_title: Ballarat Battery Energy Storage System Final Report
  publish_date: 2021-10
  project_name: Ballarat Battery Energy Storage System
  what_happened: The SoC restriction limiting the system to a maximum of 75% SoC,
    combined with a contractual maximum average annual SoC of 41% and a maximum of
    14 continuous hours above 50% SoC, constrained the trading strategy and reduced
    availability. Excluding the SoC restriction, system availability would have been
    approximately 97.92% across Contract Years 1 and 2 versus the achieved 89.89%.
  lesson_learnt: Battery system design and operational contracts should explicitly
    model the interaction between OEM-imposed SoC operating limits, cycling constraints,
    and market trading strategies — the Ballarat SoC restrictions reduced availability
    by approximately 8 percentage points and materially constrained the trading optimisation.
  issue_severity: major
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: re-scoped/adapted
  secondary_failure_mode: poor scoping
  intervention_note: Following the battery replacement program completed in Contract
    Year 2, the SoC restriction was removed and the system returned to approximately
    99% availability.
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id043
  - 9
  - 11
  evidence_excerpt: 'The SoC restrictions placed on the battery in Contract Years
    1 and 2 (detail provided in section 2.5.2) impacted the availability of the Ballarat
    System similarly... Availability for Contract Years 1 & 2: 89.89% (Availability
    for Contract Years 1 & 2 excl. SoC restriction – 97.92%)'
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-final-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 15/10/2021
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2021/10/ballarat-bess-final-report.pdf
  markdown_filename: ballarat_battery_energy_storage_system_final_report.md
  source_page_pdf: 9
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-54462
  contributing_source_titles:
  - Ballarat Battery Energy Storage System Final Report
  contributing_sources:
  - source_title: Ballarat Battery Energy Storage System Final Report
    pdf_url: https://arena.gov.au/assets/2021/10/ballarat-bess-final-report.pdf
    source_pages: *id043
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-final-report/
    markdown_filename: ballarat_battery_energy_storage_system_final_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
  failure_mode_v2: technical underperformance
  secondary_failure_mode_v2: commercial/demand failure
  failure_mode_confidence: 0.88
- record_id: ARENA-DLV-54464
  source_title: Ballarat Battery Energy Storage System Final Report
  publish_date: 2021-10
  project_name: Ballarat Battery Energy Storage System
  what_happened: The consortium structure — with AusNet as asset owner bearing technology
    risk, EnergyAustralia as market intermediary bearing price and performance risk,
    and Fluence as the technology provider bearing operational risk — allowed each
    party to manage risks appropriate to their expertise, with financial outcomes
    meeting or exceeding expectations for all parties.
  lesson_learnt: A consortium structure that allocates technology risk to the asset
    owner, market risk to an experienced market intermediary, and operational risk
    to the technology provider can effectively de-risk a first-of-kind battery project
    — the Ballarat structure allowed each party to focus on risks within their competency
    and was judged successful by all parties.
  issue_severity: none
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: approvals/contracting
  proponent_type: project developer
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id044
  - 20
  evidence_excerpt: In this structure, AusNet receives a fixed annual payment for
    providing battery services. This means any upside, downside, and regulatory risk,
    in access to market-based revenues are received by EnergyAustralia, whereas any
    asset and technology risks are born by AusNet, who in-turn pass some of these
    risks onto the technology provider Fluence... From AusNet's perspective, the business
    case to date has met expectations... From EnergyAustralia's perspective, the business
    case to date has exceeded expectations.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-final-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 15/10/2021
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2021/10/ballarat-bess-final-report.pdf
  markdown_filename: ballarat_battery_energy_storage_system_final_report.md
  source_page_pdf: 20
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-54464
  contributing_source_titles:
  - Ballarat Battery Energy Storage System Final Report
  contributing_sources:
  - source_title: Ballarat Battery Energy Storage System Final Report
    pdf_url: https://arena.gov.au/assets/2021/10/ballarat-bess-final-report.pdf
    source_pages: *id044
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-final-report/
    markdown_filename: ballarat_battery_energy_storage_system_final_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
- record_id: ARENA-DLV-54465
  source_title: Ballarat Battery Energy Storage System Final Report
  publish_date: 2021-10
  project_name: Ballarat Battery Energy Storage System
  what_happened: The cycling limitation of 260 cycles per year, combined with daily
    SoC management obligations, made it difficult to implement 'set-and-forget' default
    trading offers, requiring active daily trader engagement to optimise returns.
  lesson_learnt: Battery trading operations cannot be effectively automated with default
    offers alone when cycling limits and SoC contractual obligations exist — plan
    for active daily trader involvement and ensure trading systems capture sufficient
    data points for real-time decision support.
  issue_severity: minor
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: data & measurement
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id045
  - 11
  - 21
  evidence_excerpt: Default offers can be used to an extent but due to daily variations
    in price and the added variable of managing the SoC, it is difficult to set-and-forget
    and fully optimise the return... Trading has required additional data points to
    be captured to allow for further analysis, use in alerting tools, business rule
    validations and API calls.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-final-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 15/10/2021
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2021/10/ballarat-bess-final-report.pdf
  markdown_filename: ballarat_battery_energy_storage_system_final_report.md
  source_page_pdf: 11
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-54465
  contributing_source_titles:
  - Ballarat Battery Energy Storage System Final Report
  contributing_sources:
  - source_title: Ballarat Battery Energy Storage System Final Report
    pdf_url: https://arena.gov.au/assets/2021/10/ballarat-bess-final-report.pdf
    source_pages: *id045
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-final-report/
    markdown_filename: ballarat_battery_energy_storage_system_final_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-55966
  source_title: 'Ballarat Battery Energy Storage System Operational Report #1 & #2'
  publish_date: 2020-08
  project_name: Ballarat Battery Energy Storage System
  what_happened: The Ballarat System was constructed and commissioned in nine months
    during 2018 as the first standalone grid-connected battery-based energy storage
    system in the NEM and the first grid-scale battery commissioned in Victoria, demonstrating
    that a 30 MW/30 MWh transmission-connected BESS can be delivered within a nine-month
    construction programme.
  lesson_learnt: A 30 MW / 30 MWh transmission-connected utility-scale BESS can be
    constructed within approximately nine months — this provides a useful reference-class
    schedule for similar projects in Australia, noting that pre-construction approvals
    and commissioning complexity are separate schedule drivers.
  issue_severity: none
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: construction/installation
  proponent_type: project developer
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages:
  - 4
  evidence_excerpt: The project was constructed in nine months during 2018 and was
    completed and capable of dispatching services for all eight FCAS markets and energy
    to the NEM on 22 December 2018.
  confidence_note: Canonical record merged from 2 source records across 2 document(s).
  source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-operational-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 31/08/2020
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2020/09/ballarat-battery-energy-storage-system-operational-report.pdf
  markdown_filename: ballarat_battery_energy_storage_system_operational_report_1_2.md
  source_page_pdf: 4
  corroboration_count: 2
  source_doc_count: 2
  contributing_record_ids:
  - ARENA-DLV-54466
  - ARENA-DLV-55966
  contributing_source_titles:
  - Ballarat Battery Energy Storage System Final Report
  - 'Ballarat Battery Energy Storage System Operational Report #1 & #2'
  contributing_sources:
  - source_title: Ballarat Battery Energy Storage System Final Report
    pdf_url: https://arena.gov.au/assets/2021/10/ballarat-bess-final-report.pdf
    source_pages:
    - 4
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-final-report/
    markdown_filename: ballarat_battery_energy_storage_system_final_report.md
  - source_title: 'Ballarat Battery Energy Storage System Operational Report #1 &
      #2'
    pdf_url: https://arena.gov.au/assets/2020/09/ballarat-battery-energy-storage-system-operational-report.pdf
    source_pages:
    - 4
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-operational-report/
    markdown_filename: ballarat_battery_energy_storage_system_operational_report_1_2.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
- record_id: ARENA-DLV-54467
  source_title: Ballarat Battery Energy Storage System Final Report
  publish_date: 2021-10
  project_name: Ballarat Battery Energy Storage System
  what_happened: The Ballarat System was sited at the Ballarat Terminal Station —
    the central hub for the transmission network in western Victoria — enabling it
    to support over 620 MW of existing local renewable energy generation and provide
    both network support services and wholesale market participation.
  lesson_learnt: Locating a grid-scale battery at a transmission hub rather than a
    greenfield site significantly enhances its value proposition by enabling both
    network support and market services — site selection at an existing transmission
    node can increase project feasibility and the range of revenue streams available.
  issue_severity: none
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: concept/feasibility
  proponent_type: project developer
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: follow-on scale-up enabled
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id046
  - 4
  evidence_excerpt: The Ballarat Terminal Station is the central hub for the electricity
    transmission network in western Victoria and the location was chosen to add new
    capabilities at AusNet Services' existing facility to support further renewable
    electricity generation, in addition to over 620MW of existing local renewable
    energy generation.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-final-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 15/10/2021
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2021/10/ballarat-bess-final-report.pdf
  markdown_filename: ballarat_battery_energy_storage_system_final_report.md
  source_page_pdf: 4
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-54467
  contributing_source_titles:
  - Ballarat Battery Energy Storage System Final Report
  contributing_sources:
  - source_title: Ballarat Battery Energy Storage System Final Report
    pdf_url: https://arena.gov.au/assets/2021/10/ballarat-bess-final-report.pdf
    source_pages: *id046
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-final-report/
    markdown_filename: ballarat_battery_energy_storage_system_final_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
- record_id: ARENA-DLV-54468
  source_title: Ballarat Battery Energy Storage System Final Report
  publish_date: 2021-10
  project_name: Ballarat Battery Energy Storage System
  what_happened: FCAS market conditions changed significantly during the project's
    first two years due to increasing renewable energy penetration, deployment of
    other battery projects in Victoria, AEMO's increase of the minimum FCAS Regulation
    requirement from 130 MW to 220 MW, and pending market reforms including the 2-second
    FCAS market and Primary Frequency Response requirements. This created uncertainty
    about whether sustained high FCAS revenues would persist over the remaining contract
    life.
  lesson_learnt: Battery project business cases with a 10+ year horizon should stress-test
    FCAS revenue assumptions against market reform scenarios — the NEM FCAS market
    is subject to structural change from regulatory reform, renewable growth, and
    increased battery competition, making sustained high FCAS prices uncertain over
    a full contract term.
  issue_severity: minor
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: null
  failure_mode: commercial & market
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id047
  - 21
  evidence_excerpt: whilst it is positive that the project is generating positive
    financial returns in the first two years of operation, there is still the risk
    that market revenues fall for the remainder of the contract period... The uncertainty
    of FCAS market revenue is compounded by the integration of more renewable energy
    generation... deployment of other battery projects across Victoria... reforms
    to the regional procurement of FCAS... introduction of the Primary Frequency Response
    requirement; and the introduction of the 2 second FCAS markets.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-final-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 15/10/2021
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2021/10/ballarat-bess-final-report.pdf
  markdown_filename: ballarat_battery_energy_storage_system_final_report.md
  source_page_pdf: 20
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-54468
  contributing_source_titles:
  - Ballarat Battery Energy Storage System Final Report
  contributing_sources:
  - source_title: Ballarat Battery Energy Storage System Final Report
    pdf_url: https://arena.gov.au/assets/2021/10/ballarat-bess-final-report.pdf
    source_pages: *id047
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-final-report/
    markdown_filename: ballarat_battery_energy_storage_system_final_report.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
  failure_mode_v2: commercial/demand failure
  failure_mode_confidence: 0.95
- record_id: ARENA-DLV-55952
  source_title: 'Ballarat Battery Energy Storage System Operational Report #1 & #2'
  publish_date: 2020-08
  project_name: Ballarat Battery Energy Storage System
  what_happened: Real-time battery State of Charge (SoC) data from the on-site Data
    Acquisition System was not integrated with the AusNet/Mondo and EnergyAustralia
    systems during early operations, preventing traders from viewing SoC and using
    alarms, forcing conservative or absent overnight bids and foregoing revenue.
  lesson_learnt: Define and test end-to-end data integration between the battery management
    system, asset owner systems, and market operator/trader systems before commercial
    operations — absence of real-time SoC visibility forced conservative bidding and
    lost revenue opportunities that could have been avoided with upfront communication
    architecture planning.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: commissioning/integration
  proponent_type: project developer
  delay_category: commissioning/integration
  failure_mode: unvalidated integration
  outcome_class: delayed but recoverable
  secondary_failure_mode: data & measurement
  intervention_note: The technology partner worked closely with the owner and operator
    to improve signalling and data transfer to deliver the desired SoC visibility.
  transferability: broad
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id048
  - 9
  evidence_excerpt: An early recurring issue occurred around data transfer whereby
    real-time battery information provided through Ballarat's Data Acquisition System
    was not integrated with the Mondo/AusNet and EnergyAustralia systems. This restricted
    the ability to view the SoC by EnergyAustralia viewers and to provide the ability
    to use alarms to alert the traders when critical data points are being met. This
    forced the traders to make conservative overnight bids (or make none at all) so
    as to not reach the SoC limits, foregoing revenue and optimisation opportunities.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-operational-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 31/08/2020
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2020/09/ballarat-battery-energy-storage-system-operational-report.pdf
  markdown_filename: ballarat_battery_energy_storage_system_operational_report_1_2.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-55952
  contributing_source_titles:
  - 'Ballarat Battery Energy Storage System Operational Report #1 & #2'
  contributing_sources:
  - source_title: 'Ballarat Battery Energy Storage System Operational Report #1 &
      #2'
    pdf_url: https://arena.gov.au/assets/2020/09/ballarat-battery-energy-storage-system-operational-report.pdf
    source_pages: *id048
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-operational-report/
    markdown_filename: ballarat_battery_energy_storage_system_operational_report_1_2.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
  failure_mode_v2: integration failure
  secondary_failure_mode_v2: data quality/measurement failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-55954
  source_title: 'Ballarat Battery Energy Storage System Operational Report #1 & #2'
  publish_date: 2020-08
  project_name: Ballarat Battery Energy Storage System
  what_happened: Telecommunications service provider outages at multiple points during
    Contract Year 1 interrupted system operation, as the system depended on a single
    network connectivity path.
  lesson_learnt: Design redundant telecommunications connectivity into grid-scale
    battery systems from the outset — reliance on a single service provider caused
    unplanned operational interruptions; adding backup connectivity resolved the immediate
    risk.
  issue_severity: minor
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: commissioning/integration
  failure_mode: unvalidated integration
  outcome_class: re-scoped/adapted
  secondary_failure_mode: poor scoping
  intervention_note: Additional backup connectivity was added onsite in stages by
    the technology partner and owner to mitigate risk of future service provider outages.
  transferability: broad
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id049
  - 9
  evidence_excerpt: Stable secure network connectivity is critical to the system operation.
    At multiple points in Contract Year 1, unplanned telecommunications service provider
    outages have occurred that have interrupted operation. To mitigate the risk of
    future service provider outages, additional backup connectivity has been added
    onsite in stages by the technology partner and owner.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-operational-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 31/08/2020
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2020/09/ballarat-battery-energy-storage-system-operational-report.pdf
  markdown_filename: ballarat_battery_energy_storage_system_operational_report_1_2.md
  source_page_pdf: 9
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-55954
  contributing_source_titles:
  - 'Ballarat Battery Energy Storage System Operational Report #1 & #2'
  contributing_sources:
  - source_title: 'Ballarat Battery Energy Storage System Operational Report #1 &
      #2'
    pdf_url: https://arena.gov.au/assets/2020/09/ballarat-battery-energy-storage-system-operational-report.pdf
    source_pages: *id049
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-operational-report/
    markdown_filename: ballarat_battery_energy_storage_system_operational_report_1_2.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
  failure_mode_v2: technical underperformance
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-55958
  source_title: 'Ballarat Battery Energy Storage System Operational Report #1 & #2'
  publish_date: 2020-08
  project_name: Ballarat Battery Energy Storage System
  what_happened: The Ballarat System achieved an overall availability of 86.36% in
    Contract Year 1. When excluding the precautionary SoC restriction period, availability
    was 95.65%, indicating that the underlying technical performance of the system
    was strong once the safety-driven restriction was removed.
  lesson_learnt: Distinguish between safety-driven operational restrictions and underlying
    technical availability when assessing battery system performance — the Ballarat
    System's base availability of 95.65% demonstrates that grid-scale lithium-ion
    BESS can achieve high technical availability once early-stage issues are resolved.
  issue_severity: minor
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id050
  - 8
  evidence_excerpt: 'Availability for Contract Year 1: 86.36% (Availability for Contract
    Year 1 excluding SoC restriction – 95.65%)'
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-operational-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 31/08/2020
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2020/09/ballarat-battery-energy-storage-system-operational-report.pdf
  markdown_filename: ballarat_battery_energy_storage_system_operational_report_1_2.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-55958
  contributing_source_titles:
  - 'Ballarat Battery Energy Storage System Operational Report #1 & #2'
  contributing_sources:
  - source_title: 'Ballarat Battery Energy Storage System Operational Report #1 &
      #2'
    pdf_url: https://arena.gov.au/assets/2020/09/ballarat-battery-energy-storage-system-operational-report.pdf
    source_pages: *id050
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-operational-report/
    markdown_filename: ballarat_battery_energy_storage_system_operational_report_1_2.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
- record_id: ARENA-DLV-55959
  source_title: 'Ballarat Battery Energy Storage System Operational Report #1 & #2'
  publish_date: 2020-08
  project_name: Ballarat Battery Energy Storage System
  what_happened: The Ballarat System's contracted maximum cycle limit and maximum
    continuous hours above 50% SoC, intended to protect the 15-year performance guarantee,
    constrained the trading strategy and at times made it impossible to hold a high
    SoC between low-price and high-price periods, requiring sub-optimal intraday charge/discharge
    events.
  lesson_learnt: Ensure that trading operators are deeply involved in designing battery
    performance contracts — SoC and cycle constraints negotiated to protect equipment
    longevity can directly constrain revenue optimisation strategies; operators need
    detailed awareness of these constraints to design effective bidding strategies
    around them.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: null
  failure_mode: poor scoping
  outcome_class: re-scoped/adapted
  secondary_failure_mode: unvalidated technical assumptions
  intervention_note: EnergyAustralia evolved the bidding strategy to operate predominantly
    in FCAS markets, where actual energy dispatch is only 10–20% of enablement period,
    reducing cycle consumption while maximising revenue.
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id051
  - 14
  - 15
  evidence_excerpt: A key restriction of the System is a contracted maximum number
    of cycles per year to maintain a 15-year performance guarantee... Another limitation
    was around the contracted maximum number of continuous hours at a SoC above 50%.
    This meant that holding a high SoC between the low priced and high priced period
    was, on occasions, unattainable creating the requirement to dip below 50% SoC
    to reset this limitation.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-operational-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 31/08/2020
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2020/09/ballarat-battery-energy-storage-system-operational-report.pdf
  markdown_filename: ballarat_battery_energy_storage_system_operational_report_1_2.md
  source_page_pdf: 14
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-55959
  contributing_source_titles:
  - 'Ballarat Battery Energy Storage System Operational Report #1 & #2'
  contributing_sources:
  - source_title: 'Ballarat Battery Energy Storage System Operational Report #1 &
      #2'
    pdf_url: https://arena.gov.au/assets/2020/09/ballarat-battery-energy-storage-system-operational-report.pdf
    source_pages: *id051
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-operational-report/
    markdown_filename: ballarat_battery_energy_storage_system_operational_report_1_2.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
  failure_mode_v2: commercial/demand failure
  secondary_failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-55960
  source_title: 'Ballarat Battery Energy Storage System Operational Report #1 & #2'
  publish_date: 2020-08
  project_name: Ballarat Battery Energy Storage System
  what_happened: The Ballarat System significantly outperformed expectations in FCAS
    markets, with FCAS revenue far exceeding energy arbitrage revenue across most
    months of Contract Year 1, driven by increased AEMO minimum FCAS regulation requirements
    and higher renewable penetration driving FCAS prices.
  lesson_learnt: Size and configure grid-scale battery systems to maximise FCAS participation
    — a high-power (MW), low-energy (MWh) configuration provides greater value through
    FCAS markets and capture of high-price volatile energy events; revenue stacking
    across multiple FCAS and energy markets is critical to commercial viability without
    ongoing government support.
  issue_severity: none
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id052
  - 13
  - 18
  evidence_excerpt: The Ballarat System has out-performed expectations in the FCAS
    markets... For the moment, from a trading perspective, a Higher Capacity (MW)
    batteries are more advantageous compared to a higher Energy (MWh) battery with
    the ability to capture the low/high prices at a higher volume and a shorter timeframe.
    Higher MWs also have more value in the FCAS markets.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-operational-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 31/08/2020
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2020/09/ballarat-battery-energy-storage-system-operational-report.pdf
  markdown_filename: ballarat_battery_energy_storage_system_operational_report_1_2.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-55960
  contributing_source_titles:
  - 'Ballarat Battery Energy Storage System Operational Report #1 & #2'
  contributing_sources:
  - source_title: 'Ballarat Battery Energy Storage System Operational Report #1 &
      #2'
    pdf_url: https://arena.gov.au/assets/2020/09/ballarat-battery-energy-storage-system-operational-report.pdf
    source_pages: *id052
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-operational-report/
    markdown_filename: ballarat_battery_energy_storage_system_operational_report_1_2.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
- record_id: ARENA-DLV-55962
  source_title: 'Ballarat Battery Energy Storage System Operational Report #1 & #2'
  publish_date: 2020-08
  project_name: Ballarat Battery Energy Storage System
  what_happened: Automated bidding approaches were found to be insufficient for optimal
    trading of the Ballarat System due to forecast inaccuracies in both energy and
    FCAS prices, variability introduced by uncontrolled renewables, and the need to
    manage SoC dynamically as market conditions evolved intraday.
  lesson_learnt: Do not rely solely on automated bidding for first-generation grid-scale
    battery trading — FCAS price forecasts in particular have been shown to be inaccurate,
    and manual trader oversight is needed to manage SoC optimally as intraday market
    conditions deviate from forecasts; auto-bidding is useful for compliance management
    and portfolio coordination but not for full revenue optimisation.
  issue_severity: minor
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: EnergyAustralia retained active trader oversight for bid management
    while identifying specific roles where auto-bidding adds value, such as SoC compliance
    management and portfolio coordination.
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id053
  - 19
  evidence_excerpt: If market/price forecasts were accurate than auto bidding may
    be the optimal approach but EnergyAustralia understand that many factors can change
    moving closer to a market outcome... FCAS price forecasts have been shown to be
    rather inaccurate and hence utilising a high level of FCAS related cycling without
    an accurate forecast would be difficult.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-operational-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 31/08/2020
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2020/09/ballarat-battery-energy-storage-system-operational-report.pdf
  markdown_filename: ballarat_battery_energy_storage_system_operational_report_1_2.md
  source_page_pdf: 19
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-55962
  contributing_source_titles:
  - 'Ballarat Battery Energy Storage System Operational Report #1 & #2'
  contributing_sources:
  - source_title: 'Ballarat Battery Energy Storage System Operational Report #1 &
      #2'
    pdf_url: https://arena.gov.au/assets/2020/09/ballarat-battery-energy-storage-system-operational-report.pdf
    source_pages: *id053
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-operational-report/
    markdown_filename: ballarat_battery_energy_storage_system_operational_report_1_2.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
  failure_mode_v2: commercial/demand failure
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-55964
  source_title: 'Ballarat Battery Energy Storage System Operational Report #1 & #2'
  publish_date: 2020-08
  project_name: Ballarat Battery Energy Storage System
  what_happened: The Ballarat System achieved total revenue of $6.07M in its first
    12 months of operation, with energy market revenue meeting expectations and FCAS
    market revenue exceeding expectations, demonstrating commercial viability for
    a standalone grid-connected BESS operating across multiple NEM markets.
  lesson_learnt: Grid-scale battery systems can achieve commercial viability through
    multi-market revenue stacking (energy arbitrage plus multiple FCAS markets) —
    the Ballarat System's performance confirms that participation across all eight
    FCAS markets alongside energy arbitrage is essential for maximising returns from
    a high-power, short-duration asset.
  issue_severity: none
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id054
  - 5
  evidence_excerpt: The System has achieved $6.07M in revenue, with revenue in Energy
    markets meeting expectations and revenue in FCAS markets exceeding expectations.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-operational-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 31/08/2020
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2020/09/ballarat-battery-energy-storage-system-operational-report.pdf
  markdown_filename: ballarat_battery_energy_storage_system_operational_report_1_2.md
  source_page_pdf: 5
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-55964
  contributing_source_titles:
  - 'Ballarat Battery Energy Storage System Operational Report #1 & #2'
  contributing_sources:
  - source_title: 'Ballarat Battery Energy Storage System Operational Report #1 &
      #2'
    pdf_url: https://arena.gov.au/assets/2020/09/ballarat-battery-energy-storage-system-operational-report.pdf
    source_pages: *id054
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-operational-report/
    markdown_filename: ballarat_battery_energy_storage_system_operational_report_1_2.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
- record_id: ARENA-DLV-55965
  source_title: 'Ballarat Battery Energy Storage System Operational Report #1 & #2'
  publish_date: 2020-08
  project_name: Ballarat Battery Energy Storage System
  what_happened: The multi-party ownership and operating structure of the Ballarat
    System — spanning asset owner (AusNet/Mondo), technology provider (Fluence), market
    intermediary (EnergyAustralia), and balance-of-plant maintainer (AusNet) — created
    coordination complexity, particularly around aligning technical specifications
    with operator requirements and resolving multi-party signal debugging challenges.
  lesson_learnt: In consortium battery projects with multiple parties holding distinct
    operational roles, establish clear alignment between technical specifications
    and future operator requirements during development — misalignment between equipment
    supplier design and operator needs can restrict system functionality and limit
    revenue maximisation from the outset.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: development/design
  proponent_type: project developer
  delay_category: null
  failure_mode: coordination & stakeholders
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: unvalidated integration
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id055
  - 5
  - 6
  evidence_excerpt: In the development of the project ensure there is a clear alignment
    between the future operators and the technical specification to ensure the system
    is adequately sized and all desired functionality included to maximise the revenue
    of the system.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-operational-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 31/08/2020
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2020/09/ballarat-battery-energy-storage-system-operational-report.pdf
  markdown_filename: ballarat_battery_energy_storage_system_operational_report_1_2.md
  source_page_pdf: 5
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-55965
  contributing_source_titles:
  - 'Ballarat Battery Energy Storage System Operational Report #1 & #2'
  contributing_sources:
  - source_title: 'Ballarat Battery Energy Storage System Operational Report #1 &
      #2'
    pdf_url: https://arena.gov.au/assets/2020/09/ballarat-battery-energy-storage-system-operational-report.pdf
    source_pages: *id055
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-operational-report/
    markdown_filename: ballarat_battery_energy_storage_system_operational_report_1_2.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
  failure_mode_v2: governance/coordination failure
  secondary_failure_mode_v2: integration failure
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-55967
  source_title: 'Ballarat Battery Energy Storage System Operational Report #1 & #2'
  publish_date: 2020-08
  project_name: Ballarat Battery Energy Storage System
  what_happened: The Ballarat System demonstrated rapid frequency response capability,
    delivering 14 MW onto the grid within seconds of a fast frequency drop event on
    25 February 2019 and arresting the frequency decline back to within standard operating
    range.
  lesson_learnt: Transmission-connected grid-scale BESS can provide sub-second frequency
    response and meaningful contingency FCAS at scale — this operational evidence
    supports the technical case for future battery projects targeting fast frequency
    response and contingency FCAS markets.
  issue_severity: none
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id056
  - 20
  - 21
  evidence_excerpt: Within seconds, the system was delivering 14 MW of power onto
    the grid, then matching drops in the frequency until it was back into standard
    operating range (above 49.85 Hz).
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-operational-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 31/08/2020
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2020/09/ballarat-battery-energy-storage-system-operational-report.pdf
  markdown_filename: ballarat_battery_energy_storage_system_operational_report_1_2.md
  source_page_pdf: 20
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-55967
  contributing_source_titles:
  - 'Ballarat Battery Energy Storage System Operational Report #1 & #2'
  contributing_sources:
  - source_title: 'Ballarat Battery Energy Storage System Operational Report #1 &
      #2'
    pdf_url: https://arena.gov.au/assets/2020/09/ballarat-battery-energy-storage-system-operational-report.pdf
    source_pages: *id056
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-operational-report/
    markdown_filename: ballarat_battery_energy_storage_system_operational_report_1_2.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
- record_id: ARENA-DLV-55968
  source_title: 'Ballarat Battery Energy Storage System Operational Report #1 & #2'
  publish_date: 2020-08
  project_name: Ballarat Battery Energy Storage System
  what_happened: The Ballarat System operated at an average SoC of only 34.1% during
    Contract Year 1, with only 14 periods at above 50% SoC lasting 14–20 hours, reflecting
    the combined effect of contractual SoC constraints, FCAS market participation
    patterns, and the precautionary SoC restriction.
  lesson_learnt: Battery system SoC profiles in real NEM operation can differ significantly
    from design assumptions — average SoC of 34.1% versus a nominal 50% midpoint reflects
    the interaction of contractual limits, safety restrictions, and FCAS market dynamics;
    future projects should model realistic operational SoC distributions rather than
    assuming midpoint operation.
  issue_severity: minor
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id057
  - 8
  evidence_excerpt: 'State of Charge: 34.1% average SoC in Contract Year 1. 14 times
    at >50% SoC for 14 to 20 hours.'
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-operational-report/
  project_page_url: https://arena.gov.au/projects/ballarat-energy-storage-system/
  kb_category: Battery storage
  kb_publish_date: 31/08/2020
  kb_year: '2018'
  kb_associated_project: Ballarat Energy Storage System (BESS)
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $2.26m
  total_project_value: $42.66m
  lead_organisation: Spotless, Nuvo Group, AusNet Services
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 16/01/2018
  location: Ballarat, Victoria
  project_partners: Victorian Government
  pdf_url: https://arena.gov.au/assets/2020/09/ballarat-battery-energy-storage-system-operational-report.pdf
  markdown_filename: ballarat_battery_energy_storage_system_operational_report_1_2.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-55968
  contributing_source_titles:
  - 'Ballarat Battery Energy Storage System Operational Report #1 & #2'
  contributing_sources:
  - source_title: 'Ballarat Battery Energy Storage System Operational Report #1 &
      #2'
    pdf_url: https://arena.gov.au/assets/2020/09/ballarat-battery-energy-storage-system-operational-report.pdf
    source_pages: *id057
    source_url: https://arena.gov.au/knowledge-bank/ballarat-battery-energy-storage-system-operational-report/
    markdown_filename: ballarat_battery_energy_storage_system_operational_report_1_2.md
  arena_category:
  - Battery storage
  activity_type: Deployment
  is_consortium: true
  proponent_type_original: consortium/multi-party venture
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.92
