- record_id: ARENA-DLV-6001
  source_title: Yadlamalka Energy Project Lessons Learnt Report Number 2
  publish_date: '2024-03-28'
  project_name: Yadlamalka Energy Project
  what_happened: The project encountered substantial delays and costs related to an
    Indigenous Section 23 land issue, which required resolution by the South Australian
    Government before the site could proceed.
  lesson_learnt: Engage consultants with expertise in Indigenous land management matters
    early in project development, and maintain respectful ongoing communication with
    local Indigenous stakeholders — failure to do so resulted in substantial delays
    and costs requiring government intervention.
  issue_severity: major
  project_type: multi-technology/hybrid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: project developer
  delay_category: stakeholder/land/community
  failure_mode: coordination & stakeholders
  outcome_class: delayed but recoverable
  secondary_failure_mode: null
  intervention_note: The Section 23 issue was favourably resolved by the South Australian
    Government, with the site subsequently presenting potential for future development.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: hybrid systems
  source_pages: &id001
  - 7
  evidence_excerpt: Yadlamalka Energy encountered substantial delays and costs related
    to the Indigenous Section 23 issue, which have since been favourably resolved
    by the South Australian Government.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-lessons-learnt-report-number-2/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 15/08/2024
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Lessons
  kb_document_folder: Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Lessons-Learnt-Report-2.pdf
  markdown_filename: yadlamalka_energy_project_lessons_learnt_report_number_2.md
  source_page_pdf: 7
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-6001
  contributing_source_titles:
  - Yadlamalka Energy Project Lessons Learnt Report Number 2
  contributing_sources:
  - source_title: Yadlamalka Energy Project Lessons Learnt Report Number 2
    pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Lessons-Learnt-Report-2.pdf
    source_pages: *id001
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-lessons-learnt-report-number-2/
    markdown_filename: yadlamalka_energy_project_lessons_learnt_report_number_2.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: schedule slippage
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-6002
  source_title: Yadlamalka Energy Project Lessons Learnt Report Number 2
  publish_date: '2024-03-28'
  project_name: Yadlamalka Energy Project
  what_happened: Navigating AEMO and SAPN regulatory registration processes was highly
    time-consuming due to the scarcity of individuals with comprehensive knowledge
    of requirements, and a sequential activity approach caused significant time losses.
  lesson_learnt: Run regulatory registration activities concurrently from project
    outset rather than sequentially, and engage specialists with deep AEMO/SAPN knowledge
    early — sequential processing and knowledge gaps caused significant schedule losses.
  issue_severity: moderate
  project_type: multi-technology/hybrid
  project_scale_band: demonstration
  lifecycle_phase: approvals/contracting
  proponent_type: project developer
  delay_category: approvals/regulatory
  failure_mode: regulatory & approvals
  outcome_class: delayed but recoverable
  secondary_failure_mode: coordination & stakeholders
  intervention_note: null
  transferability: broad
  delay_magnitude: not quantified
  technology_domain: hybrid systems
  source_pages: &id002
  - 7
  - 8
  evidence_excerpt: A notable observation is the scarcity of individuals possessing
    comprehensive knowledge of AEMO requirements, which compounded the complexities
    of the project. It became apparent that adopting a sequential approach to activities
    proved inefficient and led to significant time losses.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-lessons-learnt-report-number-2/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 15/08/2024
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Lessons
  kb_document_folder: Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Lessons-Learnt-Report-2.pdf
  markdown_filename: yadlamalka_energy_project_lessons_learnt_report_number_2.md
  source_page_pdf: 8
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-6002
  contributing_source_titles:
  - Yadlamalka Energy Project Lessons Learnt Report Number 2
  contributing_sources:
  - source_title: Yadlamalka Energy Project Lessons Learnt Report Number 2
    pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Lessons-Learnt-Report-2.pdf
    source_pages: *id002
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-lessons-learnt-report-number-2/
    markdown_filename: yadlamalka_energy_project_lessons_learnt_report_number_2.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: schedule slippage
  secondary_failure_mode_v2: resource/capability shortfall
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-6003
  source_title: Yadlamalka Energy Project Lessons Learnt Report Number 2
  publish_date: '2024-03-28'
  project_name: Yadlamalka Energy Project
  what_happened: A three-month delay occurred because SAPN rescheduled connection
    installation work due to high January temperatures making the work impracticable,
    and earlier booking opportunities had not been taken.
  lesson_learnt: Book SAPN connection installation slots as early as possible and
    account for seasonal temperature constraints in South Australia — a missed opportunity
    to advance bookings resulted in a three-month delay.
  issue_severity: moderate
  project_type: multi-technology/hybrid
  project_scale_band: demonstration
  lifecycle_phase: construction/installation
  proponent_type: project developer
  delay_category: grid connection/system studies
  failure_mode: coordination & stakeholders
  outcome_class: delayed but recoverable
  secondary_failure_mode: poor scoping
  intervention_note: Work was rescheduled by SAPN to cooler conditions; no earlier
    mitigation was taken.
  transferability: moderate
  delay_magnitude: 1-3 months
  technology_domain: hybrid systems
  source_pages: &id003
  - 8
  evidence_excerpt: A three-month setback ensued due to high January temperatures
    impeding installation work, necessitating rescheduling by SAPN. This highlighted
    missed opportunities to advance installation bookings earlier.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-lessons-learnt-report-number-2/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 15/08/2024
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Lessons
  kb_document_folder: Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Lessons-Learnt-Report-2.pdf
  markdown_filename: yadlamalka_energy_project_lessons_learnt_report_number_2.md
  source_page_pdf: 8
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-6003
  contributing_source_titles:
  - Yadlamalka Energy Project Lessons Learnt Report Number 2
  contributing_sources:
  - source_title: Yadlamalka Energy Project Lessons Learnt Report Number 2
    pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Lessons-Learnt-Report-2.pdf
    source_pages: *id003
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-lessons-learnt-report-number-2/
    markdown_filename: yadlamalka_energy_project_lessons_learnt_report_number_2.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: schedule slippage
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-6004
  source_title: Yadlamalka Energy Project Lessons Learnt Report Number 2
  publish_date: '2024-03-28'
  project_name: Yadlamalka Energy Project
  what_happened: During the grid connection activation phase, unexpected formal sign-offs
    and compliance processes were required that had not been anticipated in the project
    schedule.
  lesson_learnt: Plan for formal compliance sign-offs and regulatory processes during
    the grid connection activation phase before they arise — unexpected requirements
    at activation caused unplanned schedule impact.
  issue_severity: minor
  project_type: multi-technology/hybrid
  project_scale_band: demonstration
  lifecycle_phase: commissioning/integration
  proponent_type: project developer
  delay_category: approvals/regulatory
  failure_mode: regulatory & approvals
  outcome_class: delayed but recoverable
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: not quantified
  technology_domain: hybrid systems
  source_pages: &id004
  - 8
  evidence_excerpt: Challenges emerged during the activation phase of our connection,
    where formal sign-offs and processes were unexpectedly required. This underscores
    the necessity for enhanced internal compliance planning and a proactive approach
    to regulatory work commencement.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-lessons-learnt-report-number-2/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 15/08/2024
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Lessons
  kb_document_folder: Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Lessons-Learnt-Report-2.pdf
  markdown_filename: yadlamalka_energy_project_lessons_learnt_report_number_2.md
  source_page_pdf: 8
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-6004
  contributing_source_titles:
  - Yadlamalka Energy Project Lessons Learnt Report Number 2
  contributing_sources:
  - source_title: Yadlamalka Energy Project Lessons Learnt Report Number 2
    pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Lessons-Learnt-Report-2.pdf
    source_pages: *id004
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-lessons-learnt-report-number-2/
    markdown_filename: yadlamalka_energy_project_lessons_learnt_report_number_2.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: schedule slippage
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-6005
  source_title: Yadlamalka Energy Project Lessons Learnt Report Number 2
  publish_date: '2024-03-28'
  project_name: Yadlamalka Energy Project
  what_happened: The project identified 17 trading scenarios requiring independent
    control of power imports, exports, and FCAS, but not all scenarios could be implemented
    due to limitations in the inverter's capabilities, requiring workarounds.
  lesson_learnt: Identify all required trading scenarios and the corresponding inverter
    and communications hub functionality requirements early in design — discovering
    inverter limitations after equipment selection required workarounds and constrained
    revenue potential.
  issue_severity: moderate
  project_type: multi-technology/hybrid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: project developer
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: re-scoped/adapted
  secondary_failure_mode: poor scoping
  intervention_note: The team devised workarounds for affected scenarios; full implementation
    of some scenarios will require further advancement in inverter technology.
  transferability: moderate
  delay_magnitude: null
  technology_domain: hybrid systems
  source_pages: &id005
  - 8
  - 9
  evidence_excerpt: It became evident that not all scenarios could be feasibly implemented
    without modifications to the inverter's capabilities. Throughout the project,
    we encountered limitations and devised workarounds accordingly.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-lessons-learnt-report-number-2/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 15/08/2024
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Lessons
  kb_document_folder: Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Lessons-Learnt-Report-2.pdf
  markdown_filename: yadlamalka_energy_project_lessons_learnt_report_number_2.md
  source_page_pdf: 9
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-6005
  contributing_source_titles:
  - Yadlamalka Energy Project Lessons Learnt Report Number 2
  contributing_sources:
  - source_title: Yadlamalka Energy Project Lessons Learnt Report Number 2
    pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Lessons-Learnt-Report-2.pdf
    source_pages: *id005
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-lessons-learnt-report-number-2/
    markdown_filename: yadlamalka_energy_project_lessons_learnt_report_number_2.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: technical underperformance
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-6006
  source_title: Yadlamalka Energy Project Lessons Learnt Report Number 2
  publish_date: '2024-03-28'
  project_name: Yadlamalka Energy Project
  what_happened: Early modelling and simulation of battery thermal behaviour in Australian
    climatic conditions determined that shading did not deliver expected return on
    investment, as a significant portion of heat load originates internally, and the
    large electrolyte thermal mass buffers ambient temperature swings.
  lesson_learnt: Commission digital thermal modelling of vanadium flow batteries early
    in design, incorporating internal heat generation and electrolyte thermal mass
    — this analysis showed shading was not cost-effective and identified that only
    the hottest days would cause capacity derating.
  issue_severity: minor
  project_type: multi-technology/hybrid
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: project developer
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: Digital thermal modelling by Invinity and Habitat demonstrated
    that shading was not warranted and that batteries would operate nominally most
    of the year with minor derating on the hottest days.
  transferability: narrow
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id006
  - 9
  evidence_excerpt: It was determined that shading did not offer the anticipated return
    on investment nor substantially mitigate heat-related issues, primarily because
    a substantial portion of the heat load originates internally… This demonstrated
    that the batteries would operate nominally most of the year, with some capacity
    derating during the hottest days of the year.
  confidence_note: Technology domain set to battery storage as the finding is specific
    to VFB thermal characteristics.
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-lessons-learnt-report-number-2/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 15/08/2024
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Lessons
  kb_document_folder: Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Lessons-Learnt-Report-2.pdf
  markdown_filename: yadlamalka_energy_project_lessons_learnt_report_number_2.md
  source_page_pdf: 9
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-6006
  contributing_source_titles:
  - Yadlamalka Energy Project Lessons Learnt Report Number 2
  contributing_sources:
  - source_title: Yadlamalka Energy Project Lessons Learnt Report Number 2
    pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Lessons-Learnt-Report-2.pdf
    source_pages: *id006
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-lessons-learnt-report-number-2/
    markdown_filename: yadlamalka_energy_project_lessons_learnt_report_number_2.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-6016
  source_title: Yadlamalka Energy Project Lessons Learnt Report Number 2
  publish_date: '2024-03-28'
  project_name: Yadlamalka Energy Project
  what_happened: Integrating multiple OEM software packages (SMA Power Plant Manager,
    VFB system controllers, Habitat dispatch engine, SAPN constraint controller) required
    a specialist software integration firm and multiple iterations to produce a working
    site control system.
  lesson_learnt: Engage a specialist energy system control integration firm from the
    start of project planning, immediately after selecting software packages — multi-vendor
    software integration is a complex, iterative task that cannot be left to later
    project phases without risking commissioning delays.
  issue_severity: major
  project_type: multi-technology/hybrid
  project_scale_band: demonstration
  lifecycle_phase: commissioning/integration
  proponent_type: project developer
  delay_category: commissioning/integration
  failure_mode: unvalidated integration
  outcome_class: delayed but recoverable
  secondary_failure_mode: null
  intervention_note: Specialist firm Azzo was contracted using their ENRGYX platform,
    working in close collaboration with Invinity, SMA, and Habitat to create an integrated
    site control system that was successfully deployed after several iterations.
  transferability: broad
  delay_magnitude: not quantified
  technology_domain: hybrid systems
  source_pages:
  - 9
  - 10
  - 13
  - 14
  evidence_excerpt: It was essential first to understand the functionality and interfaces
    of each software package, to be able to design a site controller that would interact
    with all of them. A specialist energy system control company, Azzo, was contracted
    to do this… This is a complex undertaking, that needs several iterations by specialist
    resources.
  confidence_note: Canonical record merged from 2 source records across 1 document(s).
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-lessons-learnt-report-number-2/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 15/08/2024
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Lessons
  kb_document_folder: Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Lessons-Learnt-Report-2.pdf
  markdown_filename: yadlamalka_energy_project_lessons_learnt_report_number_2.md
  source_page_pdf: 14
  corroboration_count: 2
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-6007
  - ARENA-DLV-6016
  contributing_source_titles:
  - Yadlamalka Energy Project Lessons Learnt Report Number 2
  contributing_sources:
  - source_title: Yadlamalka Energy Project Lessons Learnt Report Number 2
    pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Lessons-Learnt-Report-2.pdf
    source_pages:
    - 9
    - 10
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-lessons-learnt-report-number-2/
    markdown_filename: yadlamalka_energy_project_lessons_learnt_report_number_2.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: integration failure
  secondary_failure_mode_v2: schedule slippage
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-6018
  source_title: Yadlamalka Energy Project Lessons Learnt Report Number 2
  publish_date: '2024-03-28'
  project_name: Yadlamalka Energy Project
  what_happened: Because the BESS partner Invinity is based in the UK, deploying technical
    support for battery commissioning required advance training of the local EPC (NGE)
    and attendance by Invinity customer support technicians and a system engineer
    for initial power-up and BMS configuration across 246 battery modules.
  lesson_learnt: Require all foreign-based vendor partners to conduct training sessions
    for local engineers before commissioning begins — this builds local capacity to
    handle common post-commissioning interventions and reduces dependence on costly
    international technical support visits.
  issue_severity: major
  project_type: multi-technology/hybrid
  project_scale_band: demonstration
  lifecycle_phase: commissioning/integration
  proponent_type: project developer
  delay_category: commissioning/integration
  failure_mode: execution & logistics
  outcome_class: delayed but recoverable
  secondary_failure_mode: coordination & stakeholders
  intervention_note: Invinity provided dedicated training sessions to NGE, and two
    customer support technicians plus a system engineer attended site for initial
    commissioning; local expertise proved invaluable in resolving minor post-departure
    issues.
  transferability: broad
  delay_magnitude: not quantified
  technology_domain: hybrid systems
  source_pages:
  - 10
  - 15
  evidence_excerpt: Obtaining after-sales support, especially for equipment sourced
    from overseas, proved to be problematic. Issues encompassed service availability,
    troubleshooting, commissioning, the visa application process for technical support
    personnel, and scheduling, as well as spare parts delivery.
  confidence_note: Canonical record merged from 2 source records across 1 document(s).
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-lessons-learnt-report-number-2/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 15/08/2024
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Lessons
  kb_document_folder: Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Lessons-Learnt-Report-2.pdf
  markdown_filename: yadlamalka_energy_project_lessons_learnt_report_number_2.md
  source_page_pdf: 15
  corroboration_count: 2
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-6008
  - ARENA-DLV-6018
  contributing_source_titles:
  - Yadlamalka Energy Project Lessons Learnt Report Number 2
  contributing_sources:
  - source_title: Yadlamalka Energy Project Lessons Learnt Report Number 2
    pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Lessons-Learnt-Report-2.pdf
    source_pages:
    - 10
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-lessons-learnt-report-number-2/
    markdown_filename: yadlamalka_energy_project_lessons_learnt_report_number_2.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: resource/capability shortfall
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-6020
  source_title: Yadlamalka Energy Project Lessons Learnt Report Number 2
  publish_date: '2024-03-28'
  project_name: Yadlamalka Energy Project
  what_happened: The project team struggled to understand FCAS test requirements due
    to limited FCAS expertise available within Australia, and required multiple discussions
    with AEMO experts to translate the AEMO MASS document requirements into a practical
    test method for the Yadlamalka system.
  lesson_learnt: Establish early connections with AEMO experts when preparing FCAS
    test procedures — limited domestic expertise means that understanding and translating
    AEMO MASS requirements into a workable test method for a novel system requires
    iterative engagement with the regulator.
  issue_severity: moderate
  project_type: multi-technology/hybrid
  project_scale_band: demonstration
  lifecycle_phase: commissioning/integration
  proponent_type: project developer
  delay_category: data/validation/testing
  failure_mode: regulatory & approvals
  outcome_class: delayed but recoverable
  secondary_failure_mode: coordination & stakeholders
  intervention_note: Engineers from Habitat, Invinity, Azzo, and SMA collaborated
    with AEMO experts through several discussions to define a workable FCAS test procedure
    that was successfully executed.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: hybrid systems
  source_pages:
  - 10
  - 16
  evidence_excerpt: The project team encountered a significant challenge in understanding
    FCAS requirements, largely due to the limited expertise available within Australia.
    The assistance provided by AEMO experts played a crucial role in enhancing the
    team's comprehension of test requisites and expected outcomes.
  confidence_note: Canonical record merged from 2 source records across 1 document(s).
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-lessons-learnt-report-number-2/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 15/08/2024
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Lessons
  kb_document_folder: Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Lessons-Learnt-Report-2.pdf
  markdown_filename: yadlamalka_energy_project_lessons_learnt_report_number_2.md
  source_page_pdf: 16
  corroboration_count: 2
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-6009
  - ARENA-DLV-6020
  contributing_source_titles:
  - Yadlamalka Energy Project Lessons Learnt Report Number 2
  contributing_sources:
  - source_title: Yadlamalka Energy Project Lessons Learnt Report Number 2
    pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Lessons-Learnt-Report-2.pdf
    source_pages:
    - 10
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-lessons-learnt-report-number-2/
    markdown_filename: yadlamalka_energy_project_lessons_learnt_report_number_2.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: resource/capability shortfall
  secondary_failure_mode_v2: regulatory misfit
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-6010
  source_title: Yadlamalka Energy Project Lessons Learnt Report Number 2
  publish_date: '2024-03-28'
  project_name: Yadlamalka Energy Project
  what_happened: Unexpected power trips caused by equipment malfunctions, grid fluctuations,
    or operational errors disrupted commissioning test plan execution and hindered
    project progress.
  lesson_learnt: Establish robust protocols for identifying root causes of power trips
    and implement preventive measures before commissioning testing commences — unplanned
    trips disrupted test execution and required a proactive ground team with strong
    coordination across project management, EPC, and vendor teams to resolve.
  issue_severity: moderate
  project_type: multi-technology/hybrid
  project_scale_band: demonstration
  lifecycle_phase: commissioning/integration
  proponent_type: project developer
  delay_category: commissioning/integration
  failure_mode: unvalidated integration
  outcome_class: delayed but recoverable
  secondary_failure_mode: execution & logistics
  intervention_note: A proactive and reactive ground team in collaboration with the
    project management, EPC, and vendor team was deployed to troubleshoot and resolve
    power trip issues.
  transferability: broad
  delay_magnitude: not quantified
  technology_domain: hybrid systems
  source_pages: &id007
  - 11
  evidence_excerpt: The occurrence of unexpected power trips has presented challenges
    in the smooth execution of project activities… A proactive and reactive ground
    team, in collaboration with a strong project management team, EPC and vendor team,
    is essential to promptly troubleshoot and resolve issues related to power trips.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-lessons-learnt-report-number-2/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 15/08/2024
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Lessons
  kb_document_folder: Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Lessons-Learnt-Report-2.pdf
  markdown_filename: yadlamalka_energy_project_lessons_learnt_report_number_2.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-6010
  contributing_source_titles:
  - Yadlamalka Energy Project Lessons Learnt Report Number 2
  contributing_sources:
  - source_title: Yadlamalka Energy Project Lessons Learnt Report Number 2
    pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Lessons-Learnt-Report-2.pdf
    source_pages: *id007
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-lessons-learnt-report-number-2/
    markdown_filename: yadlamalka_energy_project_lessons_learnt_report_number_2.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: technical underperformance
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-6011
  source_title: Yadlamalka Energy Project Lessons Learnt Report Number 2
  publish_date: '2024-03-28'
  project_name: Yadlamalka Energy Project
  what_happened: COVID-19 restrictions significantly hindered travel to and from Australia
    and between states for a significant period, preventing in-person collaboration
    among the international and interstate project team.
  lesson_learnt: Maximise virtual communication infrastructure and maintain a comprehensive
    technical documentation repository from project outset so that remote coordination
    can substitute for in-person collaboration when travel is restricted.
  issue_severity: moderate
  project_type: multi-technology/hybrid
  project_scale_band: demonstration
  lifecycle_phase: construction/installation
  proponent_type: project developer
  delay_category: internal governance/resourcing
  failure_mode: coordination & stakeholders
  outcome_class: delayed but recoverable
  secondary_failure_mode: null
  intervention_note: The team maximised virtual communication channels including video
    conferencing and relied on a comprehensive repository of technical documentation
    to maintain coordination.
  transferability: broad
  delay_magnitude: not quantified
  technology_domain: hybrid systems
  source_pages: &id008
  - 11
  evidence_excerpt: Restrictions imposed by COVID-19 hindered travel to and from Australia
    and between states for a significant duration of the project.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-lessons-learnt-report-number-2/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 15/08/2024
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Lessons
  kb_document_folder: Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Lessons-Learnt-Report-2.pdf
  markdown_filename: yadlamalka_energy_project_lessons_learnt_report_number_2.md
  source_page_pdf: 11
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-6011
  contributing_source_titles:
  - Yadlamalka Energy Project Lessons Learnt Report Number 2
  contributing_sources:
  - source_title: Yadlamalka Energy Project Lessons Learnt Report Number 2
    pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Lessons-Learnt-Report-2.pdf
    source_pages: *id008
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-lessons-learnt-report-number-2/
    markdown_filename: yadlamalka_energy_project_lessons_learnt_report_number_2.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: resource/capability shortfall
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-42904
  source_title: Yadlamalka Energy Project Commissioning Report
  publish_date: '2024-05-13'
  project_name: Yadlamalka Energy Project
  what_happened: A foreign VFB supplier (Invinity) experienced difficulty obtaining
    an Australian Business Number (ABN) for GST payment purposes, complicating the
    battery import process and requiring additional planning effort to manage customs
    and shipping requirements.
  lesson_learnt: When contracting a non-Australian VFB or equipment supplier for the
    first time, confirm the supplier's ABN registration status early and allow time
    for resolution — Invinity has since resolved this for further Australian projects,
    but first-engagement importers should not assume this is in place.
  issue_severity: minor
  project_type: multi-technology/hybrid
  project_scale_band: demonstration
  lifecycle_phase: procurement
  proponent_type: project developer
  delay_category: procurement/supply chain
  failure_mode: regulatory & approvals
  outcome_class: delayed but recoverable
  secondary_failure_mode: coordination & stakeholders
  intervention_note: ABN registration was eventually resolved by Invinity; thorough
    planning of shipping requirements was undertaken to avoid further import delays.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages:
  - 12
  - 20
  evidence_excerpt: A notable challenge encountered was the difficulty faced by the
    BESS partner, Invinity, in obtaining an ABN number for GST payments. This issue
    has since been resolved for future projects, ensuring smoother logistics operations
    and adherence to regulatory requirements.
  confidence_note: 'project_type reconciled to ''multi-technology/hybrid'' from: multi-technology/hybrid
    (13/20), storage (7/20) Canonical record merged from 2 source records across 2
    document(s).'
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-commissioning-report/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 15/08/2024
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Commissioning-Report.pdf
  markdown_filename: yadlamalka_energy_project_commissioning_report.md
  source_page_pdf: 20
  corroboration_count: 2
  source_doc_count: 2
  contributing_record_ids:
  - ARENA-DLV-6012
  - ARENA-DLV-42904
  contributing_source_titles:
  - Yadlamalka Energy Project Commissioning Report
  - Yadlamalka Energy Project Lessons Learnt Report Number 2
  contributing_sources:
  - source_title: Yadlamalka Energy Project Lessons Learnt Report Number 2
    pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Lessons-Learnt-Report-2.pdf
    source_pages:
    - 12
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-lessons-learnt-report-number-2/
    markdown_filename: yadlamalka_energy_project_lessons_learnt_report_number_2.md
  - source_title: Yadlamalka Energy Project Commissioning Report
    pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Commissioning-Report.pdf
    source_pages:
    - 20
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-commissioning-report/
    markdown_filename: yadlamalka_energy_project_commissioning_report.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: governance/coordination failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-42903
  source_title: Yadlamalka Energy Project Commissioning Report
  publish_date: '2024-05-13'
  project_name: Yadlamalka Energy Project
  what_happened: 'VFB production was significantly disrupted by COVID-19 supply chain
    constraints: key electronic components for internal battery controls became unavailable,
    requiring some components to be entirely redesigned and replaced with alternatives,
    while global shipping disruptions further delayed delivery. Batteries were delivered
    in batches, with the first batch arriving in December 2022 and the remainder in
    Q1 2023.'
  lesson_learnt: Electronic component shortages in VFB supply chains persist beyond
    COVID-19; for future projects, order long-lead electronic components in advance
    using the VFB's stable, standard bill of materials to protect against supply chain
    disruptions.
  issue_severity: major
  project_type: multi-technology/hybrid
  project_scale_band: demonstration
  lifecycle_phase: procurement
  proponent_type: project developer
  delay_category: procurement/supply chain
  failure_mode: execution & logistics
  outcome_class: re-scoped/adapted
  secondary_failure_mode: unvalidated technical assumptions
  intervention_note: Invinity secured limited quantities of available components to
    complete the project and redesigned-out unavailable components; thorough planning
    and delivery management by Invinity and coordination with Switchco and NGE mitigated
    further delays.
  transferability: broad
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages:
  - 12
  - 18
  evidence_excerpt: During the entire production phase however, all aspects of the
    supply chain of the batteries were constrained by the COVID 19 global crisis.
    Electronics were the most impacted supply chain, with some key components of the
    internal battery controls becoming unavailable. Limited quantities of components
    were acquired, enough to complete the project, but delays were inevitable. Other
    components had to be entirely designed out and replaced by alternative ones.
  confidence_note: 'project_type reconciled to ''multi-technology/hybrid'' from: multi-technology/hybrid
    (13/20), storage (7/20) Canonical record merged from 2 source records across 2
    document(s).'
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-commissioning-report/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 15/08/2024
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Commissioning-Report.pdf
  markdown_filename: yadlamalka_energy_project_commissioning_report.md
  source_page_pdf: 18
  corroboration_count: 2
  source_doc_count: 2
  contributing_record_ids:
  - ARENA-DLV-6013
  - ARENA-DLV-42903
  contributing_source_titles:
  - Yadlamalka Energy Project Commissioning Report
  - Yadlamalka Energy Project Lessons Learnt Report Number 2
  contributing_sources:
  - source_title: Yadlamalka Energy Project Lessons Learnt Report Number 2
    pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Lessons-Learnt-Report-2.pdf
    source_pages:
    - 12
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-lessons-learnt-report-number-2/
    markdown_filename: yadlamalka_energy_project_lessons_learnt_report_number_2.md
  - source_title: Yadlamalka Energy Project Commissioning Report
    pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Commissioning-Report.pdf
    source_pages:
    - 18
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-commissioning-report/
    markdown_filename: yadlamalka_energy_project_commissioning_report.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: schedule slippage
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-6014
  source_title: Yadlamalka Energy Project Lessons Learnt Report Number 2
  publish_date: '2024-03-28'
  project_name: Yadlamalka Energy Project
  what_happened: Medium Voltage Power Skids (MVPS) and DC-DC converters had lead times
    of 30–40 weeks due to long-lead power electronics components and OEM production
    capacity constraints, placing them on the project critical path.
  lesson_learnt: Initiate procurement of MVPS and DC-DC converters at the earliest
    possible stage of project planning — their 30–40 week lead times make them a critical
    path item and any delay in ordering will directly delay the project.
  issue_severity: moderate
  project_type: multi-technology/hybrid
  project_scale_band: demonstration
  lifecycle_phase: procurement
  proponent_type: project developer
  delay_category: procurement/supply chain
  failure_mode: execution & logistics
  outcome_class: delayed but recoverable
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id009
  - 12
  - 13
  evidence_excerpt: MVPS typically have 30 to 40 weeks lead times, due to their core
    power electronics long lead time power electronics components, and to the production
    capacity limits of the OEM… if procurement is initiated very early in the project.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-lessons-learnt-report-number-2/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 15/08/2024
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Lessons
  kb_document_folder: Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Lessons-Learnt-Report-2.pdf
  markdown_filename: yadlamalka_energy_project_lessons_learnt_report_number_2.md
  source_page_pdf: 13
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-6014
  contributing_source_titles:
  - Yadlamalka Energy Project Lessons Learnt Report Number 2
  contributing_sources:
  - source_title: Yadlamalka Energy Project Lessons Learnt Report Number 2
    pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Lessons-Learnt-Report-2.pdf
    source_pages: *id009
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-lessons-learnt-report-number-2/
    markdown_filename: yadlamalka_energy_project_lessons_learnt_report_number_2.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: schedule slippage
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-42909
  source_title: Yadlamalka Energy Project Commissioning Report
  publish_date: '2024-05-13'
  project_name: Yadlamalka Energy Project
  what_happened: Interconnection control panels — required to connect 41 battery units
    to the DC-DC converters, auxiliary power supply, and control network — were affected
    by COVID-19-driven electronic component shortages. Other concurrent project delays
    masked this issue and the panels were ultimately delivered in time.
  lesson_learnt: Interconnection control panels containing electronic components should
    be treated as long-lead items and ordered early; establish a supply chain of standard
    Australian-compliant panels in advance, as electronic component shortages can
    affect delivery windows unpredictably.
  issue_severity: minor
  project_type: multi-technology/hybrid
  project_scale_band: demonstration
  lifecycle_phase: procurement
  proponent_type: project developer
  delay_category: procurement/supply chain
  failure_mode: execution & logistics
  outcome_class: delayed but recoverable
  secondary_failure_mode: null
  intervention_note: Functionally equivalent panels were designed to Australian standards
    and procured from a global specialist supplier (DC/AC panels) and an Australian
    supplier (control panels); other project delays masked the control panel shortage
    and they arrived in time.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages:
  - 13
  - 19
  - 20
  evidence_excerpt: Invinity has defined panel designs to the UK standards. Functionally
    equivalent panels needed to be designed to Australian standards and procured…
    The control panels were particularly affected by the electronic component shortages
    that resulted from the COVID 19 crisis. Other delays on the project masked this
    issue, and the control panels were delivered in time for installation to site.
  confidence_note: Canonical record merged from 2 source records across 2 document(s).
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-commissioning-report/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 15/08/2024
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Commissioning-Report.pdf
  markdown_filename: yadlamalka_energy_project_commissioning_report.md
  source_page_pdf: 19
  corroboration_count: 2
  source_doc_count: 2
  contributing_record_ids:
  - ARENA-DLV-6015
  - ARENA-DLV-42909
  contributing_source_titles:
  - Yadlamalka Energy Project Commissioning Report
  - Yadlamalka Energy Project Lessons Learnt Report Number 2
  contributing_sources:
  - source_title: Yadlamalka Energy Project Lessons Learnt Report Number 2
    pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Lessons-Learnt-Report-2.pdf
    source_pages:
    - 13
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-lessons-learnt-report-number-2/
    markdown_filename: yadlamalka_energy_project_lessons_learnt_report_number_2.md
  - source_title: Yadlamalka Energy Project Commissioning Report
    pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Commissioning-Report.pdf
    source_pages:
    - 19
    - 20
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-commissioning-report/
    markdown_filename: yadlamalka_energy_project_commissioning_report.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: schedule slippage
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-42912
  source_title: Yadlamalka Energy Project Commissioning Report
  publish_date: '2024-05-13'
  project_name: Yadlamalka Energy Project
  what_happened: Scheduling crane hire for positioning the 41 battery containers (each
    25 tonnes; stacked two high at 50 tonnes per foundation) on site was identified
    as a challenging logistics exercise. The problem was resolved by engaging a local
    crane company in Port Pirie that also provided temporary storage yard facilities.
  lesson_learnt: Engage local crane and heavy-lift specialists early and prepare a
    formal site lifting plan in compliance with H&S regulations before equipment arrives
    on site — the complexity of stacking 25-tonne battery containers requires specialist
    skills and pre-arranged local logistics support.
  issue_severity: minor
  project_type: multi-technology/hybrid
  project_scale_band: demonstration
  lifecycle_phase: construction/installation
  proponent_type: project developer
  delay_category: construction/installation
  failure_mode: execution & logistics
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: A local crane company (Max Cranes, Port Pirie) was engaged and
    their storage yard used as a temporary container landing area, enabling a smooth
    installation operation.
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages:
  - 14
  - 22
  evidence_excerpt: Scheduling hiring the crane required to position the batteries
    on site was a challenging exercise. Preparing a site lifting plan, in accordance
    with applicable H&S regulations was essential to the success of the operation.
    The solution for this project was to hire the crane and specialist operators from
    a local company (Max Cranes) in Port Pirie.
  confidence_note: 'project_type reconciled to ''multi-technology/hybrid'' from: multi-technology/hybrid
    (13/20), storage (7/20) Canonical record merged from 2 source records across 2
    document(s).'
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-commissioning-report/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 15/08/2024
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Commissioning-Report.pdf
  markdown_filename: yadlamalka_energy_project_commissioning_report.md
  source_page_pdf: 22
  corroboration_count: 2
  source_doc_count: 2
  contributing_record_ids:
  - ARENA-DLV-6017
  - ARENA-DLV-42912
  contributing_source_titles:
  - Yadlamalka Energy Project Commissioning Report
  - Yadlamalka Energy Project Lessons Learnt Report Number 2
  contributing_sources:
  - source_title: Yadlamalka Energy Project Lessons Learnt Report Number 2
    pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Lessons-Learnt-Report-2.pdf
    source_pages:
    - 14
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-lessons-learnt-report-number-2/
    markdown_filename: yadlamalka_energy_project_lessons_learnt_report_number_2.md
  - source_title: Yadlamalka Energy Project Commissioning Report
    pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Commissioning-Report.pdf
    source_pages:
    - 22
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-commissioning-report/
    markdown_filename: yadlamalka_energy_project_commissioning_report.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: resource/capability shortfall
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-42915
  source_title: Yadlamalka Energy Project Commissioning Report
  publish_date: '2024-05-13'
  project_name: Yadlamalka Energy Project
  what_happened: 'ARENA Test Packages #2 and #3 (energy and power testing) were estimated
    at 9 days of effective testing but took 3 weeks in calendar time because tests
    had to be scheduled around energy price windows that would allow them to be conducted
    at reasonable cost.'
  lesson_learnt: Energy testing schedules for grid-connected battery systems must
    include contingency for energy market price constraints — effective test duration
    and calendar duration can diverge by a factor of more than two when tests must
    be timed around price conditions.
  issue_severity: minor
  project_type: multi-technology/hybrid
  project_scale_band: demonstration
  lifecycle_phase: commissioning/integration
  proponent_type: project developer
  delay_category: commissioning/integration
  failure_mode: execution & logistics
  outcome_class: delayed but recoverable
  secondary_failure_mode: poor scoping
  intervention_note: The test team coordinated with the trading team to schedule tests
    at times when energy prices allowed reasonable test costs; all test cases were
    ultimately completed successfully.
  transferability: moderate
  delay_magnitude: 1-3 months
  technology_domain: hybrid systems
  source_pages:
  - 15
  - 16
  - 24
  evidence_excerpt: 'Although test time was estimated to 9 days for all energy tests
    in Test Package #2 and #3, it took 3 weeks to run all of them, having to schedule
    them at the right time. Contingency must be planned in the test schedule to accommodate
    trading prices constraints.'
  confidence_note: 'Delay magnitude coded as 1–3 months as the closest band; the actual
    overrun was approximately 2 weeks beyond the 9-day estimate.; project_type reconciled
    to ''multi-technology/hybrid'' from: multi-technology/hybrid (13/20), storage
    (7/20) Canonical record merged from 2 source records across 2 document(s).'
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-commissioning-report/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 15/08/2024
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Commissioning-Report.pdf
  markdown_filename: yadlamalka_energy_project_commissioning_report.md
  source_page_pdf: 24
  corroboration_count: 2
  source_doc_count: 2
  contributing_record_ids:
  - ARENA-DLV-6019
  - ARENA-DLV-42915
  contributing_source_titles:
  - Yadlamalka Energy Project Commissioning Report
  - Yadlamalka Energy Project Lessons Learnt Report Number 2
  contributing_sources:
  - source_title: Yadlamalka Energy Project Lessons Learnt Report Number 2
    pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Lessons-Learnt-Report-2.pdf
    source_pages:
    - 15
    - 16
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-lessons-learnt-report-number-2/
    markdown_filename: yadlamalka_energy_project_lessons_learnt_report_number_2.md
  - source_title: Yadlamalka Energy Project Commissioning Report
    pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Commissioning-Report.pdf
    source_pages:
    - 24
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-commissioning-report/
    markdown_filename: yadlamalka_energy_project_commissioning_report.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: schedule slippage
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-29901
  source_title: Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and Solar
    - Operations Report 1
  publish_date: '2025-06-30'
  project_name: Yadlamalka Energy Spencer Energy Project
  what_happened: Between August and November 2024, manufacturing defects in early-generation
    Invinity VS3 cell stacks caused electrolyte imbalances and stack-level instability
    in 13 modules. Combined with precautionary idling of additional at-risk modules,
    available discharge power fell from ~2.3 MW to approximately 1.0 MW, reducing
    battery availability to 43% in October 2024 and causing a ~10-week partial outage.
  lesson_learnt: Procure battery modules from mature production batches and require
    OEM quality certification at cell-stack level before shipment; manufacturing-related
    defects in early production batches can derate a BESS by more than 50% and cost
    tens of thousands of dollars in foregone revenue before warranty replacement restores
    capacity.
  issue_severity: major
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: commissioning/integration
  failure_mode: unvalidated technical assumptions
  outcome_class: delayed but recoverable
  secondary_failure_mode: execution & logistics
  intervention_note: Invinity's engineering team performed root cause analysis, shipped
    replacement cell stacks to site by mid-November 2024, and technicians completed
    installation and testing; full capacity was restored by June 2025 under warranty.
  transferability: moderate
  delay_magnitude: 3-12 months
  technology_domain: battery storage
  source_pages: &id010
  - 8
  - 9
  - 10
  - 11
  evidence_excerpt: Between August and November 2024, a number of Invinity VS3 battery
    modules were found to be underperforming due to electrolyte-level inconsistencies
    and internal stack imbalances. In total, 13 modules were removed from operation...
    Available discharge power fell from a nominal 2.3 MW to approximately 1.0 MW between
    mid-September and late November.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-co-located-vanadium-flow-battery-storage-and-solar-operations-report-1/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 25/07/2025
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2025/07/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Operations-Report-1.pdf
  markdown_filename: yadlamalka_energy_co_located_vanadium_flow_battery_storage_and_solar_operations_report_1.md
  source_page_pdf: 10
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-29901
  contributing_source_titles:
  - Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and Solar - Operations
    Report 1
  contributing_sources:
  - source_title: Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and
      Solar - Operations Report 1
    pdf_url: https://arena.gov.au/assets/2025/07/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Operations-Report-1.pdf
    source_pages: *id010
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-co-located-vanadium-flow-battery-storage-and-solar-operations-report-1/
    markdown_filename: yadlamalka_energy_co_located_vanadium_flow_battery_storage_and_solar_operations_report_1.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: technical underperformance
  secondary_failure_mode_v2: schedule slippage
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-29902
  source_title: Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and Solar
    - Operations Report 1
  publish_date: '2025-06-30'
  project_name: Yadlamalka Energy Spencer Energy Project
  what_happened: 'The battery module defect outage (September–November 2024) directly
    delayed FCAS certification: Test Package 4 FCAS delivery trials could not proceed
    at reduced output and were deferred until full system performance was restored
    in Q2 2025, pushing FCAS market entry to Q3 2025.'
  lesson_learnt: Schedule FCAS certification testing with contingency buffer for equipment
    availability; BESS capacity shortfalls that prevent meeting required ramp rates
    will force deferral of AEMO certification and delay a significant revenue stream,
    so equipment reliability must be confirmed before scheduling compliance testing.
  issue_severity: major
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: commissioning/integration
  failure_mode: execution & logistics
  outcome_class: delayed but recoverable
  secondary_failure_mode: unvalidated technical assumptions
  intervention_note: FCAS delivery trials resumed in Q2 2025 following module reinstatement;
    pre-certification trials confirmed ±2 MW response capability and FCAS registration
    was targeted for Q3 2025.
  transferability: moderate
  delay_magnitude: 3-12 months
  technology_domain: battery storage
  source_pages: &id011
  - 11
  evidence_excerpt: The capacity shortfall also impacted the timing of FCAS certification.
    Test Package 4 was originally scheduled for Q4 2024; however, FCAS delivery trials
    could not proceed under reduced output. As such, the project team deferred AEMO
    certification until full system performance was restored.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-co-located-vanadium-flow-battery-storage-and-solar-operations-report-1/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 25/07/2025
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2025/07/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Operations-Report-1.pdf
  markdown_filename: yadlamalka_energy_co_located_vanadium_flow_battery_storage_and_solar_operations_report_1.md
  source_page_pdf: 11
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-29902
  contributing_source_titles:
  - Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and Solar - Operations
    Report 1
  contributing_sources:
  - source_title: Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and
      Solar - Operations Report 1
    pdf_url: https://arena.gov.au/assets/2025/07/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Operations-Report-1.pdf
    source_pages: *id011
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-co-located-vanadium-flow-battery-storage-and-solar-operations-report-1/
    markdown_filename: yadlamalka_energy_co_located_vanadium_flow_battery_storage_and_solar_operations_report_1.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: schedule slippage
  secondary_failure_mode_v2: commercial/demand failure
  failure_mode_confidence: 0.72
- record_id: ARENA-DLV-29903
  source_title: Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and Solar
    - Operations Report 1
  publish_date: '2025-06-30'
  project_name: Yadlamalka Energy Spencer Energy Project
  what_happened: The battery module defect period (September–November 2024) cost the
    project an estimated $50,000–$80,000 in foregone revenue, with October battery
    revenue falling to ~$21,900 compared with >$100,000 in full-power months, and
    curtailment of solar generation also reducing LGC creation.
  lesson_learnt: When sizing contingency reserves, account for the revenue impact
    of partial BESS availability; a ~10-week partial outage in a high-volatility market
    can cause revenue shortfalls of $50,000–$80,000, underscoring the value of fast-response
    warranty repair terms and in-country spare module stocks.
  issue_severity: major
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: no material delay stated
  failure_mode: unvalidated technical assumptions
  outcome_class: delayed but recoverable
  secondary_failure_mode: execution & logistics
  intervention_note: Defective modules were replaced under warranty and Invinity pre-positioned
    additional spare modules in Australia to reduce future replacement lead times.
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id012
  - 10
  - 19
  evidence_excerpt: We estimate that the module defect downtime (roughly Sep–Nov 2024)
    cost the project approximately $50–$80k in foregone revenue... October's battery
    revenue was only ~$21.9k, reflecting very few high-price events and limited capacity.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-co-located-vanadium-flow-battery-storage-and-solar-operations-report-1/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 25/07/2025
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2025/07/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Operations-Report-1.pdf
  markdown_filename: yadlamalka_energy_co_located_vanadium_flow_battery_storage_and_solar_operations_report_1.md
  source_page_pdf: 19
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-29903
  contributing_source_titles:
  - Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and Solar - Operations
    Report 1
  contributing_sources:
  - source_title: Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and
      Solar - Operations Report 1
    pdf_url: https://arena.gov.au/assets/2025/07/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Operations-Report-1.pdf
    source_pages: *id012
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-co-located-vanadium-flow-battery-storage-and-solar-operations-report-1/
    markdown_filename: yadlamalka_energy_co_located_vanadium_flow_battery_storage_and_solar_operations_report_1.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: commercial/demand failure
  secondary_failure_mode_v2: technical underperformance
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-29904
  source_title: Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and Solar
    - Operations Report 1
  publish_date: '2025-06-30'
  project_name: Yadlamalka Energy Spencer Energy Project
  what_happened: 'In a DC-coupled hybrid configuration, the single 4.6 MVA PCS serving
    both the 6 MW PV array and 2 MW battery created an export bottleneck: when the
    battery was offline or capacity-constrained, solar output had to be curtailed
    to stay within the 4.4 MW AC export limit, causing October 2024 solar generation
    to fall to ~323 MWh against ~529 MWh in September despite improving spring irradiance.'
  lesson_learnt: In DC-coupled hybrid systems, size inverter capacity with headroom
    above the sum of PV and battery peak output, or design operational protocols that
    ensure the battery can always absorb excess PV; a single PCS bottleneck means
    battery downtime directly curtails solar revenue and LGC generation.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: no material delay stated
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: The project documented the limitation and identified inverter
    oversizing or contingency design as a mitigation for future projects; no structural
    remediation was applied to the existing system.
  transferability: moderate
  delay_magnitude: null
  technology_domain: hybrid systems
  source_pages: &id013
  - 12
  evidence_excerpt: This limitation exists when either the battery is charged to its
    full 8 MWh capacity or is offline or operating at reduced capacity... October
    2024's solar output was only ~323 MWh, down from ~529 MWh in September, despite
    improving spring solar irradiance. This drop suggests that a portion of potential
    solar energy was curtailed (lost) because the battery could not take on the excess
    above the export cap.
  confidence_note: 'project_type reconciled to ''storage'' from: storage (18/24),
    multi-technology/hybrid (6/24)'
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-co-located-vanadium-flow-battery-storage-and-solar-operations-report-1/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 25/07/2025
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2025/07/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Operations-Report-1.pdf
  markdown_filename: yadlamalka_energy_co_located_vanadium_flow_battery_storage_and_solar_operations_report_1.md
  source_page_pdf: 12
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-29904
  contributing_source_titles:
  - Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and Solar - Operations
    Report 1
  contributing_sources:
  - source_title: Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and
      Solar - Operations Report 1
    pdf_url: https://arena.gov.au/assets/2025/07/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Operations-Report-1.pdf
    source_pages: *id013
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-co-located-vanadium-flow-battery-storage-and-solar-operations-report-1/
    markdown_filename: yadlamalka_energy_co_located_vanadium_flow_battery_storage_and_solar_operations_report_1.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: commercial/demand failure
  failure_mode_confidence: 0.88
- record_id: ARENA-DLV-29905
  source_title: Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and Solar
    - Operations Report 1
  publish_date: '2025-06-30'
  project_name: Yadlamalka Energy Spencer Energy Project
  what_happened: South Australia's frequent midday negative wholesale prices caused
    the solar farm to incur net losses on some days (e.g. a net loss of ~$3,100 on
    2 April 2024) and produced a net solar revenue of –$3,900 for September 2024,
    demonstrating that standalone solar economics are materially challenged in high-solar-penetration
    markets.
  lesson_learnt: 'Co-located storage is essential to protect solar farm economics
    in high-penetration markets: without a battery to absorb excess generation during
    negative price periods, a solar farm will regularly export at a loss; storage
    size relative to solar capacity and the expected duration of negative-price events
    must be modelled at the design stage.'
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: no material delay stated
  failure_mode: commercial & market
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: unvalidated technical assumptions
  intervention_note: Habitat Energy's trading platform was refined by spring 2024
    to automatically ramp battery charging when prices went negative, using the battery
    as a 'solar soak', and curtailing any remaining solar export to zero if needed.
  transferability: broad
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id014
  - 12
  - 13
  evidence_excerpt: On 2 April 2024 (an illustrative early example), the project incurred
    a net loss of about $3.1k from solar generation that day due to negative prices...
    in September 2024 the net solar revenue was about –$3.9k (a net loss due to negative
    price periods outweighing positive-price periods). These outcomes underscore the
    challenging economics of standalone solar in South Australia's midday market.
  confidence_note: 'project_type reconciled to ''storage'' from: storage (18/24),
    multi-technology/hybrid (6/24)'
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-co-located-vanadium-flow-battery-storage-and-solar-operations-report-1/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 25/07/2025
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2025/07/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Operations-Report-1.pdf
  markdown_filename: yadlamalka_energy_co_located_vanadium_flow_battery_storage_and_solar_operations_report_1.md
  source_page_pdf: 13
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-29905
  contributing_source_titles:
  - Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and Solar - Operations
    Report 1
  contributing_sources:
  - source_title: Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and
      Solar - Operations Report 1
    pdf_url: https://arena.gov.au/assets/2025/07/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Operations-Report-1.pdf
    source_pages: *id014
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-co-located-vanadium-flow-battery-storage-and-solar-operations-report-1/
    markdown_filename: yadlamalka_energy_co_located_vanadium_flow_battery_storage_and_solar_operations_report_1.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: commercial/demand failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-29906
  source_title: Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and Solar
    - Operations Report 1
  publish_date: '2025-06-30'
  project_name: Yadlamalka Energy Spencer Energy Project
  what_happened: The Invinity VFB required ~100–150 kW average auxiliary power (pumps,
    cooling, controls) when held in active standby, totalling an estimated 400–500
    MWh of parasitic consumption over the year and reducing effective round-trip efficiency
    from ~70% (electro-chemical) to ~54% when auxiliary loads are included.
  lesson_learnt: Define and implement an inactive/standby mode for flow batteries
    during periods of non-dispatch to minimise auxiliary parasitic losses; failing
    to do so can consume 400–500 MWh/year in a 2 MW / 8 MWh system and materially
    erode project economics, but the trade-off is a ~1-minute response latency that
    precludes fast-response FCAS participation from that mode.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: no material delay stated
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: The project identified that transitioning modules to an inactive
    mode during extended downtime would significantly reduce auxiliary consumption;
    full optimisation of the battery operation logic was ongoing at the time of the
    report.
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id015
  - 13
  - 14
  evidence_excerpt: One practical limitation observed is that this active auxiliary
    load (~100–150 kW on average) is significant relative to the battery's 2 MW capacity...
    Over the year these loads totalled an estimated 400 to 500 MWh of energy usage...
    Core electro-chemical round-trip efficiency was calculated at ~70 %, neglecting
    an estimated ~200 MWh of auxiliary consumption.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-co-located-vanadium-flow-battery-storage-and-solar-operations-report-1/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 25/07/2025
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2025/07/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Operations-Report-1.pdf
  markdown_filename: yadlamalka_energy_co_located_vanadium_flow_battery_storage_and_solar_operations_report_1.md
  source_page_pdf: 13
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-29906
  contributing_source_titles:
  - Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and Solar - Operations
    Report 1
  contributing_sources:
  - source_title: Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and
      Solar - Operations Report 1
    pdf_url: https://arena.gov.au/assets/2025/07/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Operations-Report-1.pdf
    source_pages: *id015
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-co-located-vanadium-flow-battery-storage-and-solar-operations-report-1/
    markdown_filename: yadlamalka_energy_co_located_vanadium_flow_battery_storage_and_solar_operations_report_1.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: technical underperformance
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-29907
  source_title: Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and Solar
    - Operations Report 1
  publish_date: '2025-06-30'
  project_name: Yadlamalka Energy Spencer Energy Project
  what_happened: As a first-of-a-kind DC-coupled hybrid system, the site experienced
    SCADA data misalignment between multiple metering points — discrepancies arose
    between site export measured at the grid revenue meter and the sum of solar-to-grid
    plus battery-to-grid as measured by separate devices, traced to calibration differences
    and timestamp misalignment.
  lesson_learnt: Budget dedicated time for SCADA data integration and reconciliation
    testing on DC-coupled hybrid sites before commercial operations; traditional AC-oriented
    metering setups do not cleanly separate solar and battery contributions, and unresolved
    discrepancies can complicate performance reporting, trading algorithm inputs,
    and regulatory compliance.
  issue_severity: minor
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: commissioning/integration
  proponent_type: project developer
  delay_category: data/validation/testing
  failure_mode: data & measurement
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: unvalidated integration
  intervention_note: Meters were re-calibrated, timestamp alignment was corrected,
    and custom data reconciliation scripts were developed to accurately separate battery
    and solar contributions for analysis and reporting.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: hybrid systems
  source_pages: &id016
  - 14
  evidence_excerpt: Minor discrepancies in SCADA data were observed – for instance,
    small differences between 'Site Export' measured at the grid revenue meter vs.
    the sum of 'solar-to-grid + battery-to-grid' energy as measured by separate devices.
    These were traced to calibration differences and timestamp misalignment.
  confidence_note: 'project_type reconciled to ''storage'' from: storage (18/24),
    multi-technology/hybrid (6/24)'
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-co-located-vanadium-flow-battery-storage-and-solar-operations-report-1/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 25/07/2025
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2025/07/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Operations-Report-1.pdf
  markdown_filename: yadlamalka_energy_co_located_vanadium_flow_battery_storage_and_solar_operations_report_1.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-29907
  contributing_source_titles:
  - Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and Solar - Operations
    Report 1
  contributing_sources:
  - source_title: Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and
      Solar - Operations Report 1
    pdf_url: https://arena.gov.au/assets/2025/07/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Operations-Report-1.pdf
    source_pages: *id016
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-co-located-vanadium-flow-battery-storage-and-solar-operations-report-1/
    markdown_filename: yadlamalka_energy_co_located_vanadium_flow_battery_storage_and_solar_operations_report_1.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: data quality/measurement failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-29908
  source_title: Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and Solar
    - Operations Report 1
  publish_date: '2025-06-30'
  project_name: Yadlamalka Energy Spencer Energy Project
  what_happened: During commissioning, SAPN imposed a ramp rate limit of 20 MW/min
    on the grid connection, which was not anticipated to be a practical constraint
    but required the control system to be configured to comply when transitioning
    from charge to discharge.
  lesson_learnt: Confirm network operator ramp rate and power quality requirements
    before completing control system configuration; while a 20 MW/min limit was easily
    met at the 2 MW project scale, larger storage projects may find network-imposed
    ramp rate limits a material constraint on fast-response services such as FCAS.
  issue_severity: minor
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: commissioning/integration
  proponent_type: project developer
  delay_category: grid connection/system studies
  failure_mode: regulatory & approvals
  outcome_class: successful demonstration
  secondary_failure_mode: unvalidated technical assumptions
  intervention_note: Control system was configured to comply with the 20 MW/min ramp
    rate limit by slightly throttling transition speeds, with no material commercial
    impact.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id017
  - 14
  - 15
  evidence_excerpt: During commissioning, we discovered that the local utility (SAPN)
    imposed a ramp rate limit of 20 MW/min on the connection... we configured the
    control system to abide by this limit when moving from charge to discharge to
    ensure compliance. This was not a serious hindrance given the scale of our project,
    but it is a technical limitation to note.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-co-located-vanadium-flow-battery-storage-and-solar-operations-report-1/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 25/07/2025
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2025/07/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Operations-Report-1.pdf
  markdown_filename: yadlamalka_energy_co_located_vanadium_flow_battery_storage_and_solar_operations_report_1.md
  source_page_pdf: 14
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-29908
  contributing_source_titles:
  - Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and Solar - Operations
    Report 1
  contributing_sources:
  - source_title: Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and
      Solar - Operations Report 1
    pdf_url: https://arena.gov.au/assets/2025/07/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Operations-Report-1.pdf
    source_pages: *id017
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-co-located-vanadium-flow-battery-storage-and-solar-operations-report-1/
    markdown_filename: yadlamalka_energy_co_located_vanadium_flow_battery_storage_and_solar_operations_report_1.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: regulatory misfit
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-29909
  source_title: Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and Solar
    - Operations Report 1
  publish_date: '2025-06-30'
  project_name: Yadlamalka Energy Spencer Energy Project
  what_happened: Real-time AI-driven dispatch optimisation by Habitat Energy, combining
    AEMO pre-dispatch data, FCAS causer-pays forecasts, and SCADA state-of-charge
    data with five-minute rebidding, achieved 95% bid conformance and enabled the
    battery to capture price spreads of $60–$290/MWh, contributing to ~$495,000 in
    battery net revenue over the first 12 months.
  lesson_learnt: Engage a specialist real-time optimisation platform from project
    commissioning; AI-driven rebidding with sub-2-second SCADA round-trip latency
    and integrated FCAS logic materially improves capture efficiency of price spread
    opportunities and is essential for maximising revenue in high-volatility markets
    such as South Australia.
  issue_severity: none
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id018
  - 21
  evidence_excerpt: Habitat Energy's AI-driven bidding engine synthesised AEMO pre-dispatch,
    FCAS causer-pays forecasts and SCADA State-of-Charge data to issue rebids every
    five minutes, maintaining 95 % bid conformance and avoiding negative-price charging
    penalties.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-co-located-vanadium-flow-battery-storage-and-solar-operations-report-1/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 25/07/2025
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2025/07/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Operations-Report-1.pdf
  markdown_filename: yadlamalka_energy_co_located_vanadium_flow_battery_storage_and_solar_operations_report_1.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-29909
  contributing_source_titles:
  - Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and Solar - Operations
    Report 1
  contributing_sources:
  - source_title: Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and
      Solar - Operations Report 1
    pdf_url: https://arena.gov.au/assets/2025/07/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Operations-Report-1.pdf
    source_pages: *id018
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-co-located-vanadium-flow-battery-storage-and-solar-operations-report-1/
    markdown_filename: yadlamalka_energy_co_located_vanadium_flow_battery_storage_and_solar_operations_report_1.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-29910
  source_title: Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and Solar
    - Operations Report 1
  publish_date: '2025-06-30'
  project_name: Yadlamalka Energy Spencer Energy Project
  what_happened: Thermal logs recorded electrolyte temperature climbing to 45°C during
    43°C ambient days with sustained 1C charging, exceeding the 10–40°C operating
    envelope, with the initial cooling design insufficient to maintain safe operating
    temperatures under worst-case conditions.
  lesson_learnt: Design battery thermal management systems for the 99th-percentile
    local ambient temperature with dual-redundant cooling loops sized to 120% of worst-case
    heat load, and implement SCADA-driven automated charge-rate tapering when electrolyte
    temperature exceeds 38°C to protect VFB efficiency and longevity in arid Australian
    climates.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: no material delay stated
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: Computational modelling identified that hybrid fan-plus-DX cooling
    halves parasitic load versus full-DX while keeping temperatures below 40°C; partial
    implementation showed promise and full thermal management optimisation was ongoing.
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id019
  - 21
  - 22
  evidence_excerpt: Thermal logs showed a gradual climb to 45 °C during 43 °C ambient
    days with prolonged charging at 1C rate (i.e., full charge in 1 hour). Computational
    models indicate that hybrid fan-plus-DX cooling halves parasitic load versus full-DX
    while keeping temperatures below 40 °C.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-co-located-vanadium-flow-battery-storage-and-solar-operations-report-1/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 25/07/2025
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2025/07/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Operations-Report-1.pdf
  markdown_filename: yadlamalka_energy_co_located_vanadium_flow_battery_storage_and_solar_operations_report_1.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-29910
  contributing_source_titles:
  - Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and Solar - Operations
    Report 1
  contributing_sources:
  - source_title: Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and
      Solar - Operations Report 1
    pdf_url: https://arena.gov.au/assets/2025/07/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Operations-Report-1.pdf
    source_pages: *id019
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-co-located-vanadium-flow-battery-storage-and-solar-operations-report-1/
    markdown_filename: yadlamalka_energy_co_located_vanadium_flow_battery_storage_and_solar_operations_report_1.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: technical underperformance
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-29911
  source_title: Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and Solar
    - Operations Report 1
  publish_date: '2025-06-30'
  project_name: Yadlamalka Energy Spencer Energy Project
  what_happened: Initial FCAS compliance test submissions to AEMO lacked millisecond-aligned
    frequency and power traces and did not include a five-year evidence retention
    plan, requiring rework of evidence packages before certification could proceed.
  lesson_learnt: Before commencing FCAS testing, adopt AEMO's FCAS test matrix template
    and configure SCADA to automatically tag all frequency-event power traces with
    test IDs; initial submissions that lack millisecond-aligned traces and a retention
    plan will be rejected, causing delays to certification and market entry.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: commissioning/integration
  proponent_type: project developer
  delay_category: approvals/regulatory
  failure_mode: regulatory & approvals
  outcome_class: delayed but recoverable
  secondary_failure_mode: data & measurement
  intervention_note: Evidence templates aligned to AEMO verification requirements
    were developed, focusing on testing visibility and log capture with millisecond-aligned
    plots and a five-year retention plan.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id020
  - 22
  evidence_excerpt: Initial submissions lacked synchronised frequency and power traces;
    AEMO required millisecond-aligned plots and a five-year evidence retention plan.
    Evidence templates were developed to align with AEMO verification requirements,
    focusing on testing visibility and log capture.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-co-located-vanadium-flow-battery-storage-and-solar-operations-report-1/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 25/07/2025
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2025/07/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Operations-Report-1.pdf
  markdown_filename: yadlamalka_energy_co_located_vanadium_flow_battery_storage_and_solar_operations_report_1.md
  source_page_pdf: 22
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-29911
  contributing_source_titles:
  - Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and Solar - Operations
    Report 1
  contributing_sources:
  - source_title: Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and
      Solar - Operations Report 1
    pdf_url: https://arena.gov.au/assets/2025/07/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Operations-Report-1.pdf
    source_pages: *id020
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-co-located-vanadium-flow-battery-storage-and-solar-operations-report-1/
    markdown_filename: yadlamalka_energy_co_located_vanadium_flow_battery_storage_and_solar_operations_report_1.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: governance/coordination failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-29912
  source_title: Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and Solar
    - Operations Report 1
  publish_date: '2025-06-30'
  project_name: Yadlamalka Energy Spencer Energy Project
  what_happened: A surge-induced Ground Fault Detection Interruption (GFDI) fuse blow
    and DC-link voltage spike tripped multiple Medium Voltage Power Skid inverters
    during operations, causing unplanned outages and requiring an emergency response
    protocol.
  lesson_learnt: Install Surge Protection Devices (SPD Type 2) at inverter AC outputs
    and bond frames per AS/NZS 1768 during construction; maintaining an on-site stock
    of at least 20 GFDI fuses rated to site fault level and an embedded one-page restart
    flowchart in the O&M manual reduces follow-up outage frequency by up to 80% and
    cuts average restoration time.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: commissioning/integration
  failure_mode: unvalidated integration
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: execution & logistics
  intervention_note: SPD Type 2 devices were installed at inverter AC outputs and
    frame bonding was completed per AS/NZS 1768, reducing follow-up outage frequency
    by 80%.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id021
  - 23
  evidence_excerpt: A surge-induced GFDI fuse blow and DC-link voltage spike tripped
    multiple MVPS inverters. Installing surge diverters (SPD Type 2) at inverter AC
    outputs and bonding frames per AS/NZS 1768 reduced follow-up outage frequency
    by 80 %.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-co-located-vanadium-flow-battery-storage-and-solar-operations-report-1/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 25/07/2025
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2025/07/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Operations-Report-1.pdf
  markdown_filename: yadlamalka_energy_co_located_vanadium_flow_battery_storage_and_solar_operations_report_1.md
  source_page_pdf: 23
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-29912
  contributing_source_titles:
  - Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and Solar - Operations
    Report 1
  contributing_sources:
  - source_title: Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and
      Solar - Operations Report 1
    pdf_url: https://arena.gov.au/assets/2025/07/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Operations-Report-1.pdf
    source_pages: *id021
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-co-located-vanadium-flow-battery-storage-and-solar-operations-report-1/
    markdown_filename: yadlamalka_energy_co_located_vanadium_flow_battery_storage_and_solar_operations_report_1.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: technical underperformance
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-29913
  source_title: Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and Solar
    - Operations Report 1
  publish_date: '2025-06-30'
  project_name: Yadlamalka Energy Spencer Energy Project
  what_happened: First-month faults revealed operator knowledge gaps around control
    system state-machine transitions for the novel VFB configuration, resulting in
    unnecessary OEM call-outs and extended fault resolution times.
  lesson_learnt: Schedule a formal OEM-led controls handover workshop (covering Modbus
    registers, safe-mode triggers, and remote-VPN protocols) before practical completion
    to coincide with Site Acceptance Testing; doing so can cut remote support tickets
    by 60% within six weeks and significantly reduce O&M costs on first-of-a-kind
    installations.
  issue_severity: minor
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: commissioning/integration
  proponent_type: project developer
  delay_category: commissioning/integration
  failure_mode: execution & logistics
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: A two-day OEM-led workshop covering Modbus registers, safe-mode
    triggers, and remote-VPN protocols was conducted, cutting remote support tickets
    by 60% within six weeks.
  transferability: broad
  delay_magnitude: 1-3 months
  technology_domain: battery storage
  source_pages: &id022
  - 23
  - 24
  evidence_excerpt: First-month faults revealed knowledge gaps around state-machine
    transitions. A two-day OEM-led workshop covering Modbus registers, safe-mode triggers
    and remote-VPN protocols cut remote tickets by 60 % within six weeks.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-co-located-vanadium-flow-battery-storage-and-solar-operations-report-1/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 25/07/2025
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2025/07/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Operations-Report-1.pdf
  markdown_filename: yadlamalka_energy_co_located_vanadium_flow_battery_storage_and_solar_operations_report_1.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-29913
  contributing_source_titles:
  - Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and Solar - Operations
    Report 1
  contributing_sources:
  - source_title: Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and
      Solar - Operations Report 1
    pdf_url: https://arena.gov.au/assets/2025/07/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Operations-Report-1.pdf
    source_pages: *id022
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-co-located-vanadium-flow-battery-storage-and-solar-operations-report-1/
    markdown_filename: yadlamalka_energy_co_located_vanadium_flow_battery_storage_and_solar_operations_report_1.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: resource/capability shortfall
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-29914
  source_title: Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and Solar
    - Operations Report 1
  publish_date: '2025-06-30'
  project_name: Yadlamalka Energy Spencer Energy Project
  what_happened: The absence of a structured internal FCAS compliance register and
    standardised test documentation meant FCAS procedures and evidence were not consistently
    documented or repeatable, creating compliance risk and rework burden during the
    certification process.
  lesson_learnt: Create an internal FCAS compliance register before commencing market
    participation that maps each FCAS service, trigger size, ramp rate, and SCADA
    channel, and configure automated SCADA event tagging; this enables rapid evidence
    retrieval for AEMO audits and supports repeatable testing aligned to MASS measurement
    rules.
  issue_severity: minor
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: commissioning/integration
  proponent_type: project developer
  delay_category: approvals/regulatory
  failure_mode: data & measurement
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: coordination & stakeholders
  intervention_note: An internal register was created mapping each FCAS service, trigger
    size, ramp rate, and SCADA channel, enabling one-click replay graphs aligned to
    MASS v8.2 measurement rules.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id023
  - 24
  evidence_excerpt: An internal register now maps each FCAS service, trigger size,
    ramp rate and SCADA channel, enabling 'one-click' replay graphs aligned to MASS
    v8.2 measurement rules.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-co-located-vanadium-flow-battery-storage-and-solar-operations-report-1/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 25/07/2025
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2025/07/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Operations-Report-1.pdf
  markdown_filename: yadlamalka_energy_co_located_vanadium_flow_battery_storage_and_solar_operations_report_1.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-29914
  contributing_source_titles:
  - Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and Solar - Operations
    Report 1
  contributing_sources:
  - source_title: Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and
      Solar - Operations Report 1
    pdf_url: https://arena.gov.au/assets/2025/07/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Operations-Report-1.pdf
    source_pages: *id023
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-co-located-vanadium-flow-battery-storage-and-solar-operations-report-1/
    markdown_filename: yadlamalka_energy_co_located_vanadium_flow_battery_storage_and_solar_operations_report_1.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: governance/coordination failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-29915
  source_title: Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and Solar
    - Operations Report 1
  publish_date: '2025-06-30'
  project_name: Yadlamalka Energy Spencer Energy Project
  what_happened: On-site fuse stockouts and the lack of a documented restart procedure
    meant that BESS cluster reinstatement after fuse failures initially took an average
    of 6 hours, creating unnecessary revenue-loss windows.
  lesson_learnt: Maintain a three-month rolling fuse stock (with auto-reorder below
    10 units) and embed a four-step restart flowchart (isolate → replace → soak test
    → re-energise) in the O&M manual; implementing these measures reduced average
    cluster reinstatement time from 6 hours to 1.8 hours.
  issue_severity: minor
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: no material delay stated
  failure_mode: execution & logistics
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: On-site fuse stock was established and a four-step restart plan
    was documented, reducing average downtime from 6 hours to 1.8 hours.
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id024
  - 24
  - 25
  evidence_excerpt: On-site fuse stock and a four-step restart plan (isolate → replace
    → soak test → re-energise) reduced average downtime from 6 h to 1.8 h.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-co-located-vanadium-flow-battery-storage-and-solar-operations-report-1/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 25/07/2025
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2025/07/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Operations-Report-1.pdf
  markdown_filename: yadlamalka_energy_co_located_vanadium_flow_battery_storage_and_solar_operations_report_1.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-29915
  contributing_source_titles:
  - Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and Solar - Operations
    Report 1
  contributing_sources:
  - source_title: Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and
      Solar - Operations Report 1
    pdf_url: https://arena.gov.au/assets/2025/07/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Operations-Report-1.pdf
    source_pages: *id024
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-co-located-vanadium-flow-battery-storage-and-solar-operations-report-1/
    markdown_filename: yadlamalka_energy_co_located_vanadium_flow_battery_storage_and_solar_operations_report_1.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: resource/capability shortfall
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-29916
  source_title: Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and Solar
    - Operations Report 1
  publish_date: '2025-06-30'
  project_name: Yadlamalka Energy Spencer Energy Project
  what_happened: First-generation Invinity VS3 electrolyte tanks suffered weld fatigue
    leading to leaks, requiring a rolling crane programme to swap six modules with
    redesigned reinforced-wall replacements; absence of pre-approved lift plans initially
    risked scheduling delays.
  lesson_learnt: Mandate third-party finite-element stress review of container and
    tank designs before shipment, store 10% spare modules within 24-hour haulage distance,
    and submit SWMS, lift plans, and crane certificates at least 14 days before scheduled
    works; proactive planning prevented scheduling slippage during structural remediation.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: commissioning/integration
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: execution & logistics
  intervention_note: Lift-plan pre-approval and dual site contacts were arranged before
    the crane programme commenced, and six modules with redesigned reinforced-wall
    tanks were installed, preventing scheduling slippage.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id025
  - 25
  evidence_excerpt: First-gen tanks suffered weld fatigue; a rolling crane programme
    swapped six redesigned modules with reinforced walls. Lift-plan pre-approval and
    dual contacts prevented scheduling slippage.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-co-located-vanadium-flow-battery-storage-and-solar-operations-report-1/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 25/07/2025
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2025/07/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Operations-Report-1.pdf
  markdown_filename: yadlamalka_energy_co_located_vanadium_flow_battery_storage_and_solar_operations_report_1.md
  source_page_pdf: 25
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-29916
  contributing_source_titles:
  - Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and Solar - Operations
    Report 1
  contributing_sources:
  - source_title: Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and
      Solar - Operations Report 1
    pdf_url: https://arena.gov.au/assets/2025/07/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Operations-Report-1.pdf
    source_pages: *id025
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-co-located-vanadium-flow-battery-storage-and-solar-operations-report-1/
    markdown_filename: yadlamalka_energy_co_located_vanadium_flow_battery_storage_and_solar_operations_report_1.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: technical underperformance
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-29917
  source_title: Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and Solar
    - Operations Report 1
  publish_date: '2025-06-30'
  project_name: Yadlamalka Energy Spencer Energy Project
  what_happened: Gully erosion 100–500 mm deep developed across the site's PV rows
    and access tracks during the first operational year, posing a risk to panel foundations
    and vehicle access in the absence of adequate civil drainage design.
  lesson_learnt: Commission a design-stage geotechnical runoff model to size diversion
    swales and drainage infrastructure under PV drip lines before construction, and
    establish vegetative buffer plantings; failure to do so on sandy soils in semi-arid
    climates can result in significant erosion requiring post-construction civil remediation.
  issue_severity: minor
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: no material delay stated
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: Remediation using geofabric, back-fill, and diversion swales
    was planned following a geotechnical runoff model for sandy soils.
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id026
  - 25
  evidence_excerpt: Gully erosion 100–500 mm deep to be addressed using geofabric,
    back-fill and diversion swales, following a geotech's runoff model for sandy soils.
  confidence_note: 'project_type reconciled to ''storage'' from: storage (18/24),
    multi-technology/hybrid (6/24)'
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-co-located-vanadium-flow-battery-storage-and-solar-operations-report-1/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 25/07/2025
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2025/07/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Operations-Report-1.pdf
  markdown_filename: yadlamalka_energy_co_located_vanadium_flow_battery_storage_and_solar_operations_report_1.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-29917
  contributing_source_titles:
  - Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and Solar - Operations
    Report 1
  contributing_sources:
  - source_title: Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and
      Solar - Operations Report 1
    pdf_url: https://arena.gov.au/assets/2025/07/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Operations-Report-1.pdf
    source_pages: *id026
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-co-located-vanadium-flow-battery-storage-and-solar-operations-report-1/
    markdown_filename: yadlamalka_energy_co_located_vanadium_flow_battery_storage_and_solar_operations_report_1.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-29918
  source_title: Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and Solar
    - Operations Report 1
  publish_date: '2025-06-30'
  project_name: Yadlamalka Energy Spencer Energy Project
  what_happened: Unexplained water level drops in the on-site tank triggered a dispute
    between parties; the slow leak was eventually traced but the absence of level
    sensors significantly delayed root cause identification and prolonged uncertainty
    about water supply continuity for cooling and fire compliance.
  lesson_learnt: Install remote-monitored water level sensors (4G/LoRa ultrasonic
    with SMS low-level alarms) at project commissioning and require contractors to
    log all water withdrawals; the absence of such monitoring caused an unresolved
    dispute and delayed identification of a slow leak affecting both operational cooling
    and fire compliance.
  issue_severity: minor
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: no material delay stated
  failure_mode: data & measurement
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: coordination & stakeholders
  intervention_note: The leak was eventually traced and remediated; post-repair checks
    and a contractor water-withdrawal access log were recommended to prevent recurrence.
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id027
  - 26
  evidence_excerpt: Unexplained level drops triggered a dispute; later traced to a
    slow leak. Lack of sensors impeded root-cause analysis.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-co-located-vanadium-flow-battery-storage-and-solar-operations-report-1/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 25/07/2025
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2025/07/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Operations-Report-1.pdf
  markdown_filename: yadlamalka_energy_co_located_vanadium_flow_battery_storage_and_solar_operations_report_1.md
  source_page_pdf: 26
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-29918
  contributing_source_titles:
  - Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and Solar - Operations
    Report 1
  contributing_sources:
  - source_title: Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and
      Solar - Operations Report 1
    pdf_url: https://arena.gov.au/assets/2025/07/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Operations-Report-1.pdf
    source_pages: *id027
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-co-located-vanadium-flow-battery-storage-and-solar-operations-report-1/
    markdown_filename: yadlamalka_energy_co_located_vanadium_flow_battery_storage_and_solar_operations_report_1.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: data quality/measurement failure
  secondary_failure_mode_v2: governance/coordination failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-29919
  source_title: Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and Solar
    - Operations Report 1
  publish_date: '2025-06-30'
  project_name: Yadlamalka Energy Spencer Energy Project
  what_happened: The project successfully negotiated a 25-year warranty extension
    with Invinity covering cell stack performance, and identified similar 20–25 year
    extension models with SMA inverters, aligning asset warranty coverage with the
    project's finance tenor.
  lesson_learnt: Negotiate extended OEM warranty coverage (≥20 years) tied to the
    project finance model before financial close, embedding availability and round-trip
    efficiency KPI triggers and an OEM-funded root cause investigation obligation
    for repeat failures; vanadium flow battery manufacturers can offer 25-year stack
    warranties that align with solar asset lifespans.
  issue_severity: none
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: approvals/contracting
  proponent_type: project developer
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: A deed of variation was executed extending Invinity stack coverage
    to 25 years, with similar long-tenor models identified for SMA inverters.
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id028
  - 26
  evidence_excerpt: A deed of variation extends Invinity stack coverage to 25 years;
    SMA inverters show similar 20–25 year extension models, reinforcing market feasibility.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-co-located-vanadium-flow-battery-storage-and-solar-operations-report-1/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 25/07/2025
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2025/07/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Operations-Report-1.pdf
  markdown_filename: yadlamalka_energy_co_located_vanadium_flow_battery_storage_and_solar_operations_report_1.md
  source_page_pdf: 26
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-29919
  contributing_source_titles:
  - Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and Solar - Operations
    Report 1
  contributing_sources:
  - source_title: Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and
      Solar - Operations Report 1
    pdf_url: https://arena.gov.au/assets/2025/07/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Operations-Report-1.pdf
    source_pages: *id028
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-co-located-vanadium-flow-battery-storage-and-solar-operations-report-1/
    markdown_filename: yadlamalka_energy_co_located_vanadium_flow_battery_storage_and_solar_operations_report_1.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-29920
  source_title: Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and Solar
    - Operations Report 1
  publish_date: '2025-06-30'
  project_name: Yadlamalka Energy Spencer Energy Project
  what_happened: During planning for BESS remediation works, the OEM (Invinity) initially
    proposed using UK-based staff for certain electrical tasks. Site management identified
    that these personnel would lack Australian electrical licences, and the proposal
    was not adopted; a locally licensed contractor (Trott Electrical) was engaged
    instead.
  lesson_learnt: Verify Australian electrical licences for all personnel before mobilisation,
    embed a RACI-style PCBU duty-holder matrix in all contracts, and contractually
    require that electrical work may only be performed by Australian-licensed electricians;
    failure to pre-check licensing exposes projects to WHS regulatory non-compliance,
    particularly when engaging international OEM service teams.
  issue_severity: minor
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: no material delay stated
  failure_mode: regulatory & approvals
  outcome_class: successful demonstration
  secondary_failure_mode: coordination & stakeholders
  intervention_note: Site management required evidence of Australian electrical licences
    before any live work and engaged Ashby Trott (Trott Electrical), a locally licensed
    contractor, to perform the electrical scope; no unlicensed work occurred.
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id029
  - 26
  - 27
  evidence_excerpt: During planning for BESS remediation, Invinity initially suggested
    using UK-based staff for certain electrical tasks. This proposal was reviewed
    and not adopted. Site management (Solarig) required evidence of Australian electrical
    licences before any live work proceeded and engaged Ashby Trott (Trott Electrical),
    a locally licensed contractor, to perform the scope.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-co-located-vanadium-flow-battery-storage-and-solar-operations-report-1/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 25/07/2025
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2025/07/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Operations-Report-1.pdf
  markdown_filename: yadlamalka_energy_co_located_vanadium_flow_battery_storage_and_solar_operations_report_1.md
  source_page_pdf: 27
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-29920
  contributing_source_titles:
  - Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and Solar - Operations
    Report 1
  contributing_sources:
  - source_title: Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and
      Solar - Operations Report 1
    pdf_url: https://arena.gov.au/assets/2025/07/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Operations-Report-1.pdf
    source_pages: *id029
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-co-located-vanadium-flow-battery-storage-and-solar-operations-report-1/
    markdown_filename: yadlamalka_energy_co_located_vanadium_flow_battery_storage_and_solar_operations_report_1.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: regulatory misfit
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-29921
  source_title: Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and Solar
    - Operations Report 1
  publish_date: '2025-06-30'
  project_name: Yadlamalka Energy Spencer Energy Project
  what_happened: The vanadium flow battery achieved ~356 equivalent charge cycles
    over 12 months with no observable capacity fade, confirming the non-degrading
    nature of vanadium flow chemistry and demonstrating 100% nameplate capacity retention
    post-replacement testing.
  lesson_learnt: Vanadium flow battery chemistry enables aggressive duty cycling (200+
    full discharge cycles per year) without capacity degradation, making it well-suited
    for hybrid solar applications requiring multiple daily arbitrage cycles; this
    eliminates the degradation-related revenue decline that affects lithium-ion BESS
    over comparable duty cycles.
  issue_severity: none
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id030
  - 16
  evidence_excerpt: This aggressive duty cycle was achieved with no observable capacity
    fade; post-replacement testing confirms the battery still delivers essentially
    100 % of its original nameplate capacity, high the non-degrading nature of vanadium
    flow chemistry.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-co-located-vanadium-flow-battery-storage-and-solar-operations-report-1/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 25/07/2025
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2025/07/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Operations-Report-1.pdf
  markdown_filename: yadlamalka_energy_co_located_vanadium_flow_battery_storage_and_solar_operations_report_1.md
  source_page_pdf: 16
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-29921
  contributing_source_titles:
  - Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and Solar - Operations
    Report 1
  contributing_sources:
  - source_title: Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and
      Solar - Operations Report 1
    pdf_url: https://arena.gov.au/assets/2025/07/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Operations-Report-1.pdf
    source_pages: *id030
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-co-located-vanadium-flow-battery-storage-and-solar-operations-report-1/
    markdown_filename: yadlamalka_energy_co_located_vanadium_flow_battery_storage_and_solar_operations_report_1.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-29922
  source_title: Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and Solar
    - Operations Report 1
  publish_date: '2025-06-30'
  project_name: Yadlamalka Energy Spencer Energy Project
  what_happened: First-year solar PV generation totalled ~5,800 MWh against a projection
    of ~10,000 MWh/year, with actual solar capacity factor of ~11–12% against an unconstrained
    expectation of ~19%, primarily due to curtailment from battery downtime and the
    export cap, not irradiance shortfall.
  lesson_learnt: Model solar generation forecasts under constrained export and battery
    availability scenarios, not just unconstrained irradiance; in a DC-coupled hybrid
    system, BESS downtime and a shared export limit can reduce effective solar capacity
    factor from ~19% to ~11%, halving expected annual generation and significantly
    understating curtailment risk.
  issue_severity: major
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: no material delay stated
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id031
  - 15
  - 20
  evidence_excerpt: 'Solar PV Generation: Total DC-side generation... was 5,791 MWh...
    This is lower than initial annual projections (~10,000 MWh/year) mainly because
    of curtailed output and the late start of full operations... Solar Capacity Factor
    (AC): ~11-12% (effective) — Lower than expected (vs ~19% unconstrained) due to
    curtailment & export limits.'
  confidence_note: 'project_type reconciled to ''storage'' from: storage (18/24),
    multi-technology/hybrid (6/24)'
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-co-located-vanadium-flow-battery-storage-and-solar-operations-report-1/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 25/07/2025
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2025/07/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Operations-Report-1.pdf
  markdown_filename: yadlamalka_energy_co_located_vanadium_flow_battery_storage_and_solar_operations_report_1.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-29922
  contributing_source_titles:
  - Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and Solar - Operations
    Report 1
  contributing_sources:
  - source_title: Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and
      Solar - Operations Report 1
    pdf_url: https://arena.gov.au/assets/2025/07/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Operations-Report-1.pdf
    source_pages: *id031
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-co-located-vanadium-flow-battery-storage-and-solar-operations-report-1/
    markdown_filename: yadlamalka_energy_co_located_vanadium_flow_battery_storage_and_solar_operations_report_1.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: commercial/demand failure
  failure_mode_confidence: 0.9
- record_id: ARENA-DLV-29923
  source_title: Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and Solar
    - Operations Report 1
  publish_date: '2025-06-30'
  project_name: Yadlamalka Energy Spencer Energy Project
  what_happened: The battery contributed ~$495,000 in spot market revenue (at $150–$300/MWh
    discharged) compared with ~$320,000 in solar spot revenue (at $0–$40/MWh generated)
    over 12 months, demonstrating that the VFB was the primary revenue generator and
    boosted total project economics by a factor of 2–3× relative to a solar-only configuration.
  lesson_learnt: In high-solar-penetration markets like South Australia, a co-located
    medium-duration battery can contribute more than 60% of project spot revenue despite
    representing only one-third of installed capacity; project finance models for
    hybrid solar-storage projects should weight battery revenue contribution heavily
    and stress-test for periods of battery unavailability.
  issue_severity: none
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: hybrid systems
  source_pages: &id032
  - 17
  - 18
  - 20
  evidence_excerpt: 'The battery''s market revenue (exported MWh × price minus imported
    MWh × price) totalled approximately $495,000 over the 12-month period... Battery
    Revenue (spot): ~$150-$300 per MWh discharged (~$495k)... the battery boosted
    the financial value of the solar farm by a factor of 2–3×.'
  confidence_note: 'project_type reconciled to ''storage'' from: storage (18/24),
    multi-technology/hybrid (6/24)'
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-co-located-vanadium-flow-battery-storage-and-solar-operations-report-1/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 25/07/2025
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2025/07/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Operations-Report-1.pdf
  markdown_filename: yadlamalka_energy_co_located_vanadium_flow_battery_storage_and_solar_operations_report_1.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-29923
  contributing_source_titles:
  - Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and Solar - Operations
    Report 1
  contributing_sources:
  - source_title: Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and
      Solar - Operations Report 1
    pdf_url: https://arena.gov.au/assets/2025/07/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Operations-Report-1.pdf
    source_pages: *id032
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-co-located-vanadium-flow-battery-storage-and-solar-operations-report-1/
    markdown_filename: yadlamalka_energy_co_located_vanadium_flow_battery_storage_and_solar_operations_report_1.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-29924
  source_title: Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and Solar
    - Operations Report 1
  publish_date: '2025-06-30'
  project_name: Yadlamalka Energy Spencer Energy Project
  what_happened: The 8 MWh / 4-hour discharge duration proved sufficient to cover
    all major high-price intervals in South Australia during Q3 2024 (most lasting
    30 minutes, few extending to 2 hours) and allowed a second charge-discharge cycle
    during prolonged volatility events — an outcome that a 2-hour system could not
    have achieved.
  lesson_learnt: Select storage duration based on the statistical distribution of
    high-price event lengths in the target market; South Australia's Q3 2024 data
    show most high-price intervals lasted 30 minutes with rare extensions to 2 hours,
    meaning 4-hour duration provided full event coverage and second-cycle capability
    unavailable to 2-hour systems.
  issue_severity: none
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id033
  - 18
  evidence_excerpt: AER data shows that during Q3 2024, most high-price intervals
    (above $5,000/MWh) in South Australia lasted 30 minutes, and only a few extended
    into consecutive intervals up to 2 hours. Consequently, the battery's 4-hour duration
    covered all peak events and even allowed for a second charge and discharge cycle
    during prolonged volatility, an outcome not achievable with a 2-hour system.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-co-located-vanadium-flow-battery-storage-and-solar-operations-report-1/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 25/07/2025
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2025/07/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Operations-Report-1.pdf
  markdown_filename: yadlamalka_energy_co_located_vanadium_flow_battery_storage_and_solar_operations_report_1.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-29924
  contributing_source_titles:
  - Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and Solar - Operations
    Report 1
  contributing_sources:
  - source_title: Yadlamalka Energy - Co-located Vanadium Flow Battery Storage and
      Solar - Operations Report 1
    pdf_url: https://arena.gov.au/assets/2025/07/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Operations-Report-1.pdf
    source_pages: *id033
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-co-located-vanadium-flow-battery-storage-and-solar-operations-report-1/
    markdown_filename: yadlamalka_energy_co_located_vanadium_flow_battery_storage_and_solar_operations_report_1.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-42902
  source_title: Yadlamalka Energy Project Commissioning Report
  publish_date: '2024-05-13'
  project_name: Yadlamalka Energy Project
  what_happened: 'Early laboratory testing (Test Package #1) was conducted by shipping
    three VFB battery modules from the UK to SMA''s power laboratory in Germany to
    verify electrical and control interface compatibility between Invinity VFBs and
    SMA power electronics — a combination that had never been tested before. Testing
    identified only minor controls interface adjustments and confirmed no fundamental
    compatibility issues.'
  lesson_learnt: For novel technology integrations where component suppliers have
    never combined their equipment, conduct factory-level compatibility testing (electrical
    and controls interfaces) before site commissioning — this resolves interface issues
    in a controlled environment and avoids rework during on-site commissioning.
  issue_severity: minor
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: commissioning/integration
  proponent_type: project developer
  delay_category: commissioning/integration
  failure_mode: integration failure
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: Three VFB modules were shipped to SMA's power lab in Germany
    for joint testing by Invinity and SMA engineers, confirming electrical and controls
    compatibility before full site integration.
  transferability: broad
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages:
  - 4
  - 23
  evidence_excerpt: Testing highlighted software controls adjustments that were identified
    very early in the project, avoiding delays later in the project. Shipping the
    batteries from Invinity's UK factory to Germany and sending a team in Invinity
    engineers there for 2 weeks was a small investment in regards with the overall
    project, but proved to be extremely beneficial.
  confidence_note: Canonical record merged from 2 source records across 2 document(s).
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-commissioning-report/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 15/08/2024
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Commissioning-Report.pdf
  markdown_filename: yadlamalka_energy_project_commissioning_report.md
  source_page_pdf: 23
  corroboration_count: 2
  source_doc_count: 2
  contributing_record_ids:
  - ARENA-DLV-30051
  - ARENA-DLV-42902
  contributing_source_titles:
  - Yadlamalka Energy Project Commissioning Report
  - Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery Storage and
    Solar Project - Packages 2 and 3 Testing Report
  contributing_sources:
  - source_title: Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery
      Storage and Solar Project - Packages 2 and 3 Testing Report
    pdf_url: https://arena.gov.au/assets/2024/10/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Project-Packages-2-and-3-Testing-Report.pdf
    source_pages:
    - 4
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-spencer-energy-co-located-vanadium-flow-battery-storage-and-solar-project-packages-2-and-3-testing-report/
    markdown_filename: yadlamalka_energy_spencer_energy_co_located_vanadium_flow_battery_storage_and_solar_project_packages.md
  - source_title: Yadlamalka Energy Project Commissioning Report
    pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Commissioning-Report.pdf
    source_pages:
    - 23
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-commissioning-report/
    markdown_filename: yadlamalka_energy_project_commissioning_report.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-30052
  source_title: Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery
    Storage and Solar Project - Packages 2 and 3 Testing Report
  publish_date: 2024-05
  project_name: Yadlamalka Energy Spencer Energy Co-located Vanadium Flow Battery
    Storage and Solar Project
  what_happened: The original 4-package test plan defined in 2021 was designed for
    22 days of effective testing. By 2023, improved system understanding and data
    logging capability allowed the plan to be simplified to 9 days of testing without
    compromising test coverage or results.
  lesson_learnt: Test plans defined early in project development (at low system knowledge)
    should be treated as living documents and revised as system understanding matures
    — a collaborative review between all project team members before testing begins
    can significantly reduce test duration without sacrificing coverage.
  issue_severity: minor
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: commissioning/integration
  proponent_type: project developer
  delay_category: data/validation/testing
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: In collaboration between Habitat, Invinity, NGE/AZZO and SMA,
    the test plan was revised, reducing effective testing duration from 22 days to
    9 days while maintaining full test coverage.
  transferability: broad
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages:
  - 4
  - 13
  evidence_excerpt: The 4 ARENA Test Packages were first defined in 2021. The level
    of knowledge about the system was relatively low in 2021. By 2023, the understanding
    of the system functionality had significantly increased among the project team.
    In collaboration between all project team members, Habitat, Invinity, NGE/AZZO
    and SMA, the test plan was simplified, bringing the test duration from 22 days
    to 9 days of effective testing, without compromising the test coverage and results.
  confidence_note: Canonical record merged from 2 source records across 2 document(s).
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-spencer-energy-co-located-vanadium-flow-battery-storage-and-solar-project-packages-2-and-3-testing-report/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 8/10/2024
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2024/10/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Project-Packages-2-and-3-Testing-Report.pdf
  markdown_filename: yadlamalka_energy_spencer_energy_co_located_vanadium_flow_battery_storage_and_solar_project_packages.md
  source_page_pdf: 4
  corroboration_count: 2
  source_doc_count: 2
  contributing_record_ids:
  - ARENA-DLV-30052
  - ARENA-DLV-42918
  contributing_source_titles:
  - Yadlamalka Energy Project Commissioning Report
  - Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery Storage and
    Solar Project - Packages 2 and 3 Testing Report
  contributing_sources:
  - source_title: Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery
      Storage and Solar Project - Packages 2 and 3 Testing Report
    pdf_url: https://arena.gov.au/assets/2024/10/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Project-Packages-2-and-3-Testing-Report.pdf
    source_pages:
    - 4
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-spencer-energy-co-located-vanadium-flow-battery-storage-and-solar-project-packages-2-and-3-testing-report/
    markdown_filename: yadlamalka_energy_spencer_energy_co_located_vanadium_flow_battery_storage_and_solar_project_packages.md
  - source_title: Yadlamalka Energy Project Commissioning Report
    pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Commissioning-Report.pdf
    source_pages:
    - 13
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-commissioning-report/
    markdown_filename: yadlamalka_energy_project_commissioning_report.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-30053
  source_title: Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery
    Storage and Solar Project - Packages 2 and 3 Testing Report
  publish_date: 2024-05
  project_name: Yadlamalka Energy Spencer Energy Co-located Vanadium Flow Battery
    Storage and Solar Project
  what_happened: The site has a grid import power limitation of 1 MW AC at the point
    of connection, which constrained battery charging power to approximately 850 kW
    DC at the battery terminal when only grid power was available (i.e., without solar).
    This limitation made it impossible to conduct 1 MW AC charging tests at the PCS
    terminal and required test procedures to be modified.
  lesson_learnt: Grid import constraints at the point of connection must be accounted
    for in both the system design and the test plan for co-located solar-storage projects
    — import limits that appear adequate at system level can restrict storage charging
    capability to well below rated power when solar is unavailable, affecting both
    testing and operational flexibility.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: commissioning/integration
  proponent_type: project developer
  delay_category: data/validation/testing
  failure_mode: poor scoping
  outcome_class: re-scoped/adapted
  secondary_failure_mode: null
  intervention_note: Test procedures were modified — the 1 MW cycle test was redesigned
    as a 1 MW AC at site terminal (850 kW AC at PCS terminal), and charging at full
    power relied on combined grid plus PV input once solar was available in the morning.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id034
  - 6
  - 9
  evidence_excerpt: 'Note: Only DC round trip efficiency is computable. The site has
    an import power limitation of 1 MW AC at point of connexion. It is therefore impossible
    of performing a 1 MW AC at PCS terminal because of all the other equipment present
    on site and batteries auxiliary load.'
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-spencer-energy-co-located-vanadium-flow-battery-storage-and-solar-project-packages-2-and-3-testing-report/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 8/10/2024
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2024/10/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Project-Packages-2-and-3-Testing-Report.pdf
  markdown_filename: yadlamalka_energy_spencer_energy_co_located_vanadium_flow_battery_storage_and_solar_project_packages.md
  source_page_pdf: 6
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-30053
  contributing_source_titles:
  - Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery Storage and
    Solar Project - Packages 2 and 3 Testing Report
  contributing_sources:
  - source_title: Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery
      Storage and Solar Project - Packages 2 and 3 Testing Report
    pdf_url: https://arena.gov.au/assets/2024/10/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Project-Packages-2-and-3-Testing-Report.pdf
    source_pages: *id034
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-spencer-energy-co-located-vanadium-flow-battery-storage-and-solar-project-packages-2-and-3-testing-report/
    markdown_filename: yadlamalka_energy_spencer_energy_co_located_vanadium_flow_battery_storage_and_solar_project_packages.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.88
- record_id: ARENA-DLV-30054
  source_title: Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery
    Storage and Solar Project - Packages 2 and 3 Testing Report
  publish_date: 2024-05
  project_name: Yadlamalka Energy Spencer Energy Co-located Vanadium Flow Battery
    Storage and Solar Project
  what_happened: 'During the 2 MW rated-power cycle test (Test Case 2.3 #1), the charge
    profile was disturbed by irregular PV production. The 1 MW grid import limit meant
    the system was dependent on solar to reach 2 MW charging, making the charge rate
    variable and test conditions less controlled than intended.'
  lesson_learnt: For co-located solar-storage systems with grid import restrictions,
    testing at rated battery charge power is only reliably achievable when solar production
    is consistent — schedule high-power charge tests for periods of stable irradiance,
    or design the system with sufficient grid import headroom to charge independently
    of solar.
  issue_severity: minor
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: commissioning/integration
  proponent_type: project developer
  delay_category: data/validation/testing
  failure_mode: poor scoping
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: unvalidated technical assumptions
  intervention_note: The test was completed across three separate days (2, 7, and
    14 May 2024) to obtain repeatable results under varying conditions.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id035
  - 10
  evidence_excerpt: For a cycle at 2 MW the impact of the PV array production is greater
    than for the previous cycle. Site limitation of 1 MW import still apply. On the
    above graph, we can see the 2 MW charge was disturbed by irregular production
    from the PV array.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-spencer-energy-co-located-vanadium-flow-battery-storage-and-solar-project-packages-2-and-3-testing-report/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 8/10/2024
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2024/10/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Project-Packages-2-and-3-Testing-Report.pdf
  markdown_filename: yadlamalka_energy_spencer_energy_co_located_vanadium_flow_battery_storage_and_solar_project_packages.md
  source_page_pdf: 10
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-30054
  contributing_source_titles:
  - Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery Storage and
    Solar Project - Packages 2 and 3 Testing Report
  contributing_sources:
  - source_title: Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery
      Storage and Solar Project - Packages 2 and 3 Testing Report
    pdf_url: https://arena.gov.au/assets/2024/10/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Project-Packages-2-and-3-Testing-Report.pdf
    source_pages: *id035
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-spencer-energy-co-located-vanadium-flow-battery-storage-and-solar-project-packages-2-and-3-testing-report/
    markdown_filename: yadlamalka_energy_spencer_energy_co_located_vanadium_flow_battery_storage_and_solar_project_packages.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: technical underperformance
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-30055
  source_title: Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery
    Storage and Solar Project - Packages 2 and 3 Testing Report
  publish_date: 2024-05
  project_name: Yadlamalka Energy Spencer Energy Co-located Vanadium Flow Battery
    Storage and Solar Project
  what_happened: 'During the third 2 MW rated-power cycle (Test Case 2.3 #3), Invinity
    implemented updated Battery Management System parameters that introduced a 6%
    depth-of-discharge buffer (3% at low SoC and 3% at high SoC) to improve system
    stability. This reduced the customer-usable DoD to approximately 94%, while the
    BMS continued to report 0–100% SoC to the operator.'
  lesson_learnt: BMS firmware or parameter updates applied during the testing phase
    can alter effective usable capacity without changing reported SoC values — project
    teams should be aware that vendor-applied stability improvements may reduce accessible
    energy and ensure that performance guarantees reference usable DoD rather than
    nominal SoC range.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: commissioning/integration
  proponent_type: project developer
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: re-scoped/adapted
  secondary_failure_mode: unvalidated integration
  intervention_note: Invinity applied updated BMS stability parameters mid-testing;
    the project team documented the resulting DoD reduction so the operator could
    understand the effective usable capacity versus reported SoC.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id036
  - 12
  evidence_excerpt: For this thirst cycle at 2 MW, Invinity experiment system stability
    improved parameters to ensure smooth operation for the operator. This means the
    Battery Management System crops the DOD by 6 % (3% buffer at low SOC and 3 % at
    high SOC). The usable DOD for the customer is then 94 % but the BMS report 0 to
    100 % SOC. This explains the reduction of power in discharge.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-spencer-energy-co-located-vanadium-flow-battery-storage-and-solar-project-packages-2-and-3-testing-report/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 8/10/2024
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2024/10/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Project-Packages-2-and-3-Testing-Report.pdf
  markdown_filename: yadlamalka_energy_spencer_energy_co_located_vanadium_flow_battery_storage_and_solar_project_packages.md
  source_page_pdf: 12
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-30055
  contributing_source_titles:
  - Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery Storage and
    Solar Project - Packages 2 and 3 Testing Report
  contributing_sources:
  - source_title: Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery
      Storage and Solar Project - Packages 2 and 3 Testing Report
    pdf_url: https://arena.gov.au/assets/2024/10/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Project-Packages-2-and-3-Testing-Report.pdf
    source_pages: *id036
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-spencer-energy-co-located-vanadium-flow-battery-storage-and-solar-project-packages-2-and-3-testing-report/
    markdown_filename: yadlamalka_energy_spencer_energy_co_located_vanadium_flow_battery_storage_and_solar_project_packages.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: technical underperformance
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-30056
  source_title: Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery
    Storage and Solar Project - Packages 2 and 3 Testing Report
  publish_date: 2024-05
  project_name: Yadlamalka Energy Spencer Energy Co-located Vanadium Flow Battery
    Storage and Solar Project
  what_happened: Comparison of Test Cases 2.5a and 2.5b demonstrated that keeping
    the VFB system enabled (active) during a 4-hour hold at 70% SoC resulted in a
    round-trip efficiency of 69%, versus 76.04% when the system was held in disabled
    mode. The enabled state consumed an additional 552 kWh AC in auxiliary power and
    caused a self-discharge loss of approximately 2.3% SoC (equivalent to ~991 kWh
    DC) over the 4-hour hold period.
  lesson_learnt: For vanadium flow battery systems, holding the battery in an enabled/active
    state during idle periods significantly increases auxiliary consumption and self-discharge
    — operators should disable the system during extended idle periods rather than
    keeping it active, to preserve round-trip efficiency and minimise parasitic losses.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: The two test cases (2.5a active, 2.5b disabled) were designed
    to quantify this difference; results directly inform operator dispatch strategy
    to minimise parasitic losses during idle periods.
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id037
  - 16
  evidence_excerpt: 'There is a clear loss in R.T.E from 76.04 to 69% when the battery
    is kept enabled without transferring any power. By keeping the battery enable:
    it increases the auxiliary power consumption by 552 kWh AC, and self-discharge
    the battery with a net loss of 2.3% of SOC... corresponding to 991 kWh DC and
    909 kWh AC of self-discharge over 4 hours.'
  confidence_note: Lifecycle phase coded as operations rather than commissioning/integration
    because this finding directly governs operational dispatch decisions post-commissioning.
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-spencer-energy-co-located-vanadium-flow-battery-storage-and-solar-project-packages-2-and-3-testing-report/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 8/10/2024
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2024/10/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Project-Packages-2-and-3-Testing-Report.pdf
  markdown_filename: yadlamalka_energy_spencer_energy_co_located_vanadium_flow_battery_storage_and_solar_project_packages.md
  source_page_pdf: 16
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-30056
  contributing_source_titles:
  - Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery Storage and
    Solar Project - Packages 2 and 3 Testing Report
  contributing_sources:
  - source_title: Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery
      Storage and Solar Project - Packages 2 and 3 Testing Report
    pdf_url: https://arena.gov.au/assets/2024/10/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Project-Packages-2-and-3-Testing-Report.pdf
    source_pages: *id037
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-spencer-energy-co-located-vanadium-flow-battery-storage-and-solar-project-packages-2-and-3-testing-report/
    markdown_filename: yadlamalka_energy_spencer_energy_co_located_vanadium_flow_battery_storage_and_solar_project_packages.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: technical underperformance
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-30057
  source_title: Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery
    Storage and Solar Project - Packages 2 and 3 Testing Report
  publish_date: 2024-05
  project_name: Yadlamalka Energy Spencer Energy Co-located Vanadium Flow Battery
    Storage and Solar Project
  what_happened: 'At maximum available power (~3 MW, Test Case 2.4), the DC round-trip
    efficiency measured 70.19%, compared to 74.45% at 1 MW (Test Case 2.2) and 73.09–73.36%
    at 2 MW rated power (Test Cases 2.3 #1 and #2). Higher power operation resulted
    in lower round-trip efficiency.'
  lesson_learnt: VFB round-trip efficiency degrades at higher discharge/charge power
    rates — for revenue-optimisation dispatch strategies, operators should model the
    efficiency-power trade-off and avoid maximum-power operation unless the energy
    arbitrage premium justifies the additional losses.
  issue_severity: minor
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id038
  - 9
  - 10
  - 11
  - 13
  evidence_excerpt: 'R.T.E. 74.45% [at 1 MW, Case 2.2]... R.T.E. 73.36% [at 2 MW,
    Case 2.3 #1]... R.T.E. 70.19% [at ~3 MW, Case 2.4]'
  confidence_note: RTE values drawn from Tables 1, 2, and 5 across multiple test cases;
    the power-efficiency relationship is consistent across three data points.
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-spencer-energy-co-located-vanadium-flow-battery-storage-and-solar-project-packages-2-and-3-testing-report/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 8/10/2024
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2024/10/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Project-Packages-2-and-3-Testing-Report.pdf
  markdown_filename: yadlamalka_energy_spencer_energy_co_located_vanadium_flow_battery_storage_and_solar_project_packages.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-30057
  contributing_source_titles:
  - Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery Storage and
    Solar Project - Packages 2 and 3 Testing Report
  contributing_sources:
  - source_title: Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery
      Storage and Solar Project - Packages 2 and 3 Testing Report
    pdf_url: https://arena.gov.au/assets/2024/10/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Project-Packages-2-and-3-Testing-Report.pdf
    source_pages: *id038
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-spencer-energy-co-located-vanadium-flow-battery-storage-and-solar-project-packages-2-and-3-testing-report/
    markdown_filename: yadlamalka_energy_spencer_energy_co_located_vanadium_flow_battery_storage_and_solar_project_packages.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: technical underperformance
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-30058
  source_title: Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery
    Storage and Solar Project - Packages 2 and 3 Testing Report
  publish_date: 2024-05
  project_name: Yadlamalka Energy Spencer Energy Co-located Vanadium Flow Battery
    Storage and Solar Project
  what_happened: Test Case 3.4 demonstrated that the co-located VFB and solar system
    can sustain a combined 2 MW DC output to the grid even as solar production fades,
    with the VFB seamlessly maintaining power output. The test confirmed successful
    integration of PV and battery in a DC-coupled architecture for grid export.
  lesson_learnt: DC-coupled co-located solar-storage architectures can successfully
    provide firm power export that persists through solar intermittency — the battery
    automatically compensates for PV production drops, supporting grid services that
    require consistent power output.
  issue_severity: none
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: commissioning/integration
  proponent_type: project developer
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id039
  - 18
  evidence_excerpt: Test successful as when the PV production fade off, the site keep
    on outputting 2 MW DC or 1.93 MW AC.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-spencer-energy-co-located-vanadium-flow-battery-storage-and-solar-project-packages-2-and-3-testing-report/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 8/10/2024
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2024/10/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Project-Packages-2-and-3-Testing-Report.pdf
  markdown_filename: yadlamalka_energy_spencer_energy_co_located_vanadium_flow_battery_storage_and_solar_project_packages.md
  source_page_pdf: 18
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-30058
  contributing_source_titles:
  - Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery Storage and
    Solar Project - Packages 2 and 3 Testing Report
  contributing_sources:
  - source_title: Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery
      Storage and Solar Project - Packages 2 and 3 Testing Report
    pdf_url: https://arena.gov.au/assets/2024/10/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Project-Packages-2-and-3-Testing-Report.pdf
    source_pages: *id039
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-spencer-energy-co-located-vanadium-flow-battery-storage-and-solar-project-packages-2-and-3-testing-report/
    markdown_filename: yadlamalka_energy_spencer_energy_co_located_vanadium_flow_battery_storage_and_solar_project_packages.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-30059
  source_title: Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery
    Storage and Solar Project - Packages 2 and 3 Testing Report
  publish_date: 2024-05
  project_name: Yadlamalka Energy Spencer Energy Co-located Vanadium Flow Battery
    Storage and Solar Project
  what_happened: Several originally distinct test cases in Test Package 3 (cases 3.1,
    3.2, 3.3) could not be executed as standalone solar-only charge tests because
    intermittent PV production made full solar-only charging impractical. These test
    cases were satisfied by referencing evidence from Test Package 2 cycles that incidentally
    included solar-dominant or solar-only charging phases.
  lesson_learnt: For co-located solar-storage test programs, solar-only charging test
    cases should not be designed as standalone tests — the intermittent nature of
    PV makes it unreliable as the sole power source for a controlled full-cycle test.
    Design test cases to capture solar contribution evidence within broader system
    cycles rather than attempting pure solar-only tests.
  issue_severity: minor
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: commissioning/integration
  proponent_type: project developer
  delay_category: data/validation/testing
  failure_mode: unvalidated technical assumptions
  outcome_class: re-scoped/adapted
  secondary_failure_mode: poor scoping
  intervention_note: 'Test cases 3.1, 3.2, and 3.3 were satisfied by referencing solar-dominant
    charging periods within Test Package 2 cycles (2.3 #1, #2, #3 and 2.4) rather
    than executing separate standalone tests.'
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id040
  - 17
  evidence_excerpt: Because of the intermittent nature of solar PV production, it
    is not possible to do a charge from solar alone during the entire charge of the
    battery. See one of the following charge to witness charge with a large part of
    PV.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-spencer-energy-co-located-vanadium-flow-battery-storage-and-solar-project-packages-2-and-3-testing-report/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 8/10/2024
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2024/10/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Project-Packages-2-and-3-Testing-Report.pdf
  markdown_filename: yadlamalka_energy_spencer_energy_co_located_vanadium_flow_battery_storage_and_solar_project_packages.md
  source_page_pdf: 17
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-30059
  contributing_source_titles:
  - Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery Storage and
    Solar Project - Packages 2 and 3 Testing Report
  contributing_sources:
  - source_title: Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery
      Storage and Solar Project - Packages 2 and 3 Testing Report
    pdf_url: https://arena.gov.au/assets/2024/10/Yadlamalka-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Project-Packages-2-and-3-Testing-Report.pdf
    source_pages: *id040
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-spencer-energy-co-located-vanadium-flow-battery-storage-and-solar-project-packages-2-and-3-testing-report/
    markdown_filename: yadlamalka_energy_spencer_energy_co_located_vanadium_flow_battery_storage_and_solar_project_packages.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-42901
  source_title: Yadlamalka Energy Project Commissioning Report
  publish_date: '2024-05-13'
  project_name: Yadlamalka Energy Project
  what_happened: The project team was constituted as a multi-organisation consortium,
    each member bringing distinct domain expertise. Despite COVID-19 preventing in-person
    travel for a large portion of the project, the team maintained collaboration through
    daily emails and weekly video calls and successfully delivered a first-of-a-kind
    system.
  lesson_learnt: For complex, first-of-a-kind systems, assemble a team whose combined
    expertise covers every domain required; establish trust-based relationships and
    maintain structured, frequent communication (daily email and weekly video calls)
    as a substitute when in-person collaboration is not possible.
  issue_severity: minor
  project_type: multi-technology/hybrid
  project_scale_band: first commercial/FOAK
  lifecycle_phase: development/design
  proponent_type: project developer
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: Regular video calls and a comprehensive set of technical documentation
    were used to compensate for COVID-19 travel restrictions throughout the design
    and development phase.
  transferability: broad
  delay_magnitude: null
  technology_domain: hybrid systems
  source_pages: &id041
  - 17
  evidence_excerpt: COVID 19 prevented travel to/from Australia and between states
    for a large portion of the project duration. The project team had to maximise
    virtual communication through video calls, and a comprehensive set of technical
    documentation.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-commissioning-report/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 15/08/2024
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Commissioning-Report.pdf
  markdown_filename: yadlamalka_energy_project_commissioning_report.md
  source_page_pdf: 17
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-42901
  contributing_source_titles:
  - Yadlamalka Energy Project Commissioning Report
  contributing_sources:
  - source_title: Yadlamalka Energy Project Commissioning Report
    pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Commissioning-Report.pdf
    source_pages: *id041
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-commissioning-report/
    markdown_filename: yadlamalka_energy_project_commissioning_report.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-42905
  source_title: Yadlamalka Energy Project Commissioning Report
  publish_date: '2024-05-13'
  project_name: Yadlamalka Energy Project
  what_happened: PV panel supporting structures were affected by COVID-19 supply chain
    delays, becoming the critical path item and delaying the project by 8 weeks.
  lesson_learnt: PV supporting structure procurement should be identified and managed
    as a potential critical path item — even for experienced EPC contractors, COVID-era
    and post-COVID supply chain delays on structural components can add 2+ months
    to the schedule.
  issue_severity: moderate
  project_type: multi-technology/hybrid
  project_scale_band: first commercial/FOAK
  lifecycle_phase: procurement
  proponent_type: project developer
  delay_category: procurement/supply chain
  failure_mode: execution & logistics
  outcome_class: delayed but recoverable
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: 1-3 months
  technology_domain: solar PV
  source_pages: &id042
  - 18
  evidence_excerpt: Procurement of the PV panels, and their supporting structures
    was affected by supply chain delays resulting from the COVID 19 crisis. The project
    was delayed by 8 weeks due to supporting structures deliveries only that had become
    critical path.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-commissioning-report/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 15/08/2024
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Commissioning-Report.pdf
  markdown_filename: yadlamalka_energy_project_commissioning_report.md
  source_page_pdf: 18
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-42905
  contributing_source_titles:
  - Yadlamalka Energy Project Commissioning Report
  contributing_sources:
  - source_title: Yadlamalka Energy Project Commissioning Report
    pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Commissioning-Report.pdf
    source_pages: *id042
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-commissioning-report/
    markdown_filename: yadlamalka_energy_project_commissioning_report.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: schedule slippage
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-42906
  source_title: Yadlamalka Energy Project Commissioning Report
  publish_date: '2024-05-13'
  project_name: Yadlamalka Energy Project
  what_happened: The project was originally planned for a site at Yadlamalka Station
    but had to be relocated to Port Pirie due to planning issues. The MVPS (a 9–10
    month lead-time item) had already been ordered and was consequently delivered
    to site 12 months ahead of when it was actually needed.
  lesson_learnt: MVPS and DC-DC converter procurement should be initiated as one of
    the first actions on any new project — these are long lead items (9–10 months)
    likely to be on or near the critical path; site relocation or other early-project
    changes will not remove this constraint and may compound storage and maintenance
    obligations.
  issue_severity: major
  project_type: multi-technology/hybrid
  project_scale_band: first commercial/FOAK
  lifecycle_phase: procurement
  proponent_type: project developer
  delay_category: procurement/supply chain
  failure_mode: poor scoping
  outcome_class: re-scoped/adapted
  secondary_failure_mode: execution & logistics
  intervention_note: Invinity managed preventative maintenance in accordance with
    manufacturer's guidelines during the 12-month storage period; fumigation for Australian
    import clearance was anticipated and completed before arrival, avoiding customs
    issues.
  transferability: broad
  delay_magnitude: not quantified
  technology_domain: hybrid systems
  source_pages:
  - 18
  - 19
  evidence_excerpt: Although MVPS are long lead items with 9 to 10 months lead-times
    and usually is the critical path of similar projects, it didn't affect the Yadlamalka
    project. This is because the project was originally planned to be located at Yadlamalka
    Station but had to be relocated to Port Pirie for planning issues. This meant
    that the MVPS was delivered 12 months before its delivery to site.
  confidence_note: Canonical record merged from 2 source records across 1 document(s).
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-commissioning-report/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 15/08/2024
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Commissioning-Report.pdf
  markdown_filename: yadlamalka_energy_project_commissioning_report.md
  source_page_pdf: 18
  corroboration_count: 2
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-42906
  - ARENA-DLV-42917
  contributing_source_titles:
  - Yadlamalka Energy Project Commissioning Report
  contributing_sources:
  - source_title: Yadlamalka Energy Project Commissioning Report
    pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Commissioning-Report.pdf
    source_pages:
    - 18
    - 19
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-commissioning-report/
    markdown_filename: yadlamalka_energy_project_commissioning_report.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-42907
  source_title: Yadlamalka Energy Project Commissioning Report
  publish_date: '2024-05-13'
  project_name: Yadlamalka Energy Project
  what_happened: One DC-DC converter was damaged during handling on site — a cooling
    fan inside the unit was broken and required replacement, which had a relatively
    long lead time, causing a few weeks' delay to final commissioning.
  lesson_learnt: Plan for the possibility of handling damage to sensitive power electronics
    on site; maintain or pre-order critical spare parts (e.g. cooling fans) for long-lead-time
    equipment to avoid commissioning delays if damage occurs.
  issue_severity: minor
  project_type: multi-technology/hybrid
  project_scale_band: first commercial/FOAK
  lifecycle_phase: construction/installation
  proponent_type: project developer
  delay_category: construction/installation
  failure_mode: execution & logistics
  outcome_class: delayed but recoverable
  secondary_failure_mode: null
  intervention_note: Replacement cooling fan was sourced and installed; the delay
    was a few weeks only and did not affect the overall project completion.
  transferability: moderate
  delay_magnitude: 1-3 months
  technology_domain: hybrid systems
  source_pages: &id043
  - 19
  evidence_excerpt: One of the DC-DC converters was damaged during handling. A cooling
    fan was damaged inside the DC-DC converter, that needed to be replaced, but had
    a relatively long lead time, causing a few weeks delay on final commissioning.
  confidence_note: Delay magnitude stated as 'a few weeks' — coded 1–3 months as the
    closest band; could be <1 month.
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-commissioning-report/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 15/08/2024
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Commissioning-Report.pdf
  markdown_filename: yadlamalka_energy_project_commissioning_report.md
  source_page_pdf: 19
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-42907
  contributing_source_titles:
  - Yadlamalka Energy Project Commissioning Report
  contributing_sources:
  - source_title: Yadlamalka Energy Project Commissioning Report
    pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Commissioning-Report.pdf
    source_pages: *id043
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-commissioning-report/
    markdown_filename: yadlamalka_energy_project_commissioning_report.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: technical underperformance
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-42908
  source_title: Yadlamalka Energy Project Commissioning Report
  publish_date: '2024-05-13'
  project_name: Yadlamalka Energy Project
  what_happened: By the time the MVPS equipment was installed on site after 12 months
    of storage, its firmware was obsolete and required several software updates before
    it could be commissioned.
  lesson_learnt: When power electronics equipment is procured and stored for an extended
    period before installation, factor in firmware obsolescence — budget time and
    vendor support for software updates at commissioning, as standard equipment following
    regular update cycles can become out-of-date during long storage.
  issue_severity: minor
  project_type: multi-technology/hybrid
  project_scale_band: first commercial/FOAK
  lifecycle_phase: commissioning/integration
  proponent_type: project developer
  delay_category: commissioning/integration
  failure_mode: execution & logistics
  outcome_class: delayed but recoverable
  secondary_failure_mode: null
  intervention_note: Software updates were applied to bring the MVPS to current firmware
    before commissioning proceeded.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: hybrid systems
  source_pages: &id044
  - 19
  evidence_excerpt: By the time the equipment was installed on site, the MVPS software
    was obsolete and required several software updates to be brought up to date.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-commissioning-report/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 15/08/2024
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Commissioning-Report.pdf
  markdown_filename: yadlamalka_energy_project_commissioning_report.md
  source_page_pdf: 19
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-42908
  contributing_source_titles:
  - Yadlamalka Energy Project Commissioning Report
  contributing_sources:
  - source_title: Yadlamalka Energy Project Commissioning Report
    pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Commissioning-Report.pdf
    source_pages: *id044
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-commissioning-report/
    markdown_filename: yadlamalka_energy_project_commissioning_report.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: technical underperformance
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-42910
  source_title: Yadlamalka Energy Project Commissioning Report
  publish_date: '2024-05-13'
  project_name: Yadlamalka Energy Project
  what_happened: Integrating the control software across five different organisations'
    standard platforms (AEMO/SAPN signals, Habitat's Dispatch Optimiser, AZZO's ENERGYX
    plant controller, SMA's Power Plant Manager, and Invinity's BMS) required approximately
    one year of collaborative interface definition work before integration could begin
    in earnest.
  lesson_learnt: When building a multi-vendor control system, contract a software
    integration specialist with large energy system experience and start integration
    work as early as possible — nothing is plug and play, and interface definition
    across multiple standard packages alone can take up to a year.
  issue_severity: moderate
  project_type: multi-technology/hybrid
  project_scale_band: first commercial/FOAK
  lifecycle_phase: development/design
  proponent_type: project developer
  delay_category: commissioning/integration
  failure_mode: unvalidated integration
  outcome_class: successful demonstration
  secondary_failure_mode: poor scoping
  intervention_note: A dedicated software integration specialist (AZZO) was contracted
    to manage integration across all packages; thorough testing was completed prior
    to site delivery and continued for several weeks post energisation.
  transferability: broad
  delay_magnitude: not quantified
  technology_domain: hybrid systems
  source_pages: &id045
  - 19
  - 20
  evidence_excerpt: The first step for this integration work was for Habitat, Invinity,
    Azzo and SMA to understand the functionality of each other's software package
    in sufficient detail to define the interfaces between each package. This was done
    over a period of a year, with regular video calls and documentation reviews.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-commissioning-report/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 15/08/2024
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Commissioning-Report.pdf
  markdown_filename: yadlamalka_energy_project_commissioning_report.md
  source_page_pdf: 19
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-42910
  contributing_source_titles:
  - Yadlamalka Energy Project Commissioning Report
  contributing_sources:
  - source_title: Yadlamalka Energy Project Commissioning Report
    pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Commissioning-Report.pdf
    source_pages: *id045
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-commissioning-report/
    markdown_filename: yadlamalka_energy_project_commissioning_report.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: integration failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-42911
  source_title: Yadlamalka Energy Project Commissioning Report
  publish_date: '2024-05-13'
  project_name: Yadlamalka Energy Project
  what_happened: VFB control integration required specific start-stop signalling not
    needed for lithium batteries — the ability to start and stop VFBs at will to reduce
    auxiliary loads had to be implemented as a distinct interface in the main plant
    controller, representing a non-trivial difference from standard lithium-battery
    integration.
  lesson_learnt: Project teams switching from lithium to vanadium flow battery technology
    should not assume controls integration is equivalent — VFBs have distinct operational
    characteristics (e.g. start-stop for auxiliary load management) that require bespoke
    interface development in the plant controller.
  issue_severity: minor
  project_type: multi-technology/hybrid
  project_scale_band: first commercial/FOAK
  lifecycle_phase: development/design
  proponent_type: project developer
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: AZZO implemented the required start-stop signal interface in
    the ENERGYX plant controller in close cooperation with Invinity's control team.
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id046
  - 19
  - 20
  evidence_excerpt: There are a few notable differences between the controls of VFBs
    and lithium batteries. The main ones are the ability to start and stop VFBs at
    will and at short notice to reduce auxiliary loads, and the need for such a start-stop
    signal to enable and disable the batteries from the main plant controller developed
    by Azzo.
  confidence_note: 'project_type reconciled to ''multi-technology/hybrid'' from: multi-technology/hybrid
    (13/20), storage (7/20)'
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-commissioning-report/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 15/08/2024
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Commissioning-Report.pdf
  markdown_filename: yadlamalka_energy_project_commissioning_report.md
  source_page_pdf: 19
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-42911
  contributing_source_titles:
  - Yadlamalka Energy Project Commissioning Report
  contributing_sources:
  - source_title: Yadlamalka Energy Project Commissioning Report
    pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Commissioning-Report.pdf
    source_pages: *id046
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-commissioning-report/
    markdown_filename: yadlamalka_energy_project_commissioning_report.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-42913
  source_title: Yadlamalka Energy Project Commissioning Report
  publish_date: '2024-05-13'
  project_name: Yadlamalka Energy Project
  what_happened: Following Invinity commissioning engineers departing site, local
    engineers who had been trained during commissioning were able to address minor
    issues with the batteries in the weeks afterwards, reducing dependence on the
    OEM for post-commissioning support.
  lesson_learnt: Arrange for the OEM to train local engineers during on-site commissioning
    — even a brief knowledge transfer to site-based personnel enables faster resolution
    of minor post-commissioning issues and reduces costly OEM call-out time.
  issue_severity: minor
  project_type: multi-technology/hybrid
  project_scale_band: first commercial/FOAK
  lifecycle_phase: commissioning/integration
  proponent_type: project developer
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: Invinity trained local engineers during commissioning to handle
    common interventions and repairs; these engineers subsequently resolved minor
    post-commissioning issues independently.
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id047
  - 22
  evidence_excerpt: Invinity trained local engineers during the commissioning of the
    batteries. They are trained to do most common interventions and repairs on the
    batteries. This has proven extremely useful to address a few minor issues during
    the weeks after Invinity engineers had left site post commissioning.
  confidence_note: 'project_type reconciled to ''multi-technology/hybrid'' from: multi-technology/hybrid
    (13/20), storage (7/20)'
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-commissioning-report/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 15/08/2024
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Commissioning-Report.pdf
  markdown_filename: yadlamalka_energy_project_commissioning_report.md
  source_page_pdf: 22
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-42913
  contributing_source_titles:
  - Yadlamalka Energy Project Commissioning Report
  contributing_sources:
  - source_title: Yadlamalka Energy Project Commissioning Report
    pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Commissioning-Report.pdf
    source_pages: *id047
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-commissioning-report/
    markdown_filename: yadlamalka_energy_project_commissioning_report.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-42914
  source_title: Yadlamalka Energy Project Commissioning Report
  publish_date: '2024-05-13'
  project_name: Yadlamalka Energy Project
  what_happened: 'FCAS testing (Test Package #4) required the project team to develop
    deep expertise in AEMO''s FCAS qualification requirements from near-zero baseline
    knowledge, including the Market Ancillary Services Specification and BESS contingency
    FCAS registration requirements. The Very Fast FCAS regime, not in existence when
    the original 2021 test plan was written, also had to be added.'
  lesson_learnt: FCAS qualification testing requires specialist regulatory knowledge
    that is scarce in Australia — engage AEMO specialists directly during test plan
    development and allow sufficient lead time for the team to climb the learning
    curve; do not rely on an early-project test plan remaining fit-for-purpose over
    a multi-year project as FCAS regimes evolve.
  issue_severity: moderate
  project_type: multi-technology/hybrid
  project_scale_band: first commercial/FOAK
  lifecycle_phase: commissioning/integration
  proponent_type: project developer
  delay_category: data/validation/testing
  failure_mode: poor scoping
  outcome_class: delayed but recoverable
  secondary_failure_mode: regulatory & approvals
  intervention_note: The project team conducted video calls with AEMO specialists
    to align the test plan with current requirements; the FCAS test plan was revised
    in detail during the three months prior to testing.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id048
  - 23
  - 24
  evidence_excerpt: The project team from Habitat and Invinity have climbed a very
    steep learning curve to understand the test requirements and expected outcome.
    Support by the AEMO experts was crucial to understanding the test requirements...
    back in 2021 when the project started and the original test plan was defined,
    the Very Fast FCAS regime wasn't implemented. It was nevertheless added to the
    final test plan.
  confidence_note: 'project_type reconciled to ''multi-technology/hybrid'' from: multi-technology/hybrid
    (13/20), storage (7/20)'
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-commissioning-report/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 15/08/2024
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Commissioning-Report.pdf
  markdown_filename: yadlamalka_energy_project_commissioning_report.md
  source_page_pdf: 23
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-42914
  contributing_source_titles:
  - Yadlamalka Energy Project Commissioning Report
  contributing_sources:
  - source_title: Yadlamalka Energy Project Commissioning Report
    pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Commissioning-Report.pdf
    source_pages: *id048
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-commissioning-report/
    markdown_filename: yadlamalka_energy_project_commissioning_report.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: resource/capability shortfall
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-42916
  source_title: Yadlamalka Energy Project Commissioning Report
  publish_date: '2024-05-13'
  project_name: Yadlamalka Energy Project
  what_happened: The project successfully demonstrated the world-first direct DC coupling
    of PV with Vanadium Flow Batteries at commercial scale (6 MWp PV / 2 MW – 8 MWh
    AC VFB), using only proven component technologies combined in a novel architecture,
    with the system meeting requirements for commercial trading and FCAS services
    on the South Australian grid.
  lesson_learnt: First-of-a-kind system risk can be managed by selecting individually
    proven components and technologies and combining them in a novel architecture,
    rather than introducing multiple untested technologies simultaneously — this approach
    limits technical risk while still enabling genuine innovation.
  issue_severity: none
  project_type: multi-technology/hybrid
  project_scale_band: first commercial/FOAK
  lifecycle_phase: commissioning/integration
  proponent_type: project developer
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: hybrid systems
  source_pages: &id049
  - 6
  evidence_excerpt: The project demonstrated that VFBs and PV DC couples systems could
    be integrated successfully. The project team developed the key design and development
    knowledge required to create such a system... resulting in a renewable energy
    asset that meets the requirements for commercial trading and the supply of ancillary
    services on the South Australia grid.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-commissioning-report/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 15/08/2024
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Commissioning-Report.pdf
  markdown_filename: yadlamalka_energy_project_commissioning_report.md
  source_page_pdf: 6
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-42916
  contributing_source_titles:
  - Yadlamalka Energy Project Commissioning Report
  contributing_sources:
  - source_title: Yadlamalka Energy Project Commissioning Report
    pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Commissioning-Report.pdf
    source_pages: *id049
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-commissioning-report/
    markdown_filename: yadlamalka_energy_project_commissioning_report.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-42919
  source_title: Yadlamalka Energy Project Commissioning Report
  publish_date: '2024-05-13'
  project_name: Yadlamalka Energy Project
  what_happened: The direct DC coupling architecture allowed PV to be oversized to
    130% of the rated PCS power (6 MWp DC against a 4.6 MVA PCS), compared to the
    105–115% typical of AC-coupled solutions, while also enabling excess PV to charge
    batteries with only 2% conversion losses rather than the 4% losses of an AC-coupled
    system.
  lesson_learnt: Direct DC coupling of PV and battery storage enables both higher
    PV array sizing ratios (130% vs 105–115% of PCS rating) and lower charging losses
    (2% vs 4%), making it a commercially attractive architecture for co-located PV-plus-storage
    projects where maximising output from a single grid connection point is a priority.
  issue_severity: none
  project_type: multi-technology/hybrid
  project_scale_band: first commercial/FOAK
  lifecycle_phase: development/design
  proponent_type: project developer
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: follow-on scale-up enabled
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: hybrid systems
  source_pages: &id050
  - 9
  - 10
  evidence_excerpt: The innovative architecture for the Yadlamalka power plant allows
    for a PV array sizing of 130% of the rated power of the PCS... AC coupled system
    would go twice through the conversion, or 4% losses on all energy transferred
    from PV to batteries. With Direct DC Coupling, these losses are reduced to the
    2% losses in the coupling DC-DC converters.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-commissioning-report/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 15/08/2024
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Commissioning-Report.pdf
  markdown_filename: yadlamalka_energy_project_commissioning_report.md
  source_page_pdf: 10
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-42919
  contributing_source_titles:
  - Yadlamalka Energy Project Commissioning Report
  contributing_sources:
  - source_title: Yadlamalka Energy Project Commissioning Report
    pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Commissioning-Report.pdf
    source_pages: *id050
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-commissioning-report/
    markdown_filename: yadlamalka_energy_project_commissioning_report.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-42920
  source_title: Yadlamalka Energy Project Commissioning Report
  publish_date: '2024-05-13'
  project_name: Yadlamalka Energy Project
  what_happened: Thermal modelling and analysis of energy flows, ambient temperatures,
    and solar gain during design established that shading structures were only required
    on the interconnection panels — not on the MVPS, DC-DC converters, or batteries
    — avoiding the cost of shading all equipment.
  lesson_learnt: Do not assume all outdoor power electronics and battery equipment
    requires shading in hot climates — conduct detailed thermal modelling of energy
    flows and solar gain before specifying shading structures, as this can identify
    where shading is genuinely necessary and avoid unnecessary cost.
  issue_severity: none
  project_type: multi-technology/hybrid
  project_scale_band: first commercial/FOAK
  lifecycle_phase: development/design
  proponent_type: project developer
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: hybrid systems
  source_pages: &id051
  - 11
  evidence_excerpt: 'Shading was initially considered for all equipment on site: MVPS,
    DC-DC converters, batteries and interconnection panels. After careful thermal
    modelling and analysis of the energy flows, ambient temperatures and taking into
    account solar gain, it was found that shading was only required on the interconnection
    panels.'
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-commissioning-report/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 15/08/2024
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Commissioning-Report.pdf
  markdown_filename: yadlamalka_energy_project_commissioning_report.md
  source_page_pdf: 11
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-42920
  contributing_source_titles:
  - Yadlamalka Energy Project Commissioning Report
  contributing_sources:
  - source_title: Yadlamalka Energy Project Commissioning Report
    pdf_url: https://arena.gov.au/assets/2024/08/Yadlamalka-Spencer-Energy-Vanadium-Flow-Battery-Commissioning-Report.pdf
    source_pages: *id051
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-project-commissioning-report/
    markdown_filename: yadlamalka_energy_project_commissioning_report.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-67951
  source_title: Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery
    Storage and Solar Project - Factory Integration Testing Report
  publish_date: 2021-11
  project_name: Yadlamalka Energy Spencer Energy Co-located Vanadium Flow Battery
    Storage and Solar Project
  what_happened: 'During factory integration testing of the Invinity VS3-022 vanadium
    flow battery with the SMA DC-coupled architecture, transitions from charging to
    discharging repeatedly tripped the SMA DC-DC-Converter due to a severe power rating
    mismatch: the SMA DPS-500 is rated for 500 Adc while each VS3-Module is rated
    for approximately 15 Adc (~3% of inverter capacity), meaning even small control
    overshoots exceeded the current limits communicated via the SMA External Interface.'
  lesson_learnt: When integrating a battery system with a DC-coupled inverter, ensure
    the power ratings of the battery modules and inverter DC-DC converters are appropriately
    matched — a mismatch where battery modules represent only ~3% of inverter capacity
    makes reliable charge-to-discharge transitions impossible, as minor control overshoots
    will repeatedly trip the inverter. Parallelising additional battery modules significantly
    mitigates this issue.
  issue_severity: major
  project_type: storage
  project_scale_band: demonstration
  lifecycle_phase: commissioning/integration
  proponent_type: technology vendor
  delay_category: commissioning/integration
  failure_mode: unvalidated integration
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: unvalidated technical assumptions
  intervention_note: Using two VS3-Modules in parallel at one SMA DC-DC-Converter
    instead of one demonstrated a major improvement in transition reliability, reducing
    but not eliminating tripping events.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id052
  - 4
  - 29
  - 30
  evidence_excerpt: While the SMA DC-DC-Converter is rated for 500Adc and the control
    is optimized for this range, the VS3-Modules connected are rated for ~15Adc each,
    accounting to ~3% of the SMA DC-DC-Converter's capacity. So even small overshoots
    of the SMA DC-DC-Converter control could exceed the limitations provided through
    the SMA External Interface.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-spencer-energy-co-located-vanadium-flow-battery-storage-and-solar-project-factory-integration-testing-report/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 2/10/2024
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2024/10/Yadlamalka-Energy-Spencer-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Project-–-Factory-Integration-Testing-Report.pdf
  markdown_filename: yadlamalka_energy_spencer_energy_co_located_vanadium_flow_battery_storage_and_solar_project_factory_.md
  source_page_pdf: 30
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-67951
  contributing_source_titles:
  - Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery Storage and
    Solar Project - Factory Integration Testing Report
  contributing_sources:
  - source_title: Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery
      Storage and Solar Project - Factory Integration Testing Report
    pdf_url: https://arena.gov.au/assets/2024/10/Yadlamalka-Energy-Spencer-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Project-–-Factory-Integration-Testing-Report.pdf
    source_pages: *id052
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-spencer-energy-co-located-vanadium-flow-battery-storage-and-solar-project-factory-integration-testing-report/
    markdown_filename: yadlamalka_energy_spencer_energy_co_located_vanadium_flow_battery_storage_and_solar_project_factory_.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: integration failure
  secondary_failure_mode_v2: technical underperformance
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-67952
  source_title: Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery
    Storage and Solar Project - Factory Integration Testing Report
  publish_date: 2021-11
  project_name: Yadlamalka Energy Spencer Energy Co-located Vanadium Flow Battery
    Storage and Solar Project
  what_happened: Supply constraints meant that the VS3-Modules used in factory integration
    testing were fitted with a different type of DC-DC-Converter (Model A or B variant)
    from the ones specified for the actual Yadlamalka project, meaning test results
    cannot be directly applied to validate the production configuration.
  lesson_learnt: Factory integration testing should use production-equivalent hardware;
    where supply constraints force substitution, the proponent must explicitly assess
    and document the expected differences in system behaviour arising from the substituted
    components before relying on test results for the deployed configuration.
  issue_severity: moderate
  project_type: storage
  project_scale_band: demonstration
  lifecycle_phase: commissioning/integration
  proponent_type: technology vendor
  delay_category: procurement/supply chain
  failure_mode: unvalidated integration
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: execution & logistics
  intervention_note: The report noted it is up to the customer (Invinity) to evaluate
    the expected differences in system behaviour based on the different DC-DC-Converter
    types used in testing versus those in the actual project.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id053
  - 32
  - 33
  evidence_excerpt: Caused by supply constraints the VS3-Modules in Test used another
    type of DC-DC-Converters as in the original project. It is up to the customer
    to evaluate the expected differences in the system behavior based on the different
    types of DC-DC-Converter.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-spencer-energy-co-located-vanadium-flow-battery-storage-and-solar-project-factory-integration-testing-report/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 2/10/2024
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2024/10/Yadlamalka-Energy-Spencer-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Project-–-Factory-Integration-Testing-Report.pdf
  markdown_filename: yadlamalka_energy_spencer_energy_co_located_vanadium_flow_battery_storage_and_solar_project_factory_.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-67952
  contributing_source_titles:
  - Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery Storage and
    Solar Project - Factory Integration Testing Report
  contributing_sources:
  - source_title: Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery
      Storage and Solar Project - Factory Integration Testing Report
    pdf_url: https://arena.gov.au/assets/2024/10/Yadlamalka-Energy-Spencer-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Project-–-Factory-Integration-Testing-Report.pdf
    source_pages: *id053
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-spencer-energy-co-located-vanadium-flow-battery-storage-and-solar-project-factory-integration-testing-report/
    markdown_filename: yadlamalka_energy_spencer_energy_co_located_vanadium_flow_battery_storage_and_solar_project_factory_.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-67953
  source_title: Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery
    Storage and Solar Project - Factory Integration Testing Report
  publish_date: 2021-11
  project_name: Yadlamalka Energy Spencer Energy Co-located Vanadium Flow Battery
    Storage and Solar Project
  what_happened: During factory integration testing, one of the three VS3-Modules
    (Module 1) failed its initial power-up on the first day of testing and was unavailable
    for significant portions of the test period, meaning most testing was conducted
    with only one or two modules rather than the full complement of three.
  lesson_learnt: Factory integration test schedules should include contingency time
    for module-level faults discovered during initial power-up; reliance on all units
    being available from day one risks compressing the test programme, particularly
    where the number of test units is small.
  issue_severity: moderate
  project_type: storage
  project_scale_band: demonstration
  lifecycle_phase: commissioning/integration
  proponent_type: technology vendor
  delay_category: commissioning/integration
  failure_mode: execution & logistics
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: Testing continued with the remaining operational modules; Module
    1 was eventually brought back into operation for parallel testing on 28 October.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id054
  - 11
  - 20
  evidence_excerpt: First Power-Up of the Modules, Modul 1 NOK, Modul 2 OK ... Due
    to reoccurring issues in the startup of the VS3-Modules most of the time there
    was only one Module available for testing, so only within short timeframes it
    was possible to operate two modules at the same time.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-spencer-energy-co-located-vanadium-flow-battery-storage-and-solar-project-factory-integration-testing-report/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 2/10/2024
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2024/10/Yadlamalka-Energy-Spencer-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Project-–-Factory-Integration-Testing-Report.pdf
  markdown_filename: yadlamalka_energy_spencer_energy_co_located_vanadium_flow_battery_storage_and_solar_project_factory_.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-67953
  contributing_source_titles:
  - Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery Storage and
    Solar Project - Factory Integration Testing Report
  contributing_sources:
  - source_title: Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery
      Storage and Solar Project - Factory Integration Testing Report
    pdf_url: https://arena.gov.au/assets/2024/10/Yadlamalka-Energy-Spencer-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Project-–-Factory-Integration-Testing-Report.pdf
    source_pages: *id054
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-spencer-energy-co-located-vanadium-flow-battery-storage-and-solar-project-factory-integration-testing-report/
    markdown_filename: yadlamalka_energy_spencer_energy_co_located_vanadium_flow_battery_storage_and_solar_project_factory_.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: technical underperformance
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-67954
  source_title: Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery
    Storage and Solar Project - Factory Integration Testing Report
  publish_date: 2021-11
  project_name: Yadlamalka Energy Spencer Energy Co-located Vanadium Flow Battery
    Storage and Solar Project
  what_happened: Not all power flows and transitions defined in the test plan could
    be executed during the five-day factory integration test, including the full-charge
    scenario (100% SOC), grid-charging, and certain operating transitions. Time constraints
    also caused some planned transition tests at higher power levels to be skipped
    after repeated faults.
  lesson_learnt: Factory integration test windows for hybrid battery-inverter systems
    should be sized to accommodate repeated fault-recovery cycles and re-runs; a five-day
    window proved insufficient to complete the full test plan when module availability
    issues and repeated tripping events consumed significant time.
  issue_severity: moderate
  project_type: storage
  project_scale_band: demonstration
  lifecycle_phase: commissioning/integration
  proponent_type: technology vendor
  delay_category: data/validation/testing
  failure_mode: execution & logistics
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: data & measurement
  intervention_note: null
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id055
  - 4
  - 32
  - 33
  evidence_excerpt: Not all power flows and transitions from the test plan could be
    executed ... Further trials were skipped due to time constraints ... Due to limited
    time available for testing and the requirement to return to 0% SOC at the end
    of testing there was no full charge performed.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-spencer-energy-co-located-vanadium-flow-battery-storage-and-solar-project-factory-integration-testing-report/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 2/10/2024
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2024/10/Yadlamalka-Energy-Spencer-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Project-–-Factory-Integration-Testing-Report.pdf
  markdown_filename: yadlamalka_energy_spencer_energy_co_located_vanadium_flow_battery_storage_and_solar_project_factory_.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-67954
  contributing_source_titles:
  - Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery Storage and
    Solar Project - Factory Integration Testing Report
  contributing_sources:
  - source_title: Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery
      Storage and Solar Project - Factory Integration Testing Report
    pdf_url: https://arena.gov.au/assets/2024/10/Yadlamalka-Energy-Spencer-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Project-–-Factory-Integration-Testing-Report.pdf
    source_pages: *id055
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-spencer-energy-co-located-vanadium-flow-battery-storage-and-solar-project-factory-integration-testing-report/
    markdown_filename: yadlamalka_energy_spencer_energy_co_located_vanadium_flow_battery_storage_and_solar_project_factory_.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: schedule slippage
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-67955
  source_title: Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery
    Storage and Solar Project - Factory Integration Testing Report
  publish_date: 2021-11
  project_name: Yadlamalka Energy Spencer Energy Co-located Vanadium Flow Battery
    Storage and Solar Project
  what_happened: The Invinity FBESM (Flow Battery Energy System Manager) successfully
    communicated all required battery state signals — including voltage limits, current
    limits, state of charge, and connected battery capacity — to the SMA External
    Interface, and the SMA system was confirmed to respect and apply these limitations
    dynamically during operation.
  lesson_learnt: The SMA External Battery Interface communication protocol is compatible
    with the Invinity FBESM for DC-coupled applications; this integration pathway
    can be relied upon for multi-cluster vanadium flow battery deployments, provided
    the FBESM is configured to supply all mandatory signals.
  issue_severity: none
  project_type: storage
  project_scale_band: demonstration
  lifecycle_phase: commissioning/integration
  proponent_type: technology vendor
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id056
  - 15
  - 16
  - 17
  evidence_excerpt: Finally the FBESM could successfully prove to provide all required
    information for the SMA External Interface ... it could be successfully proven
    that the SMA System was allowed to operate up to the provided Limitations and
    that the Invinity System will update the limitations accordingly to the current
    state of the battery.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-spencer-energy-co-located-vanadium-flow-battery-storage-and-solar-project-factory-integration-testing-report/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 2/10/2024
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2024/10/Yadlamalka-Energy-Spencer-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Project-–-Factory-Integration-Testing-Report.pdf
  markdown_filename: yadlamalka_energy_spencer_energy_co_located_vanadium_flow_battery_storage_and_solar_project_factory_.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-67955
  contributing_source_titles:
  - Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery Storage and
    Solar Project - Factory Integration Testing Report
  contributing_sources:
  - source_title: Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery
      Storage and Solar Project - Factory Integration Testing Report
    pdf_url: https://arena.gov.au/assets/2024/10/Yadlamalka-Energy-Spencer-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Project-–-Factory-Integration-Testing-Report.pdf
    source_pages: *id056
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-spencer-energy-co-located-vanadium-flow-battery-storage-and-solar-project-factory-integration-testing-report/
    markdown_filename: yadlamalka_energy_spencer_energy_co_located_vanadium_flow_battery_storage_and_solar_project_factory_.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-67956
  source_title: Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery
    Storage and Solar Project - Factory Integration Testing Report
  publish_date: 2021-11
  project_name: Yadlamalka Energy Spencer Energy Co-located Vanadium Flow Battery
    Storage and Solar Project
  what_happened: The FBESM reported a nominal battery capacity of 84 Ah for one active
    VS3-Module, which appears to be approximately twice the actual value. While this
    may have limited impact if the ratio between clusters remains consistent, it would
    cause inaccurate available energy readings in the SMA Modbus interface.
  lesson_learnt: Battery management systems should be verified to report accurate
    nominal capacity values to the inverter's external interface during factory integration
    testing, as incorrect values affect power distribution logic between DC-DC-Converters
    and produce misleading available energy readings that could affect operational
    decisions.
  issue_severity: minor
  project_type: storage
  project_scale_band: demonstration
  lifecycle_phase: commissioning/integration
  proponent_type: technology vendor
  delay_category: null
  failure_mode: data & measurement
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: unvalidated integration
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id057
  - 31
  - 32
  evidence_excerpt: In the given setup the FBESM did report a nominal capacity of
    84Ah for one active VS3-Module. This seems to be about twice the actual value
    ... providing the correct values will also result in realistic values provided
    in the SMA Modbus Interface for the signals Dcs.DcWhInAval and Dcs.DcWhOutAval.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-spencer-energy-co-located-vanadium-flow-battery-storage-and-solar-project-factory-integration-testing-report/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 2/10/2024
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2024/10/Yadlamalka-Energy-Spencer-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Project-–-Factory-Integration-Testing-Report.pdf
  markdown_filename: yadlamalka_energy_spencer_energy_co_located_vanadium_flow_battery_storage_and_solar_project_factory_.md
  source_page_pdf: 33
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-67956
  contributing_source_titles:
  - Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery Storage and
    Solar Project - Factory Integration Testing Report
  contributing_sources:
  - source_title: Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery
      Storage and Solar Project - Factory Integration Testing Report
    pdf_url: https://arena.gov.au/assets/2024/10/Yadlamalka-Energy-Spencer-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Project-–-Factory-Integration-Testing-Report.pdf
    source_pages: *id057
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-spencer-energy-co-located-vanadium-flow-battery-storage-and-solar-project-factory-integration-testing-report/
    markdown_filename: yadlamalka_energy_spencer_energy_co_located_vanadium_flow_battery_storage_and_solar_project_factory_.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: data quality/measurement failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-67957
  source_title: Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery
    Storage and Solar Project - Factory Integration Testing Report
  publish_date: 2021-11
  project_name: Yadlamalka Energy Spencer Energy Co-located Vanadium Flow Battery
    Storage and Solar Project
  what_happened: The factory integration test confirmed that the SMA DC-coupled system
    can perform the VS3-Module initial charge procedure using PV power, with one already-precharged
    module providing the required bus voltage while another module undergoes initial
    precharge — a functionally important capability for site commissioning.
  lesson_learnt: The initial charge of VS3-Modules via PV power in a DC-coupled SMA
    architecture is feasible and should be included in site commissioning procedures;
    at least one pre-charged module must be available to establish the DC bus voltage
    before additional modules can undergo initial precharge.
  issue_severity: none
  project_type: storage
  project_scale_band: demonstration
  lifecycle_phase: commissioning/integration
  proponent_type: technology vendor
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id058
  - 24
  - 25
  - 26
  evidence_excerpt: The Power Flow F7 demonstrates the capability of the system to
    perform the initial charge of VS3-Modules by using power from coming the PV-portion
    of the system ... the feasibility could be proven for a significant time.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-spencer-energy-co-located-vanadium-flow-battery-storage-and-solar-project-factory-integration-testing-report/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 2/10/2024
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2024/10/Yadlamalka-Energy-Spencer-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Project-–-Factory-Integration-Testing-Report.pdf
  markdown_filename: yadlamalka_energy_spencer_energy_co_located_vanadium_flow_battery_storage_and_solar_project_factory_.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-67957
  contributing_source_titles:
  - Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery Storage and
    Solar Project - Factory Integration Testing Report
  contributing_sources:
  - source_title: Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery
      Storage and Solar Project - Factory Integration Testing Report
    pdf_url: https://arena.gov.au/assets/2024/10/Yadlamalka-Energy-Spencer-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Project-–-Factory-Integration-Testing-Report.pdf
    source_pages: *id058
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-spencer-energy-co-located-vanadium-flow-battery-storage-and-solar-project-factory-integration-testing-report/
    markdown_filename: yadlamalka_energy_spencer_energy_co_located_vanadium_flow_battery_storage_and_solar_project_factory_.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-67958
  source_title: Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery
    Storage and Solar Project - Factory Integration Testing Report
  publish_date: 2021-11
  project_name: Yadlamalka Energy Spencer Energy Co-located Vanadium Flow Battery
    Storage and Solar Project
  what_happened: During initial precharge of Module 3 via PV power, an external current
    draw of approximately 10 A caused a DC bus voltage drop of approximately 13 V
    within 500 ms, demonstrating that the initial precharge mode of a module in the
    same cluster creates a measurable perturbation on the shared DC bus.
  lesson_learnt: When designing DC-coupled hybrid systems with vanadium flow batteries
    undergoing initial precharge, engineers should account for the voltage perturbation
    caused by precharge current draw on the shared DC bus; bus voltage stability analysis
    should include this operating scenario.
  issue_severity: minor
  project_type: storage
  project_scale_band: demonstration
  lifecycle_phase: commissioning/integration
  proponent_type: technology vendor
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: No further operational difference was identified beyond the bus
    voltage perturbation; the system continued to operate without disconnection.
  transferability: narrow
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id059
  - 26
  - 27
  evidence_excerpt: One detailed view on this external influence is given by Figure
    17 which shows how the bus-voltage changes within 500ms by about -13V while there
    is no change in the charging current visible. The change by -13V reflects well
    to the charging current of ~10A of Module 3 in its initial precharge mode.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-spencer-energy-co-located-vanadium-flow-battery-storage-and-solar-project-factory-integration-testing-report/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 2/10/2024
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2024/10/Yadlamalka-Energy-Spencer-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Project-–-Factory-Integration-Testing-Report.pdf
  markdown_filename: yadlamalka_energy_spencer_energy_co_located_vanadium_flow_battery_storage_and_solar_project_factory_.md
  source_page_pdf: 26
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-67958
  contributing_source_titles:
  - Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery Storage and
    Solar Project - Factory Integration Testing Report
  contributing_sources:
  - source_title: Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery
      Storage and Solar Project - Factory Integration Testing Report
    pdf_url: https://arena.gov.au/assets/2024/10/Yadlamalka-Energy-Spencer-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Project-–-Factory-Integration-Testing-Report.pdf
    source_pages: *id059
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-spencer-energy-co-located-vanadium-flow-battery-storage-and-solar-project-factory-integration-testing-report/
    markdown_filename: yadlamalka_energy_spencer_energy_co_located_vanadium_flow_battery_storage_and_solar_project_factory_.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: technical underperformance
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-67959
  source_title: Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery
    Storage and Solar Project - Factory Integration Testing Report
  publish_date: 2021-11
  project_name: Yadlamalka Energy Spencer Energy Co-located Vanadium Flow Battery
    Storage and Solar Project
  what_happened: 'The voltage and current limits configuration for the SMA DC-DC-Converter
    required specific adjustment: the default Port 1 Over Voltage Instantaneous Level
    of 1550 V had to be reduced to 1000 V to match the maximum operating voltage of
    the VS3-Modules, and two-level voltage and current limits (curtail limits and
    trip limits) needed to be set with sufficient offset between them to prevent nuisance
    tripping.'
  lesson_learnt: When commissioning a SMA DC-DC-Converter with Invinity VS3-Modules,
    the default Port 1 Over Voltage Instantaneous Level must be reduced from 1550
    V to match the VS3 maximum operating voltage, and the curtail and trip limits
    for both voltage and current must be set with sufficient margin between them to
    prevent inadvertent converter trips during normal operation.
  issue_severity: minor
  project_type: storage
  project_scale_band: demonstration
  lifecycle_phase: commissioning/integration
  proponent_type: technology vendor
  delay_category: null
  failure_mode: unvalidated integration
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: The Port 1 Over Voltage Instantaneous Level was adjusted from
    the default 1550 V to 1000 V for the test, and two-level limits were configured
    with appropriate offsets.
  transferability: narrow
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id060
  - 30
  - 31
  evidence_excerpt: Especially with the given structure of the VS-3-Modules and if
    the maximum operating voltage of the VS-3-modules is not identical with the maximum
    operating voltage of the SMA DC-DC-Converter it is advised to also apply an adjusted
    setting of the Port 1 Over Voltage Instantaneous Level as executed for the testing.
    Default setting of this limits is 1550V within the SMA DC-DC-Converter and was
    adjusted to a setting of 1000V for the presented tests.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-spencer-energy-co-located-vanadium-flow-battery-storage-and-solar-project-factory-integration-testing-report/
  project_page_url: https://arena.gov.au/projects/co-located-vanadium-flow-battery-storage-and-solar/
  kb_category: Battery storage
  kb_publish_date: 2/10/2024
  kb_year: '2020'
  kb_associated_project: Co-located Vanadium Flow Battery Storage and Solar
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $5.69m
  total_project_value: $23.29m
  lead_organisation: Yadlamalka Energy
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 23/11/2020
  location: Neuroodla, South Australia
  project_partners: 'Invinity Energy Systems, Habitat Energy '
  pdf_url: https://arena.gov.au/assets/2024/10/Yadlamalka-Energy-Spencer-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Project-–-Factory-Integration-Testing-Report.pdf
  markdown_filename: yadlamalka_energy_spencer_energy_co_located_vanadium_flow_battery_storage_and_solar_project_factory_.md
  source_page_pdf: 32
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-67959
  contributing_source_titles:
  - Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery Storage and
    Solar Project - Factory Integration Testing Report
  contributing_sources:
  - source_title: Yadlamalka Energy - Spencer Energy Co-located Vanadium Flow Battery
      Storage and Solar Project - Factory Integration Testing Report
    pdf_url: https://arena.gov.au/assets/2024/10/Yadlamalka-Energy-Spencer-Energy-Co-located-Vanadium-Flow-Battery-Storage-and-Solar-Project-–-Factory-Integration-Testing-Report.pdf
    source_pages: *id060
    source_url: https://arena.gov.au/knowledge-bank/yadlamalka-energy-spencer-energy-co-located-vanadium-flow-battery-storage-and-solar-project-factory-integration-testing-report/
    markdown_filename: yadlamalka_energy_spencer_energy_co_located_vanadium_flow_battery_storage_and_solar_project_factory_.md
  arena_category:
  - Battery storage
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.82
