- record_id: ARENA-DLV-24201
  source_title: GWMWater Feasibility Study into Energy Optimisation of Water Network
    - Lessons Learnt Report
  publish_date: '2024-10-02'
  project_name: Dimboola-to-Nhill Urban Water Supply Pipeline Optimisation Project
  what_happened: GWMWater chose market-available software products over bespoke development
    for its data analytics platform, prioritising ongoing ICT support, regular updates,
    and cross-organisational scalability over customisation.
  lesson_learnt: For industrial energy optimisation projects in the water sector,
    prefer market-ready platforms over bespoke software — they reduce development
    risk, enable vendor support, allow scalability across the network, and support
    value-stacking across business areas (e.g. asset management, water treatment,
    network planning) that can justify licensing costs.
  issue_severity: minor
  project_type: industrial decarbonisation
  project_scale_band: pilot
  lifecycle_phase: development/design
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: industrial renewables
  source_pages: &id001
  - 6
  evidence_excerpt: A bespoke software product would limit the replicability of this
    study and may also limit use in other areas of the business or across the water
    industry. With a bespoke product, there is little opportunity to stack value across
    the organisation or industry.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/gwmwater-feasibility-study-into-energy-optimisation-of-water-network-lessons-learnt-report/
  project_page_url: https://arena.gov.au/projects/gwmwater-feasibility-study-into-energy-optimisation-of-water-network/
  kb_category: Demand response, Distributed energy resources, Renewables for industry
  kb_publish_date: 13/01/2025
  kb_year: '2023'
  kb_associated_project: GWMWater - Feasibility Study into Energy Optimisation of
    Water Network
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $118k
  total_project_value: $235k
  lead_organisation: 'Grampians Wimmera Mallee Water Corporation '
  arena_program: Industrial Energy Transformation Studies (IETS) Program
  project_status: Past
  project_start_date: 12/12/2023
  location: Horsham, Victoria
  project_partners: null
  pdf_url: https://arena.gov.au/assets/2025/01/GWMWater-–-Feasibility-Study-into-Energy-Optimisation-of-Water-Network-Lessons-Learnt-Report-2024.pdf
  markdown_filename: gwmwater_feasibility_study_into_energy_optimisation_of_water_network_lessons_learnt_report.md
  source_page_pdf: 6
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-24201
  contributing_source_titles:
  - GWMWater Feasibility Study into Energy Optimisation of Water Network - Lessons
    Learnt Report
  contributing_sources:
  - source_title: GWMWater Feasibility Study into Energy Optimisation of Water Network
      - Lessons Learnt Report
    pdf_url: https://arena.gov.au/assets/2025/01/GWMWater-–-Feasibility-Study-into-Energy-Optimisation-of-Water-Network-Lessons-Learnt-Report-2024.pdf
    source_pages: *id001
    source_url: https://arena.gov.au/knowledge-bank/gwmwater-feasibility-study-into-energy-optimisation-of-water-network-lessons-learnt-report/
    markdown_filename: gwmwater_feasibility_study_into_energy_optimisation_of_water_network_lessons_learnt_report.md
  arena_category:
  - Demand response
  - Distributed energy resources
  - Industrial renewables
  activity_type: Study / feasibility
  is_consortium: false
- record_id: ARENA-DLV-24202
  source_title: GWMWater Feasibility Study into Energy Optimisation of Water Network
    - Lessons Learnt Report
  publish_date: '2024-10-02'
  project_name: Dimboola-to-Nhill Urban Water Supply Pipeline Optimisation Project
  what_happened: Data analytics platform licensing fees presented a commercial challenge
    for a small pilot trial, as the per-project cost did not stack up without considering
    network-wide rollout and cross-business benefits.
  lesson_learnt: When assessing the commercial viability of data analytics platforms
    for small energy optimisation pilots, evaluate licensing fees against the full
    value stack across the entire network and other business areas — not just the
    immediate pilot scope — to make an accurate investment case.
  issue_severity: moderate
  project_type: industrial decarbonisation
  project_scale_band: pilot
  lifecycle_phase: development/design
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: poor scoping
  outcome_class: re-scoped/adapted
  secondary_failure_mode: commercial & market
  intervention_note: GWMWater justified licensing costs by identifying value beyond
    energy management, including asset management, water treatment, network planning,
    and mass balancing for leak identification.
  transferability: moderate
  delay_magnitude: null
  technology_domain: industrial renewables
  source_pages: &id002
  - 6
  evidence_excerpt: Licensing fees for a small trial may not stack up commercially,
    but value can be realised when considering rollout across the entire network.
    If a platform also has the potential to benefit other business areas then the
    value stack may justify the yearly licensing fee.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/gwmwater-feasibility-study-into-energy-optimisation-of-water-network-lessons-learnt-report/
  project_page_url: https://arena.gov.au/projects/gwmwater-feasibility-study-into-energy-optimisation-of-water-network/
  kb_category: Demand response, Distributed energy resources, Renewables for industry
  kb_publish_date: 13/01/2025
  kb_year: '2023'
  kb_associated_project: GWMWater - Feasibility Study into Energy Optimisation of
    Water Network
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $118k
  total_project_value: $235k
  lead_organisation: 'Grampians Wimmera Mallee Water Corporation '
  arena_program: Industrial Energy Transformation Studies (IETS) Program
  project_status: Past
  project_start_date: 12/12/2023
  location: Horsham, Victoria
  project_partners: null
  pdf_url: https://arena.gov.au/assets/2025/01/GWMWater-–-Feasibility-Study-into-Energy-Optimisation-of-Water-Network-Lessons-Learnt-Report-2024.pdf
  markdown_filename: gwmwater_feasibility_study_into_energy_optimisation_of_water_network_lessons_learnt_report.md
  source_page_pdf: 6
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-24202
  contributing_source_titles:
  - GWMWater Feasibility Study into Energy Optimisation of Water Network - Lessons
    Learnt Report
  contributing_sources:
  - source_title: GWMWater Feasibility Study into Energy Optimisation of Water Network
      - Lessons Learnt Report
    pdf_url: https://arena.gov.au/assets/2025/01/GWMWater-–-Feasibility-Study-into-Energy-Optimisation-of-Water-Network-Lessons-Learnt-Report-2024.pdf
    source_pages: *id002
    source_url: https://arena.gov.au/knowledge-bank/gwmwater-feasibility-study-into-energy-optimisation-of-water-network-lessons-learnt-report/
    markdown_filename: gwmwater_feasibility_study_into_energy_optimisation_of_water_network_lessons_learnt_report.md
  arena_category:
  - Demand response
  - Distributed energy resources
  - Industrial renewables
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: commercial/demand failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-24203
  source_title: GWMWater Feasibility Study into Energy Optimisation of Water Network
    - Lessons Learnt Report
  publish_date: '2024-10-02'
  project_name: Dimboola-to-Nhill Urban Water Supply Pipeline Optimisation Project
  what_happened: GWMWater's SCADA system is physically separate from its corporate
    IT network for security reasons, which created barriers to integrating cloud-based
    data analytics platforms that most market-ready energy optimisation tools are
    built for.
  lesson_learnt: Water utilities with air-gapped or remote SCADA systems should plan
    for the development of data connectors to bridge operational and cloud-based analytics
    environments — this architecture challenge should be scoped and costed early in
    any energy optimisation project, as it is not a standard integration pathway.
  issue_severity: moderate
  project_type: industrial decarbonisation
  project_scale_band: pilot
  lifecycle_phase: development/design
  proponent_type: government/public-sector body
  delay_category: commissioning/integration
  failure_mode: unvalidated integration
  outcome_class: re-scoped/adapted
  secondary_failure_mode: poor scoping
  intervention_note: A clear solution for maintaining SCADA security while connecting
    remote SCADA to a cloud-based platform was demonstrated, using data connectors
    rather than migrating to a cloud-based SCADA system.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: industrial renewables
  source_pages: &id003
  - 6
  - 7
  evidence_excerpt: Physical separation decreases the ease with which cloud-based
    data analytics platforms can be integrated... GWMWater is unlikely to adopt a
    cloud-based SCADA system in the near future given the significant security benefits
    of its current remote system, but data connectors can be developed.
  confidence_note: delay_category assigned as commissioning/integration because the
    integration barrier was encountered during solution development and pilot design,
    not operational deployment.
  source_url: https://arena.gov.au/knowledge-bank/gwmwater-feasibility-study-into-energy-optimisation-of-water-network-lessons-learnt-report/
  project_page_url: https://arena.gov.au/projects/gwmwater-feasibility-study-into-energy-optimisation-of-water-network/
  kb_category: Demand response, Distributed energy resources, Renewables for industry
  kb_publish_date: 13/01/2025
  kb_year: '2023'
  kb_associated_project: GWMWater - Feasibility Study into Energy Optimisation of
    Water Network
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $118k
  total_project_value: $235k
  lead_organisation: 'Grampians Wimmera Mallee Water Corporation '
  arena_program: Industrial Energy Transformation Studies (IETS) Program
  project_status: Past
  project_start_date: 12/12/2023
  location: Horsham, Victoria
  project_partners: null
  pdf_url: https://arena.gov.au/assets/2025/01/GWMWater-–-Feasibility-Study-into-Energy-Optimisation-of-Water-Network-Lessons-Learnt-Report-2024.pdf
  markdown_filename: gwmwater_feasibility_study_into_energy_optimisation_of_water_network_lessons_learnt_report.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-24203
  contributing_source_titles:
  - GWMWater Feasibility Study into Energy Optimisation of Water Network - Lessons
    Learnt Report
  contributing_sources:
  - source_title: GWMWater Feasibility Study into Energy Optimisation of Water Network
      - Lessons Learnt Report
    pdf_url: https://arena.gov.au/assets/2025/01/GWMWater-–-Feasibility-Study-into-Energy-Optimisation-of-Water-Network-Lessons-Learnt-Report-2024.pdf
    source_pages: *id003
    source_url: https://arena.gov.au/knowledge-bank/gwmwater-feasibility-study-into-energy-optimisation-of-water-network-lessons-learnt-report/
    markdown_filename: gwmwater_feasibility_study_into_energy_optimisation_of_water_network_lessons_learnt_report.md
  arena_category:
  - Demand response
  - Distributed energy resources
  - Industrial renewables
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: integration failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-24204
  source_title: GWMWater Feasibility Study into Energy Optimisation of Water Network
    - Lessons Learnt Report
  publish_date: '2024-10-02'
  project_name: Dimboola-to-Nhill Urban Water Supply Pipeline Optimisation Project
  what_happened: Energy and electricity data streams were found to be incomplete or
    non-existent within GWMWater's SCADA system, because energy management in the
    water industry has historically been performed at a high level using billing data
    rather than real-time instrumentation.
  lesson_learnt: Water utilities initiating energy optimisation projects should audit
    the completeness of energy and electricity data streams within SCADA before commencing
    analytics development — gaps are common because real-time energy metering has
    not traditionally been a priority, and retrofitting data streams adds complexity
    and cost.
  issue_severity: moderate
  project_type: industrial decarbonisation
  project_scale_band: pilot
  lifecycle_phase: development/design
  proponent_type: government/public-sector body
  delay_category: data/validation/testing
  failure_mode: data & measurement
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: Proxy calculations derived from more reliable data streams were
    used as substitutes where direct energy data was unavailable, while new metering
    installation was scoped for critical sites.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: industrial renewables
  source_pages: &id004
  - 7
  evidence_excerpt: Energy management in the water industry has typically been performed
    at a high level, with the results being read from bills. The result of this is
    that regular and reliable energy and electricity data streams have not been established,
    outside of accessing Distribution Network Service Provider (DNSP) meter data.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/gwmwater-feasibility-study-into-energy-optimisation-of-water-network-lessons-learnt-report/
  project_page_url: https://arena.gov.au/projects/gwmwater-feasibility-study-into-energy-optimisation-of-water-network/
  kb_category: Demand response, Distributed energy resources, Renewables for industry
  kb_publish_date: 13/01/2025
  kb_year: '2023'
  kb_associated_project: GWMWater - Feasibility Study into Energy Optimisation of
    Water Network
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $118k
  total_project_value: $235k
  lead_organisation: 'Grampians Wimmera Mallee Water Corporation '
  arena_program: Industrial Energy Transformation Studies (IETS) Program
  project_status: Past
  project_start_date: 12/12/2023
  location: Horsham, Victoria
  project_partners: null
  pdf_url: https://arena.gov.au/assets/2025/01/GWMWater-–-Feasibility-Study-into-Energy-Optimisation-of-Water-Network-Lessons-Learnt-Report-2024.pdf
  markdown_filename: gwmwater_feasibility_study_into_energy_optimisation_of_water_network_lessons_learnt_report.md
  source_page_pdf: 7
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-24204
  contributing_source_titles:
  - GWMWater Feasibility Study into Energy Optimisation of Water Network - Lessons
    Learnt Report
  contributing_sources:
  - source_title: GWMWater Feasibility Study into Energy Optimisation of Water Network
      - Lessons Learnt Report
    pdf_url: https://arena.gov.au/assets/2025/01/GWMWater-–-Feasibility-Study-into-Energy-Optimisation-of-Water-Network-Lessons-Learnt-Report-2024.pdf
    source_pages: *id004
    source_url: https://arena.gov.au/knowledge-bank/gwmwater-feasibility-study-into-energy-optimisation-of-water-network-lessons-learnt-report/
    markdown_filename: gwmwater_feasibility_study_into_energy_optimisation_of_water_network_lessons_learnt_report.md
  arena_category:
  - Demand response
  - Distributed energy resources
  - Industrial renewables
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: data quality/measurement failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-24205
  source_title: GWMWater Feasibility Study into Energy Optimisation of Water Network
    - Lessons Learnt Report
  publish_date: '2024-10-02'
  project_name: Dimboola-to-Nhill Urban Water Supply Pipeline Optimisation Project
  what_happened: Data availability across GWMWater's network was inconsistent because
    sites were installed and commissioned at different times by different contractors
    using evolving specifications, making standardised analytics difficult to deploy.
  lesson_learnt: Water utilities should not expect uniform data availability across
    legacy networks — a network data overhaul is rarely justifiable as a standalone
    capital project, so energy optimisation programs should plan to validate and develop
    data streams incrementally on an as-needs basis, while standardising metering
    requirements for all new infrastructure going forward.
  issue_severity: moderate
  project_type: industrial decarbonisation
  project_scale_band: pilot
  lifecycle_phase: development/design
  proponent_type: government/public-sector body
  delay_category: data/validation/testing
  failure_mode: data & measurement
  outcome_class: re-scoped/adapted
  secondary_failure_mode: poor scoping
  intervention_note: GWMWater adopted a strategy of validating data on an as-needs
    basis for the pilot, while simultaneously pursuing standardisation of electricity
    metering for all future infrastructure projects to progressively build data availability.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: industrial renewables
  source_pages: &id005
  - 7
  - 8
  evidence_excerpt: Sites are installed, commissioned and connected at different times
    by different contractors, using specifications that evolve over time. This leads
    to discrepancies that impede the roll-out of standardised analytics... A network
    data overhaul is unlikely to be commercially justified by an individual capital
    project.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/gwmwater-feasibility-study-into-energy-optimisation-of-water-network-lessons-learnt-report/
  project_page_url: https://arena.gov.au/projects/gwmwater-feasibility-study-into-energy-optimisation-of-water-network/
  kb_category: Demand response, Distributed energy resources, Renewables for industry
  kb_publish_date: 13/01/2025
  kb_year: '2023'
  kb_associated_project: GWMWater - Feasibility Study into Energy Optimisation of
    Water Network
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $118k
  total_project_value: $235k
  lead_organisation: 'Grampians Wimmera Mallee Water Corporation '
  arena_program: Industrial Energy Transformation Studies (IETS) Program
  project_status: Past
  project_start_date: 12/12/2023
  location: Horsham, Victoria
  project_partners: null
  pdf_url: https://arena.gov.au/assets/2025/01/GWMWater-–-Feasibility-Study-into-Energy-Optimisation-of-Water-Network-Lessons-Learnt-Report-2024.pdf
  markdown_filename: gwmwater_feasibility_study_into_energy_optimisation_of_water_network_lessons_learnt_report.md
  source_page_pdf: 7
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-24205
  contributing_source_titles:
  - GWMWater Feasibility Study into Energy Optimisation of Water Network - Lessons
    Learnt Report
  contributing_sources:
  - source_title: GWMWater Feasibility Study into Energy Optimisation of Water Network
      - Lessons Learnt Report
    pdf_url: https://arena.gov.au/assets/2025/01/GWMWater-–-Feasibility-Study-into-Energy-Optimisation-of-Water-Network-Lessons-Learnt-Report-2024.pdf
    source_pages: *id005
    source_url: https://arena.gov.au/knowledge-bank/gwmwater-feasibility-study-into-energy-optimisation-of-water-network-lessons-learnt-report/
    markdown_filename: gwmwater_feasibility_study_into_energy_optimisation_of_water_network_lessons_learnt_report.md
  arena_category:
  - Demand response
  - Distributed energy resources
  - Industrial renewables
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: data quality/measurement failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-24206
  source_title: GWMWater Feasibility Study into Energy Optimisation of Water Network
    - Lessons Learnt Report
  publish_date: '2024-10-02'
  project_name: Dimboola-to-Nhill Urban Water Supply Pipeline Optimisation Project
  what_happened: GWMWater's operational data (pressure, flow) resided in SCADA, customer
    meter data in a separate corporate-linked platform, and electricity data from
    the DNSP outside both systems — requiring integration of multiple sources in different
    formats to support energy analytics.
  lesson_learnt: Industrial energy optimisation projects in the water sector should
    map all data sources and formats before selecting an analytics platform — the
    challenge of integrating SCADA, corporate, and third-party utility data is a standalone
    technical problem that must be resolved before meaningful analytics are possible.
  issue_severity: moderate
  project_type: industrial decarbonisation
  project_scale_band: pilot
  lifecycle_phase: development/design
  proponent_type: government/public-sector body
  delay_category: data/validation/testing
  failure_mode: data & measurement
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: unvalidated integration
  intervention_note: null
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: industrial renewables
  source_pages: &id006
  - 8
  evidence_excerpt: Integrating and coordinating data from multiple different sources,
    in different formats, presents its own challenges... Electricity data from the
    DNSP, or energy retailer, sits outside of this arrangement and only small portion
    of sites are linked to corporate systems.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/gwmwater-feasibility-study-into-energy-optimisation-of-water-network-lessons-learnt-report/
  project_page_url: https://arena.gov.au/projects/gwmwater-feasibility-study-into-energy-optimisation-of-water-network/
  kb_category: Demand response, Distributed energy resources, Renewables for industry
  kb_publish_date: 13/01/2025
  kb_year: '2023'
  kb_associated_project: GWMWater - Feasibility Study into Energy Optimisation of
    Water Network
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $118k
  total_project_value: $235k
  lead_organisation: 'Grampians Wimmera Mallee Water Corporation '
  arena_program: Industrial Energy Transformation Studies (IETS) Program
  project_status: Past
  project_start_date: 12/12/2023
  location: Horsham, Victoria
  project_partners: null
  pdf_url: https://arena.gov.au/assets/2025/01/GWMWater-–-Feasibility-Study-into-Energy-Optimisation-of-Water-Network-Lessons-Learnt-Report-2024.pdf
  markdown_filename: gwmwater_feasibility_study_into_energy_optimisation_of_water_network_lessons_learnt_report.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-24206
  contributing_source_titles:
  - GWMWater Feasibility Study into Energy Optimisation of Water Network - Lessons
    Learnt Report
  contributing_sources:
  - source_title: GWMWater Feasibility Study into Energy Optimisation of Water Network
      - Lessons Learnt Report
    pdf_url: https://arena.gov.au/assets/2025/01/GWMWater-–-Feasibility-Study-into-Energy-Optimisation-of-Water-Network-Lessons-Learnt-Report-2024.pdf
    source_pages: *id006
    source_url: https://arena.gov.au/knowledge-bank/gwmwater-feasibility-study-into-energy-optimisation-of-water-network-lessons-learnt-report/
    markdown_filename: gwmwater_feasibility_study_into_energy_optimisation_of_water_network_lessons_learnt_report.md
  arena_category:
  - Demand response
  - Distributed energy resources
  - Industrial renewables
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: integration failure
  secondary_failure_mode_v2: data quality/measurement failure
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-24207
  source_title: GWMWater Feasibility Study into Energy Optimisation of Water Network
    - Lessons Learnt Report
  publish_date: '2024-10-02'
  project_name: Dimboola-to-Nhill Urban Water Supply Pipeline Optimisation Project
  what_happened: Phase 1 identified several energy efficiency opportunities on the
    network, but the majority — including bleed-back reduction between pressure zones
    and additional bypass pipelines — required new physical infrastructure and were
    therefore out of scope for a data-driven optimisation pilot.
  lesson_learnt: Energy optimisation feasibility studies for water networks should
    distinguish early between data-driven efficiency gains and infrastructure-dependent
    gains — many efficiency opportunities will require capital works that cannot be
    addressed within a software/analytics project scope, and scoping this boundary
    explicitly prevents wasted investigation effort.
  issue_severity: minor
  project_type: industrial decarbonisation
  project_scale_band: pilot
  lifecycle_phase: concept/feasibility
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: poor scoping
  outcome_class: re-scoped/adapted
  secondary_failure_mode: null
  intervention_note: Phase 2 was refocused onto pump scheduling and run-time optimisation
    — opportunities addressable through data and controls without new infrastructure.
  transferability: moderate
  delay_magnitude: null
  technology_domain: industrial renewables
  source_pages: &id007
  - 8
  - 9
  evidence_excerpt: Phase 1 of this study identified several energy efficiency opportunities
    on the network, however some were out of scope as they require new infrastructure.
    Only a few could be addressed through better management of data.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/gwmwater-feasibility-study-into-energy-optimisation-of-water-network-lessons-learnt-report/
  project_page_url: https://arena.gov.au/projects/gwmwater-feasibility-study-into-energy-optimisation-of-water-network/
  kb_category: Demand response, Distributed energy resources, Renewables for industry
  kb_publish_date: 13/01/2025
  kb_year: '2023'
  kb_associated_project: GWMWater - Feasibility Study into Energy Optimisation of
    Water Network
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $118k
  total_project_value: $235k
  lead_organisation: 'Grampians Wimmera Mallee Water Corporation '
  arena_program: Industrial Energy Transformation Studies (IETS) Program
  project_status: Past
  project_start_date: 12/12/2023
  location: Horsham, Victoria
  project_partners: null
  pdf_url: https://arena.gov.au/assets/2025/01/GWMWater-–-Feasibility-Study-into-Energy-Optimisation-of-Water-Network-Lessons-Learnt-Report-2024.pdf
  markdown_filename: gwmwater_feasibility_study_into_energy_optimisation_of_water_network_lessons_learnt_report.md
  source_page_pdf: 8
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-24207
  contributing_source_titles:
  - GWMWater Feasibility Study into Energy Optimisation of Water Network - Lessons
    Learnt Report
  contributing_sources:
  - source_title: GWMWater Feasibility Study into Energy Optimisation of Water Network
      - Lessons Learnt Report
    pdf_url: https://arena.gov.au/assets/2025/01/GWMWater-–-Feasibility-Study-into-Energy-Optimisation-of-Water-Network-Lessons-Learnt-Report-2024.pdf
    source_pages: *id007
    source_url: https://arena.gov.au/knowledge-bank/gwmwater-feasibility-study-into-energy-optimisation-of-water-network-lessons-learnt-report/
    markdown_filename: gwmwater_feasibility_study_into_energy_optimisation_of_water_network_lessons_learnt_report.md
  arena_category:
  - Demand response
  - Distributed energy resources
  - Industrial renewables
  activity_type: Study / feasibility
  is_consortium: false
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-24208
  source_title: GWMWater Feasibility Study into Energy Optimisation of Water Network
    - Lessons Learnt Report
  publish_date: '2024-10-02'
  project_name: Dimboola-to-Nhill Urban Water Supply Pipeline Optimisation Project
  what_happened: Phase 1 identified pump scheduling and run-time optimisation as a
    viable, network-scalable energy efficiency opportunity — large pumps at Nhill
    were operating frequently for short high-flow periods, when lower-flow, longer-duration
    operation would reduce friction losses and start-up energy, and allow pumps to
    run closer to their best-efficiency points.
  lesson_learnt: Water utilities should prioritise pump scheduling optimisation as
    a first-pass energy efficiency measure — running pumps less frequently at lower
    speeds for longer durations reduces friction losses (which scale with the cube
    of flow velocity), start-up losses, and improves motor efficiency, and this approach
    is scalable across any network site where pumps feed directly into storages.
  issue_severity: none
  project_type: industrial decarbonisation
  project_scale_band: pilot
  lifecycle_phase: concept/feasibility
  proponent_type: government/public-sector body
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: follow-on scale-up enabled
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: industrial renewables
  source_pages: &id008
  - 8
  - 9
  evidence_excerpt: 'Pump scheduling and run-time optimisation was identified as another
    opportunity to improve energy efficiency... Energy will be saved by a combination
    of: reduced start-up frequency; reduced friction losses by enabling lower flow
    rates over a longer period; and allowing pumps/motors to run closer to their best-efficiency
    points.'
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/gwmwater-feasibility-study-into-energy-optimisation-of-water-network-lessons-learnt-report/
  project_page_url: https://arena.gov.au/projects/gwmwater-feasibility-study-into-energy-optimisation-of-water-network/
  kb_category: Demand response, Distributed energy resources, Renewables for industry
  kb_publish_date: 13/01/2025
  kb_year: '2023'
  kb_associated_project: GWMWater - Feasibility Study into Energy Optimisation of
    Water Network
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $118k
  total_project_value: $235k
  lead_organisation: 'Grampians Wimmera Mallee Water Corporation '
  arena_program: Industrial Energy Transformation Studies (IETS) Program
  project_status: Past
  project_start_date: 12/12/2023
  location: Horsham, Victoria
  project_partners: null
  pdf_url: https://arena.gov.au/assets/2025/01/GWMWater-–-Feasibility-Study-into-Energy-Optimisation-of-Water-Network-Lessons-Learnt-Report-2024.pdf
  markdown_filename: gwmwater_feasibility_study_into_energy_optimisation_of_water_network_lessons_learnt_report.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-24208
  contributing_source_titles:
  - GWMWater Feasibility Study into Energy Optimisation of Water Network - Lessons
    Learnt Report
  contributing_sources:
  - source_title: GWMWater Feasibility Study into Energy Optimisation of Water Network
      - Lessons Learnt Report
    pdf_url: https://arena.gov.au/assets/2025/01/GWMWater-–-Feasibility-Study-into-Energy-Optimisation-of-Water-Network-Lessons-Learnt-Report-2024.pdf
    source_pages: *id008
    source_url: https://arena.gov.au/knowledge-bank/gwmwater-feasibility-study-into-energy-optimisation-of-water-network-lessons-learnt-report/
    markdown_filename: gwmwater_feasibility_study_into_energy_optimisation_of_water_network_lessons_learnt_report.md
  arena_category:
  - Demand response
  - Distributed energy resources
  - Industrial renewables
  activity_type: Study / feasibility
  is_consortium: false
