- record_id: ARENA-DLV-18151
  source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
    - Lessons Learnt Report 1
  publish_date: 2022-04
  project_name: Hardwick Meat Works Heat Pump Project
  what_happened: Project management was complicated by a long project approval timeframe,
    COVID-19 impacts, and cost variation risks. Copper prices for HV upgrades and
    exchange rate movements for imported heat pump compressors increased costs beyond
    initial estimates.
  lesson_learnt: Build flexibility into project management and budget estimates prior
    to project approval — for projects involving new or imported technologies, commodity
    price movements and exchange rate fluctuations between feasibility and approval
    can materially erode cost estimates.
  issue_severity: moderate
  project_type: industrial decarbonisation
  project_scale_band: demonstration
  lifecycle_phase: approvals/contracting
  proponent_type: industrial operator
  delay_category: financing/commercial close
  failure_mode: commercial & market
  outcome_class: delayed but recoverable
  secondary_failure_mode: null
  intervention_note: Detailed feasibility work supported by A2EP and funded by ARENA
    allowed firm pricing quotations to be obtained for major components, streamlining
    business case approval by management.
  transferability: broad
  delay_magnitude: not quantified
  technology_domain: industrial renewables
  source_pages: &id001
  - 2
  - 3
  evidence_excerpt: The initial project management was a challenge due to the relatively
    long timeframe for the Project approval, impact of Covid and risk of cost variations
    over that time. Examples of this were the cost of copper for the HV upgrades and
    the exchange rate impacts for imported equipment like the heat pump compressors,
    etc.
  confidence_note: Cost overrun inferred from language about 'risk of cost variations',
    commodity and exchange rate impacts, and statement that works 'were more costly
    than estimated'; no explicit percentage given.
  source_url: https://arena.gov.au/knowledge-bank/hardwicks-meatworks-lessons-learnt-report-1/
  project_page_url: https://arena.gov.au/projects/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration/
  kb_category: Renewables for industry
  kb_publish_date: 29/04/2022
  kb_year: '2022'
  kb_associated_project: Hardwick Meatworks Heat Pump Installation and Power Upgrade
    Demonstration
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $838k
  total_project_value: $2.58m
  lead_organisation: Hardwick Processors Proprietary Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 28/02/2022
  location: Kyneton, Victoria
  project_partners: 'Energy and Thermal Services, EPS Consultants '
  pdf_url: https://arena.gov.au/assets/2022/04/hardwicks-lessons-learnt-report-1.pdf
  markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_lessons_learnt_report_1.md
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-18151
  contributing_source_titles:
  - Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration - Lessons
    Learnt Report 1
  contributing_sources:
  - source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
      - Lessons Learnt Report 1
    pdf_url: https://arena.gov.au/assets/2022/04/hardwicks-lessons-learnt-report-1.pdf
    source_pages: *id001
    source_url: https://arena.gov.au/knowledge-bank/hardwicks-meatworks-lessons-learnt-report-1/
    markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_lessons_learnt_report_1.md
  arena_category:
  - Industrial renewables
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: cost overrun
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-18152
  source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
    - Lessons Learnt Report 1
  publish_date: 2022-04
  project_name: Hardwick Meat Works Heat Pump Project
  what_happened: The HV design and heat pump control system design were more complex
    and time-consuming than anticipated during the feasibility phase, requiring more
    detailed engineering effort and exceeding initial cost estimates.
  lesson_learnt: When procuring or approving industrial heat pump projects, allow
    additional budget and schedule contingency for HV design and heat pump control
    integration — these are consistently more complex than feasibility-stage estimates
    suggest.
  issue_severity: moderate
  project_type: industrial decarbonisation
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: industrial operator
  delay_category: commissioning/integration
  failure_mode: unvalidated technical assumptions
  outcome_class: delayed but recoverable
  secondary_failure_mode: poor scoping
  intervention_note: null
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: industrial renewables
  source_pages: &id002
  - 2
  - 3
  evidence_excerpt: the HV design and the design of heat pump controls were more complex
    than expected, and therefore took longer than expected to complete and were more
    costly than estimated.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/hardwicks-meatworks-lessons-learnt-report-1/
  project_page_url: https://arena.gov.au/projects/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration/
  kb_category: Renewables for industry
  kb_publish_date: 29/04/2022
  kb_year: '2022'
  kb_associated_project: Hardwick Meatworks Heat Pump Installation and Power Upgrade
    Demonstration
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $838k
  total_project_value: $2.58m
  lead_organisation: Hardwick Processors Proprietary Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 28/02/2022
  location: Kyneton, Victoria
  project_partners: 'Energy and Thermal Services, EPS Consultants '
  pdf_url: https://arena.gov.au/assets/2022/04/hardwicks-lessons-learnt-report-1.pdf
  markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_lessons_learnt_report_1.md
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-18152
  contributing_source_titles:
  - Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration - Lessons
    Learnt Report 1
  contributing_sources:
  - source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
      - Lessons Learnt Report 1
    pdf_url: https://arena.gov.au/assets/2022/04/hardwicks-lessons-learnt-report-1.pdf
    source_pages: *id002
    source_url: https://arena.gov.au/knowledge-bank/hardwicks-meatworks-lessons-learnt-report-1/
    markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_lessons_learnt_report_1.md
  arena_category:
  - Industrial renewables
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: cost overrun
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-18153
  source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
    - Lessons Learnt Report 1
  publish_date: 2022-04
  project_name: Hardwick Meat Works Heat Pump Project
  what_happened: Detailed integration and control design for the heat pump, refrigeration
    condenser, and water management could not be finalised during feasibility; this
    work had to be completed during the engineering and design phase, requiring development
    of a full P&ID and functional description.
  lesson_learnt: Develop an accurate P&ID and associated functional description before
    finalising equipment orders — this is essential to effectively integrate a heat
    pump into existing ammonia refrigeration and hot water systems and to firm up
    sizing of upgraded recovery circuits and instrumentation.
  issue_severity: moderate
  project_type: industrial decarbonisation
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: industrial operator
  delay_category: data/validation/testing
  failure_mode: poor scoping
  outcome_class: re-scoped/adapted
  secondary_failure_mode: null
  intervention_note: A full P&ID and functional description were developed during
    the engineering phase, allowing finalisation of control logic, hot water system
    sizing, and instrumentation specification.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: industrial renewables
  source_pages: &id003
  - 2
  - 4
  evidence_excerpt: The key lesson was the importance of developing an accurate Piping
    and Instrumentation Diagram ("P&ID") and associated functional description so
    that the new heat pump and oil heat recovery could be effectively integrated into
    existing tanks and at the same time satisfy the variable hot water demands for
    the site.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/hardwicks-meatworks-lessons-learnt-report-1/
  project_page_url: https://arena.gov.au/projects/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration/
  kb_category: Renewables for industry
  kb_publish_date: 29/04/2022
  kb_year: '2022'
  kb_associated_project: Hardwick Meatworks Heat Pump Installation and Power Upgrade
    Demonstration
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $838k
  total_project_value: $2.58m
  lead_organisation: Hardwick Processors Proprietary Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 28/02/2022
  location: Kyneton, Victoria
  project_partners: 'Energy and Thermal Services, EPS Consultants '
  pdf_url: https://arena.gov.au/assets/2022/04/hardwicks-lessons-learnt-report-1.pdf
  markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_lessons_learnt_report_1.md
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-18153
  contributing_source_titles:
  - Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration - Lessons
    Learnt Report 1
  contributing_sources:
  - source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
      - Lessons Learnt Report 1
    pdf_url: https://arena.gov.au/assets/2022/04/hardwicks-lessons-learnt-report-1.pdf
    source_pages: *id003
    source_url: https://arena.gov.au/knowledge-bank/hardwicks-meatworks-lessons-learnt-report-1/
    markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_lessons_learnt_report_1.md
  arena_category:
  - Industrial renewables
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-18154
  source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
    - Lessons Learnt Report 1
  publish_date: 2022-04
  project_name: Hardwick Meat Works Heat Pump Project
  what_happened: The timing of the heat pump becoming operational had to be factored
    into recontracting decisions for both power and gas supply contracts for the site,
    adding commercial complexity to project scheduling.
  lesson_learnt: When scheduling industrial heat pump projects, align the commissioning
    timeline with energy contract renewal windows — failing to coordinate these can
    lock a site into gas or power contracts that undermine the economics of the new
    asset.
  issue_severity: minor
  project_type: industrial decarbonisation
  project_scale_band: demonstration
  lifecycle_phase: approvals/contracting
  proponent_type: industrial operator
  delay_category: financing/commercial close
  failure_mode: coordination & stakeholders
  outcome_class: re-scoped/adapted
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: industrial renewables
  source_pages: &id004
  - 2
  - 3
  evidence_excerpt: consideration as to when the heat pump would be operational had
    to be factored into recontracting for both future power and gas supply contracts
    for the site.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/hardwicks-meatworks-lessons-learnt-report-1/
  project_page_url: https://arena.gov.au/projects/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration/
  kb_category: Renewables for industry
  kb_publish_date: 29/04/2022
  kb_year: '2022'
  kb_associated_project: Hardwick Meatworks Heat Pump Installation and Power Upgrade
    Demonstration
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $838k
  total_project_value: $2.58m
  lead_organisation: Hardwick Processors Proprietary Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 28/02/2022
  location: Kyneton, Victoria
  project_partners: 'Energy and Thermal Services, EPS Consultants '
  pdf_url: https://arena.gov.au/assets/2022/04/hardwicks-lessons-learnt-report-1.pdf
  markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_lessons_learnt_report_1.md
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-18154
  contributing_source_titles:
  - Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration - Lessons
    Learnt Report 1
  contributing_sources:
  - source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
      - Lessons Learnt Report 1
    pdf_url: https://arena.gov.au/assets/2022/04/hardwicks-lessons-learnt-report-1.pdf
    source_pages: *id004
    source_url: https://arena.gov.au/knowledge-bank/hardwicks-meatworks-lessons-learnt-report-1/
    markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_lessons_learnt_report_1.md
  arena_category:
  - Industrial renewables
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: governance/coordination failure
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-18155
  source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
    - Lessons Learnt Report 1
  publish_date: 2022-04
  project_name: Hardwick Meat Works Heat Pump Project
  what_happened: Network provider discussions regarding HV power entry and delineation
    point were still ongoing during the detailed design phase, with the network provider
    determining their termination point would be the existing pole.
  lesson_learnt: Resolve the network provider's delineation point and HV entry requirements
    early in the design phase — late confirmation of the termination point can constrain
    HV design decisions and delay procurement of switchgear.
  issue_severity: minor
  project_type: industrial decarbonisation
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: industrial operator
  delay_category: grid connection/system studies
  failure_mode: regulatory & approvals
  outcome_class: delayed but recoverable
  secondary_failure_mode: coordination & stakeholders
  intervention_note: null
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: industrial renewables
  source_pages: &id005
  - 4
  evidence_excerpt: Discussion is ongoing with the network provider on how HV power
    is going to enter the site and the delineation point. At this stage the network
    provider has determined that their termination point will be the existing pole.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/hardwicks-meatworks-lessons-learnt-report-1/
  project_page_url: https://arena.gov.au/projects/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration/
  kb_category: Renewables for industry
  kb_publish_date: 29/04/2022
  kb_year: '2022'
  kb_associated_project: Hardwick Meatworks Heat Pump Installation and Power Upgrade
    Demonstration
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $838k
  total_project_value: $2.58m
  lead_organisation: Hardwick Processors Proprietary Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 28/02/2022
  location: Kyneton, Victoria
  project_partners: 'Energy and Thermal Services, EPS Consultants '
  pdf_url: https://arena.gov.au/assets/2022/04/hardwicks-lessons-learnt-report-1.pdf
  markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_lessons_learnt_report_1.md
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-18155
  contributing_source_titles:
  - Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration - Lessons
    Learnt Report 1
  contributing_sources:
  - source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
      - Lessons Learnt Report 1
    pdf_url: https://arena.gov.au/assets/2022/04/hardwicks-lessons-learnt-report-1.pdf
    source_pages: *id005
    source_url: https://arena.gov.au/knowledge-bank/hardwicks-meatworks-lessons-learnt-report-1/
    markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_lessons_learnt_report_1.md
  arena_category:
  - Industrial renewables
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: schedule slippage
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-18156
  source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
    - Lessons Learnt Report 1
  publish_date: 2022-04
  project_name: Hardwick Meat Works Heat Pump Project
  what_happened: The business case for heat pump integration at this meatworks site
    required detailed pre-feasibility work to account for highly site-specific factors
    including thermal storage capacity, power infrastructure, and integration with
    existing refrigeration and hot water control systems.
  lesson_learnt: Conduct thorough pre-feasibility before developing a business case
    for industrial heat pump integration — the technical and commercial viability
    varies significantly between sites depending on thermal storage availability,
    power infrastructure, and complexity of existing refrigeration and process systems.
  issue_severity: none
  project_type: industrial decarbonisation
  project_scale_band: demonstration
  lifecycle_phase: concept/feasibility
  proponent_type: industrial operator
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: industrial renewables
  source_pages: &id006
  - 4
  evidence_excerpt: The importance of pre-feasibility for heat pump integration prior
    to developing business cases. This will vary significantly from site to site depending
    on assets at site. Typically, these include thermal storage capacity available/
    required, power infrastructure and options to seamlessly integrate control logic
    into the existing refrigeration and hot water delivery systems.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/hardwicks-meatworks-lessons-learnt-report-1/
  project_page_url: https://arena.gov.au/projects/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration/
  kb_category: Renewables for industry
  kb_publish_date: 29/04/2022
  kb_year: '2022'
  kb_associated_project: Hardwick Meatworks Heat Pump Installation and Power Upgrade
    Demonstration
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $838k
  total_project_value: $2.58m
  lead_organisation: Hardwick Processors Proprietary Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 28/02/2022
  location: Kyneton, Victoria
  project_partners: 'Energy and Thermal Services, EPS Consultants '
  pdf_url: https://arena.gov.au/assets/2022/04/hardwicks-lessons-learnt-report-1.pdf
  markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_lessons_learnt_report_1.md
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-18156
  contributing_source_titles:
  - Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration - Lessons
    Learnt Report 1
  contributing_sources:
  - source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
      - Lessons Learnt Report 1
    pdf_url: https://arena.gov.au/assets/2022/04/hardwicks-lessons-learnt-report-1.pdf
    source_pages: *id006
    source_url: https://arena.gov.au/knowledge-bank/hardwicks-meatworks-lessons-learnt-report-1/
    markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_lessons_learnt_report_1.md
  arena_category:
  - Industrial renewables
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-18157
  source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
    - Lessons Learnt Report 1
  publish_date: 2022-04
  project_name: Hardwick Meat Works Heat Pump Project
  what_happened: The business case for the heat pump project was initially scoped
    around energy cost and carbon savings, but the project team identified that co-benefits
    — reduced water consumption, lower condenser fan power, reduced head pressure,
    and avoided capital for condenser and boiler capacity — were also material and
    needed to be included to justify the investment.
  lesson_learnt: When building the business case for industrial heat pump retrofits,
    include all co-benefits (water savings, reduced condenser fan power, avoided boiler
    and condenser capital) alongside energy cost savings — omitting these can result
    in underestimation of project value and failure to gain approval.
  issue_severity: none
  project_type: industrial decarbonisation
  project_scale_band: demonstration
  lifecycle_phase: concept/feasibility
  proponent_type: industrial operator
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: industrial renewables
  source_pages: &id007
  - 4
  - 5
  evidence_excerpt: In addition to the energy cost savings and carbon savings, it
    should also include all co-benefits associated with the project. In the case of
    high temperature heat pumps these co benefits could include reduced water consumption,
    lower condenser fan power, reduced head pressure due to higher condenser capacity
    available as well as avoided incremental capital for condenser capacity and boilers,
    etc.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/hardwicks-meatworks-lessons-learnt-report-1/
  project_page_url: https://arena.gov.au/projects/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration/
  kb_category: Renewables for industry
  kb_publish_date: 29/04/2022
  kb_year: '2022'
  kb_associated_project: Hardwick Meatworks Heat Pump Installation and Power Upgrade
    Demonstration
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $838k
  total_project_value: $2.58m
  lead_organisation: Hardwick Processors Proprietary Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 28/02/2022
  location: Kyneton, Victoria
  project_partners: 'Energy and Thermal Services, EPS Consultants '
  pdf_url: https://arena.gov.au/assets/2022/04/hardwicks-lessons-learnt-report-1.pdf
  markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_lessons_learnt_report_1.md
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-18157
  contributing_source_titles:
  - Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration - Lessons
    Learnt Report 1
  contributing_sources:
  - source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
      - Lessons Learnt Report 1
    pdf_url: https://arena.gov.au/assets/2022/04/hardwicks-lessons-learnt-report-1.pdf
    source_pages: *id007
    source_url: https://arena.gov.au/knowledge-bank/hardwicks-meatworks-lessons-learnt-report-1/
    markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_lessons_learnt_report_1.md
  arena_category:
  - Industrial renewables
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-18158
  source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
    - Lessons Learnt Report 1
  publish_date: 2022-04
  project_name: Hardwick Meat Works Heat Pump Project
  what_happened: Specialist refrigeration suppliers were involved during the project
    to provide practical guidance on retrofitting the heat pump with existing assets;
    their input was identified as a critical success factor for assessing integration
    feasibility.
  lesson_learnt: Engage specialist refrigeration suppliers at the commencement of
    a heat pump retrofit project — they provide essential practical guidance on the
    feasibility of integrating new equipment with existing refrigeration assets and
    help avoid design assumptions that cannot be realised in the field.
  issue_severity: none
  project_type: industrial decarbonisation
  project_scale_band: demonstration
  lifecycle_phase: concept/feasibility
  proponent_type: industrial operator
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: industrial renewables
  source_pages: &id008
  - 5
  evidence_excerpt: Importance of involvement of specialist refrigeration suppliers
    at the commencement of the project as they provide a sounding board on the practicality
    of retrofitting with the existing assets.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/hardwicks-meatworks-lessons-learnt-report-1/
  project_page_url: https://arena.gov.au/projects/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration/
  kb_category: Renewables for industry
  kb_publish_date: 29/04/2022
  kb_year: '2022'
  kb_associated_project: Hardwick Meatworks Heat Pump Installation and Power Upgrade
    Demonstration
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $838k
  total_project_value: $2.58m
  lead_organisation: Hardwick Processors Proprietary Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 28/02/2022
  location: Kyneton, Victoria
  project_partners: 'Energy and Thermal Services, EPS Consultants '
  pdf_url: https://arena.gov.au/assets/2022/04/hardwicks-lessons-learnt-report-1.pdf
  markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_lessons_learnt_report_1.md
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-18158
  contributing_source_titles:
  - Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration - Lessons
    Learnt Report 1
  contributing_sources:
  - source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
      - Lessons Learnt Report 1
    pdf_url: https://arena.gov.au/assets/2022/04/hardwicks-lessons-learnt-report-1.pdf
    source_pages: *id008
    source_url: https://arena.gov.au/knowledge-bank/hardwicks-meatworks-lessons-learnt-report-1/
    markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_lessons_learnt_report_1.md
  arena_category:
  - Industrial renewables
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-27151
  source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
    - Lessons Learnt Report 2
  publish_date: 2023-03
  project_name: Hardwick Processors Proprietary Limited Heat Pump Project
  what_happened: In the days before the scheduled HV power upgrade works, the network
    provider suddenly required a major communications device to remotely monitor and
    control Hardwick's existing renewable assets (battery and solar). Rather than
    delay the overall project, Hardwick's proceeded with the upgrade and took the
    renewable assets offline. The LV-to-HV changeover, originally scheduled for end
    of October 2022, did not occur until early December 2022, and the renewable assets
    communications works remained uncommissioned as of the reporting date, forcing
    significant additional grid power purchases.
  lesson_learnt: Hold formal face-to-face meetings with the network provider early
    in project planning when works involve both HV upgrades and renewable asset reconfiguration
    — the network's inexperience with small distributed generators meant a critical
    communications requirement was not identified until days before scheduled works,
    taking renewable assets offline and shifting the cutover by approximately six
    weeks.
  issue_severity: moderate
  project_type: industrial decarbonisation
  project_scale_band: demonstration
  lifecycle_phase: approvals/contracting
  proponent_type: industrial operator
  delay_category: grid connection/system studies
  failure_mode: regulatory & approvals
  outcome_class: delayed but recoverable
  secondary_failure_mode: coordination & stakeholders
  intervention_note: Hardwick's proceeded with the HV upgrade to preserve overall
    project schedule and accepted the renewable assets going offline temporarily while
    the network provider worked to commission the required communications device as
    quickly as possible.
  transferability: moderate
  delay_magnitude: 1–3 months
  technology_domain: hybrid systems
  source_pages:
  - 3
  - 4
  - 5
  evidence_excerpt: The power Upgrade caused delays in renewable assets coming back
    online. In the days leading up to the scheduled works the network provider established
    that they required a major communications device to remotely monitor and control
    the existing renewable assets of Battery and Solar. This involved the renewable
    assets being taken offline for approximately 2.5 months until the communications
    works could be executed.
  confidence_note: Delay magnitude estimated as 1–3 months based on stated schedule
    slip from end-October to start-December 2022; issue_severity set to moderate because
    renewable assets remained offline beyond the reporting period with ongoing cost
    implications. Canonical record merged from 2 source records across 2 document(s).
  source_url: https://arena.gov.au/knowledge-bank/heat-pump-project-lessons-learnt-report-2/
  project_page_url: https://arena.gov.au/projects/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration/
  kb_category: Renewables for industry
  kb_publish_date: 22/03/2023
  kb_year: '2022'
  kb_associated_project: Hardwick Meatworks Heat Pump Installation and Power Upgrade
    Demonstration
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $838k
  total_project_value: $2.58m
  lead_organisation: Hardwick Processors Proprietary Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 28/02/2022
  location: Kyneton, Victoria
  project_partners: 'Energy and Thermal Services, EPS Consultants '
  pdf_url: https://arena.gov.au/assets/2023/03/hardwicks-lessons-learnt-report-2.pdf
  markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_lessons_learnt_report_2.md
  corroboration_count: 2
  source_doc_count: 2
  contributing_record_ids:
  - ARENA-DLV-27151
  - ARENA-DLV-34401
  contributing_source_titles:
  - Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration - Interim
    Report
  - Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration - Lessons
    Learnt Report 2
  contributing_sources:
  - source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
      - Lessons Learnt Report 2
    pdf_url: https://arena.gov.au/assets/2023/03/hardwicks-lessons-learnt-report-2.pdf
    source_pages:
    - 3
    - 4
    source_url: https://arena.gov.au/knowledge-bank/heat-pump-project-lessons-learnt-report-2/
    markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_lessons_learnt_report_2.md
  - source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
      - Interim Report
    pdf_url: https://arena.gov.au/assets/2023/06/heat-pump-project-interim-report.pdf
    source_pages:
    - 5
    source_url: https://arena.gov.au/knowledge-bank/heat-pump-project-interim-report/
    markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_interim_report.md
  arena_category:
  - Industrial renewables
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: schedule slippage
  secondary_failure_mode_v2: governance/coordination failure
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-27152
  source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
    - Lessons Learnt Report 2
  publish_date: 2023-03
  project_name: Hardwick Processors Proprietary Limited Heat Pump Project
  what_happened: The original project scope left existing renewable assets (battery
    and solar) connected to the old main LV switchboard to minimise complexity. A
    scope change was later agreed to bring all renewable assets onto the new HV board,
    ensuring balanced distribution across the entire plant. This unplanned scope addition
    increased project complexity and required PLC integration with multiple existing
    control systems during an already active construction phase that also coincided
    with a parallel site-wide optic-fibre data cabling upgrade.
  lesson_learnt: When planning a site HV upgrade, integrate all existing renewable
    assets onto the new HV board from the outset rather than leaving them on legacy
    LV infrastructure — retrofitting this later adds scope, complexity, and PLC integration
    risk, whereas doing it upfront results in a cleaner system architecture and simplifies
    future renewable upgrades.
  issue_severity: moderate
  project_type: industrial decarbonisation
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: industrial operator
  delay_category: construction/installation
  failure_mode: poor scoping
  outcome_class: re-scoped/adapted
  secondary_failure_mode: unvalidated integration
  intervention_note: A formal scope change was agreed to bring the existing battery
    and solar assets onto the new HV board, ensuring renewable generation feeds into
    the plant at the head of the system for balanced distribution.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: hybrid systems
  source_pages:
  - 4
  - 5
  - 6
  evidence_excerpt: Prior to this project taking place the renewable assets, battery
    and solar, all fed back into the existing main LV switchboard. At project conception
    it was intended to leave this arrangement to reduce the complexity of the project
    and modifications to existing assets. A scope change was agreed on in order to
    bring the existing renewable asset, battery and solar, onto the new HV board.
  confidence_note: Canonical record merged from 2 source records across 2 document(s).
  source_url: https://arena.gov.au/knowledge-bank/heat-pump-project-lessons-learnt-report-2/
  project_page_url: https://arena.gov.au/projects/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration/
  kb_category: Renewables for industry
  kb_publish_date: 22/03/2023
  kb_year: '2022'
  kb_associated_project: Hardwick Meatworks Heat Pump Installation and Power Upgrade
    Demonstration
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $838k
  total_project_value: $2.58m
  lead_organisation: Hardwick Processors Proprietary Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 28/02/2022
  location: Kyneton, Victoria
  project_partners: 'Energy and Thermal Services, EPS Consultants '
  pdf_url: https://arena.gov.au/assets/2023/03/hardwicks-lessons-learnt-report-2.pdf
  markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_lessons_learnt_report_2.md
  corroboration_count: 2
  source_doc_count: 2
  contributing_record_ids:
  - ARENA-DLV-27152
  - ARENA-DLV-34402
  contributing_source_titles:
  - Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration - Interim
    Report
  - Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration - Lessons
    Learnt Report 2
  contributing_sources:
  - source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
      - Lessons Learnt Report 2
    pdf_url: https://arena.gov.au/assets/2023/03/hardwicks-lessons-learnt-report-2.pdf
    source_pages:
    - 4
    - 5
    source_url: https://arena.gov.au/knowledge-bank/heat-pump-project-lessons-learnt-report-2/
    markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_lessons_learnt_report_2.md
  - source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
      - Interim Report
    pdf_url: https://arena.gov.au/assets/2023/06/heat-pump-project-interim-report.pdf
    source_pages:
    - 5
    - 6
    source_url: https://arena.gov.au/knowledge-bank/heat-pump-project-interim-report/
    markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_interim_report.md
  arena_category:
  - Industrial renewables
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.88
- record_id: ARENA-DLV-27153
  source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
    - Lessons Learnt Report 2
  publish_date: 2023-03
  project_name: Hardwick Processors Proprietary Limited Heat Pump Project
  what_happened: The requirement for ammonia detection systems in the new heat pump
    plant room was overlooked at the design phase. When identified, the electrical
    scope had to be expanded to include ammonia detection sensors, an automated electrical
    shunt trip, and mechanical ventilation to comply with electrical code requirements
    for explosive gas concentrations near electrical equipment.
  lesson_learnt: Conduct a thorough regulatory and building code compliance review
    at design phase when installing heat pumps in industrial settings that use ammonia
    refrigerant — ammonia detection, shunt trip, and mechanical ventilation are mandatory
    code requirements that, if missed at design, result in unbudgeted scope additions
    during construction.
  issue_severity: moderate
  project_type: industrial decarbonisation
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: industrial operator
  delay_category: null
  failure_mode: poor scoping
  outcome_class: re-scoped/adapted
  secondary_failure_mode: null
  intervention_note: Electrical scope was expanded post-design to include ammonia
    detection, automated electrical shunt trip, and mechanical ventilation to achieve
    building code compliance.
  transferability: moderate
  delay_magnitude: null
  technology_domain: industrial renewables
  source_pages: &id009
  - 5
  evidence_excerpt: The requirement for ammonia detection in the plant room was overlooked
    at the design phase. The electrical scope was increased to include ammonia detection
    as part of the new heat pump plant room. The electrical code deems ammonia to
    be explosive near electrical equipment at a certain concentration level.
  confidence_note: delay_category left null as document does not describe a schedule
    impact from this scope addition, only a cost/scope impact.
  source_url: https://arena.gov.au/knowledge-bank/heat-pump-project-lessons-learnt-report-2/
  project_page_url: https://arena.gov.au/projects/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration/
  kb_category: Renewables for industry
  kb_publish_date: 22/03/2023
  kb_year: '2022'
  kb_associated_project: Hardwick Meatworks Heat Pump Installation and Power Upgrade
    Demonstration
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $838k
  total_project_value: $2.58m
  lead_organisation: Hardwick Processors Proprietary Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 28/02/2022
  location: Kyneton, Victoria
  project_partners: 'Energy and Thermal Services, EPS Consultants '
  pdf_url: https://arena.gov.au/assets/2023/03/hardwicks-lessons-learnt-report-2.pdf
  markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_lessons_learnt_report_2.md
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-27153
  contributing_source_titles:
  - Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration - Lessons
    Learnt Report 2
  contributing_sources:
  - source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
      - Lessons Learnt Report 2
    pdf_url: https://arena.gov.au/assets/2023/03/hardwicks-lessons-learnt-report-2.pdf
    source_pages: *id009
    source_url: https://arena.gov.au/knowledge-bank/heat-pump-project-lessons-learnt-report-2/
    markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_lessons_learnt_report_2.md
  arena_category:
  - Industrial renewables
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.95
- record_id: ARENA-DLV-27154
  source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
    - Lessons Learnt Report 2
  publish_date: 2023-03
  project_name: Hardwick Processors Proprietary Limited Heat Pump Project
  what_happened: The initial heat pump sizing analysis was conducted over three years
    before project completion. By the time the heat pump was installed and commissioned,
    site water usage had increased by 20%, and production-driven variability of more
    than ±20% in water usage was common. The project team was still working through
    balancing heat pump hot water generation with varying plant demand at the time
    of reporting.
  lesson_learnt: Do not rely on demand analyses performed several years before equipment
    procurement for dynamic industrial processes — collect accurate instantaneous
    flow data and a 7-day usage profile immediately before design freeze to reduce
    the risk of incorrect equipment sizing, and design in operational flexibility
    (e.g. a parallel gas backup) to accommodate ±20% or greater demand variability.
  issue_severity: moderate
  project_type: industrial decarbonisation
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: industrial operator
  delay_category: data/validation/testing
  failure_mode: unvalidated technical assumptions
  outcome_class: partial success
  secondary_failure_mode: poor scoping
  intervention_note: Natural gas was retained to provide some final heating, building
    flexibility into the system to cope with demand variability while the team works
    through balancing heat pump output with plant hot water demand.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: industrial renewables
  source_pages:
  - 5
  - 6
  evidence_excerpt: From when the first analysis took place and completion of this
    phase of the project, the water usage across the site has increased by 20%. Due
    to the variable production levels as noted above, water usage can regularly vary
    in excess of +/- 20%. The project team are currently working through the early
    stages of balancing the heat pump hot water generation with the varying hot water
    demands of the processing plant.
  confidence_note: secondary_failure_mode of technical underperformance applied because
    the system was not yet achieving balanced operation at reporting date, though
    this is linked to the design assumption failure. Canonical record merged from
    2 source records across 2 document(s).
  source_url: https://arena.gov.au/knowledge-bank/heat-pump-project-lessons-learnt-report-2/
  project_page_url: https://arena.gov.au/projects/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration/
  kb_category: Renewables for industry
  kb_publish_date: 22/03/2023
  kb_year: '2022'
  kb_associated_project: Hardwick Meatworks Heat Pump Installation and Power Upgrade
    Demonstration
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $838k
  total_project_value: $2.58m
  lead_organisation: Hardwick Processors Proprietary Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 28/02/2022
  location: Kyneton, Victoria
  project_partners: 'Energy and Thermal Services, EPS Consultants '
  pdf_url: https://arena.gov.au/assets/2023/03/hardwicks-lessons-learnt-report-2.pdf
  markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_lessons_learnt_report_2.md
  corroboration_count: 2
  source_doc_count: 2
  contributing_record_ids:
  - ARENA-DLV-27154
  - ARENA-DLV-34403
  contributing_source_titles:
  - Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration - Interim
    Report
  - Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration - Lessons
    Learnt Report 2
  contributing_sources:
  - source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
      - Lessons Learnt Report 2
    pdf_url: https://arena.gov.au/assets/2023/03/hardwicks-lessons-learnt-report-2.pdf
    source_pages:
    - 5
    - 6
    source_url: https://arena.gov.au/knowledge-bank/heat-pump-project-lessons-learnt-report-2/
    markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_lessons_learnt_report_2.md
  - source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
      - Interim Report
    pdf_url: https://arena.gov.au/assets/2023/06/heat-pump-project-interim-report.pdf
    source_pages:
    - 6
    source_url: https://arena.gov.au/knowledge-bank/heat-pump-project-interim-report/
    markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_interim_report.md
  arena_category:
  - Industrial renewables
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: technical underperformance
  failure_mode_confidence: 0.88
- record_id: ARENA-DLV-27155
  source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
    - Lessons Learnt Report 2
  publish_date: 2023-03
  project_name: Hardwick Processors Proprietary Limited Heat Pump Project
  what_happened: Retrofitting the heat pump into an existing industrial plant required
    extensive PLC integration across refrigeration, hot water, renewable energy, and
    network communications control systems. The integration was successfully delivered
    because the project was run internally and the programmers used had been involved
    in developing all existing PLCs and had deep knowledge of the entire plant. The
    project also engaged the site's long-standing refrigeration contractor of 25 years
    and utilised internal trades for plumbing and electrical works, which kept costs
    down and ensured maintenance staff understood the installed system.
  lesson_learnt: For complex heat pump or industrial decarbonisation retrofits, prioritise
    contractors and programmers with specific site history over lower-cost external
    alternatives — site-experienced staff dramatically reduce the time and resources
    needed for PLC integration and controls planning, and their involvement builds
    internal operational capability for long-term performance.
  issue_severity: none
  project_type: industrial decarbonisation
  project_scale_band: demonstration
  lifecycle_phase: construction/installation
  proponent_type: industrial operator
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: industrial renewables
  source_pages: &id010
  - 6
  - 7
  evidence_excerpt: The project went fairly smoothly as the project was run internally
    and the programmers used had been integral in the development of all existing
    PLC's and had a very strong knowledge of the entire plant operation including
    the refrigeration system. If the Project had been run by an external contractor
    with little pre-history of the plant, then extensive time and further resources
    would be required in developing the integration and communications plan for such
    a project.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/heat-pump-project-lessons-learnt-report-2/
  project_page_url: https://arena.gov.au/projects/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration/
  kb_category: Renewables for industry
  kb_publish_date: 22/03/2023
  kb_year: '2022'
  kb_associated_project: Hardwick Meatworks Heat Pump Installation and Power Upgrade
    Demonstration
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $838k
  total_project_value: $2.58m
  lead_organisation: Hardwick Processors Proprietary Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 28/02/2022
  location: Kyneton, Victoria
  project_partners: 'Energy and Thermal Services, EPS Consultants '
  pdf_url: https://arena.gov.au/assets/2023/03/hardwicks-lessons-learnt-report-2.pdf
  markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_lessons_learnt_report_2.md
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-27155
  contributing_source_titles:
  - Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration - Lessons
    Learnt Report 2
  contributing_sources:
  - source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
      - Lessons Learnt Report 2
    pdf_url: https://arena.gov.au/assets/2023/03/hardwicks-lessons-learnt-report-2.pdf
    source_pages: *id010
    source_url: https://arena.gov.au/knowledge-bank/heat-pump-project-lessons-learnt-report-2/
    markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_lessons_learnt_report_2.md
  arena_category:
  - Industrial renewables
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-27156
  source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
    - Lessons Learnt Report 2
  publish_date: 2023-03
  project_name: Hardwick Processors Proprietary Limited Heat Pump Project
  what_happened: At the time of reporting, performance benchmarks for the heat pump
    had not yet been established. Benchmarking was still being developed post-commissioning,
    with the intent to track metrics such as cost per kilogram of meat produced. Without
    benchmarks in place from the outset, the project team lacked a baseline against
    which to optimise system operation for varying production levels and input costs.
  lesson_learnt: Develop operational performance benchmarks and a monitoring framework
    in parallel with project delivery — not after commissioning — so that a baseline
    exists from first operation and skilled technicians are ready to optimise the
    system from day one against varying production and input cost conditions.
  issue_severity: minor
  project_type: industrial decarbonisation
  project_scale_band: demonstration
  lifecycle_phase: commissioning/integration
  proponent_type: industrial operator
  delay_category: null
  failure_mode: data & measurement
  outcome_class: partial success
  secondary_failure_mode: poor scoping
  intervention_note: Benchmarks were being developed post-commissioning to track dollar
    cost per kilogram of meat produced, with a SCADA-based weekly monitoring and walk-through
    regime and a maintenance schedule under development.
  transferability: broad
  delay_magnitude: null
  technology_domain: industrial renewables
  source_pages: &id011
  - 7
  - 8
  evidence_excerpt: Benchmarks are currently being developed for the heat pump to
    ensure that a baseline can be created and monitored over a weekly or monthly basis.
    This could possibly be the dollar cost to generate hot water per kg of meat produced
    for the day, week, or month.
  confidence_note: issue_severity set to minor as the absence of benchmarks at commissioning
    is a process gap rather than a material delivery failure; outcome_class set to
    partial success as the system is operational but optimisation is incomplete.
  source_url: https://arena.gov.au/knowledge-bank/heat-pump-project-lessons-learnt-report-2/
  project_page_url: https://arena.gov.au/projects/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration/
  kb_category: Renewables for industry
  kb_publish_date: 22/03/2023
  kb_year: '2022'
  kb_associated_project: Hardwick Meatworks Heat Pump Installation and Power Upgrade
    Demonstration
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $838k
  total_project_value: $2.58m
  lead_organisation: Hardwick Processors Proprietary Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 28/02/2022
  location: Kyneton, Victoria
  project_partners: 'Energy and Thermal Services, EPS Consultants '
  pdf_url: https://arena.gov.au/assets/2023/03/hardwicks-lessons-learnt-report-2.pdf
  markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_lessons_learnt_report_2.md
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-27156
  contributing_source_titles:
  - Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration - Lessons
    Learnt Report 2
  contributing_sources:
  - source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
      - Lessons Learnt Report 2
    pdf_url: https://arena.gov.au/assets/2023/03/hardwicks-lessons-learnt-report-2.pdf
    source_pages: *id011
    source_url: https://arena.gov.au/knowledge-bank/heat-pump-project-lessons-learnt-report-2/
    markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_lessons_learnt_report_2.md
  arena_category:
  - Industrial renewables
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: governance/coordination failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-34404
  source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
    - Interim Report
  publish_date: 2023-04
  project_name: Hardwick Processors Heat Pump Project
  what_happened: PLC integration between the new heat pump and HV systems and the
    multiple existing plant PLC systems (refrigeration, hot water, renewables, and
    the network provider's external communications) required substantial analysis
    and programming effort. A parallel project upgrading all data cables to optic
    fibre and installing new servers added further complexity during construction.
  lesson_learnt: For heat pump retrofits into existing industrial plants, assign PLC
    integration to programmers with deep pre-existing knowledge of the site's control
    systems — using internal programmers who had developed all existing PLCs kept
    integration on track; an external contractor with no site history would likely
    have required significantly more time and resource.
  issue_severity: moderate
  project_type: industrial decarbonisation
  project_scale_band: demonstration
  lifecycle_phase: commissioning/integration
  proponent_type: industrial operator
  delay_category: commissioning/integration
  failure_mode: unvalidated integration
  outcome_class: delayed but recoverable
  secondary_failure_mode: execution & logistics
  intervention_note: The project was run internally using programmers who had developed
    all existing plant PLCs, which kept integration manageable despite the complexity
    of communicating across refrigeration, hot water, renewables, and network provider
    systems.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: industrial renewables
  source_pages:
  - 7
  evidence_excerpt: The project went fairly smoothly as the project was run internally
    and the programmers used had been integral in the development of all existing
    PLC's and had a very strong knowledge of the entire plant operation including
    the refrigeration system. If the project had been run by an external contractor
    with little pre-history of the plant, extensive time and additional resources
    would likely be required in developing the integration and communications plan
    for such a project.
  confidence_note: Canonical record merged from 2 source records across 2 document(s).
  source_url: https://arena.gov.au/knowledge-bank/heat-pump-project-interim-report/
  project_page_url: https://arena.gov.au/projects/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration/
  kb_category: Renewables for industry
  kb_publish_date: 28/04/2023
  kb_year: '2022'
  kb_associated_project: Hardwick Meatworks Heat Pump Installation and Power Upgrade
    Demonstration
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $838k
  total_project_value: $2.58m
  lead_organisation: Hardwick Processors Proprietary Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 28/02/2022
  location: Kyneton, Victoria
  project_partners: 'Energy and Thermal Services, EPS Consultants '
  pdf_url: https://arena.gov.au/assets/2023/06/heat-pump-project-interim-report.pdf
  markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_interim_report.md
  source_page_pdf: 7
  corroboration_count: 2
  source_doc_count: 2
  contributing_record_ids:
  - ARENA-DLV-34404
  - ARENA-DLV-50303
  contributing_source_titles:
  - Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration - Interim
    Report
  - Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration - Final
    Report
  contributing_sources:
  - source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
      - Interim Report
    pdf_url: https://arena.gov.au/assets/2023/06/heat-pump-project-interim-report.pdf
    source_pages:
    - 7
    source_url: https://arena.gov.au/knowledge-bank/heat-pump-project-interim-report/
    markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_interim_report.md
  - source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
      - Final Report
    pdf_url: https://arena.gov.au/assets/2025/08/Hardwick-Meatworks-Heat-Pump-Installation-and-Power-Upgrade-Demonstration-Final-Report.pdf
    source_pages:
    - 7
    source_url: https://arena.gov.au/knowledge-bank/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration-final-report/
    markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_final_report.md
  arena_category:
  - Industrial renewables
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: integration failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-34405
  source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
    - Interim Report
  publish_date: 2023-04
  project_name: Hardwick Processors Heat Pump Project
  what_happened: The heat pump achieved energy cost savings substantially above Business
    Case estimates due to gas prices being approximately three times higher than when
    the Business Case was prepared, reducing the estimated payback period from approximately
    5 years to potentially 2 years or less.
  lesson_learnt: Business cases for industrial heat pump retrofits should model a
    range of gas price scenarios including a high-price case — gas price volatility
    can compress payback periods dramatically, and projects that appear marginally
    viable at historical prices may be strongly positive under current market conditions.
  issue_severity: none
  project_type: industrial decarbonisation
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: industrial operator
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: industrial renewables
  source_pages: &id012
  - 4
  evidence_excerpt: At this stage, due to the present high gas prices, the heat pump
    is achieving energy cost savings substantially above Business Case estimates...
    the current gas contract price is presently approximately 3 times what it was
    when the Business Case was prepared.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/heat-pump-project-interim-report/
  project_page_url: https://arena.gov.au/projects/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration/
  kb_category: Renewables for industry
  kb_publish_date: 28/04/2023
  kb_year: '2022'
  kb_associated_project: Hardwick Meatworks Heat Pump Installation and Power Upgrade
    Demonstration
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $838k
  total_project_value: $2.58m
  lead_organisation: Hardwick Processors Proprietary Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 28/02/2022
  location: Kyneton, Victoria
  project_partners: 'Energy and Thermal Services, EPS Consultants '
  pdf_url: https://arena.gov.au/assets/2023/06/heat-pump-project-interim-report.pdf
  markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_interim_report.md
  source_page_pdf: 3
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-34405
  contributing_source_titles:
  - Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration - Interim
    Report
  contributing_sources:
  - source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
      - Interim Report
    pdf_url: https://arena.gov.au/assets/2023/06/heat-pump-project-interim-report.pdf
    source_pages: *id012
    source_url: https://arena.gov.au/knowledge-bank/heat-pump-project-interim-report/
    markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_interim_report.md
  arena_category:
  - Industrial renewables
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-34406
  source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
    - Interim Report
  publish_date: 2023-04
  project_name: Hardwick Processors Heat Pump Project
  what_happened: Operation and maintenance costs are expected to be slightly higher
    than the Business Case estimate of $60K per annum due to the complex nature of
    the heat pump equipment, which will extend the payback period.
  lesson_learnt: When preparing business cases for industrial heat pump retrofits
    — particularly ammonia-based systems with high-pressure compressors — include
    a conservative uplift on O&M cost estimates to reflect the specialist maintenance
    requirements of complex refrigeration-grade equipment.
  issue_severity: minor
  project_type: industrial decarbonisation
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: industrial operator
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: partial success
  secondary_failure_mode: commercial & market
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: industrial renewables
  source_pages: &id013
  - 5
  evidence_excerpt: It is expected that these costs may be slightly higher than the
    Business Case estimate of $60K per annum due to the complex nature of the equipment
    which will increase the payback period.
  confidence_note: issue_severity set to minor as the overrun is described as slight
    and does not appear to threaten project viability.
  source_url: https://arena.gov.au/knowledge-bank/heat-pump-project-interim-report/
  project_page_url: https://arena.gov.au/projects/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration/
  kb_category: Renewables for industry
  kb_publish_date: 28/04/2023
  kb_year: '2022'
  kb_associated_project: Hardwick Meatworks Heat Pump Installation and Power Upgrade
    Demonstration
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $838k
  total_project_value: $2.58m
  lead_organisation: Hardwick Processors Proprietary Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 28/02/2022
  location: Kyneton, Victoria
  project_partners: 'Energy and Thermal Services, EPS Consultants '
  pdf_url: https://arena.gov.au/assets/2023/06/heat-pump-project-interim-report.pdf
  markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_interim_report.md
  source_page_pdf: 5
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-34406
  contributing_source_titles:
  - Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration - Interim
    Report
  contributing_sources:
  - source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
      - Interim Report
    pdf_url: https://arena.gov.au/assets/2023/06/heat-pump-project-interim-report.pdf
    source_pages: *id013
    source_url: https://arena.gov.au/knowledge-bank/heat-pump-project-interim-report/
    markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_interim_report.md
  arena_category:
  - Industrial renewables
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: cost overrun
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-34407
  source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
    - Interim Report
  publish_date: 2023-04
  project_name: Hardwick Processors Heat Pump Project
  what_happened: The selection of a variable speed drive (VSD) on the heat pump compressor
    and supply water pump provided flexibility to match varying thermal loads, improve
    part-load efficiency, reduce electrical peak demand on start-up, and avoid the
    capital cost of multiple compressors.
  lesson_learnt: Specify a variable speed drive on the compressor and water pump for
    industrial heat pump installations — the VSD delivers part-load efficiency, smooths
    peak demand, reduces capital cost by avoiding multiple compressors, and provides
    load-shifting flexibility that fixed-speed designs cannot achieve.
  issue_severity: none
  project_type: industrial decarbonisation
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: industrial operator
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: industrial renewables
  source_pages: &id014
  - 6
  evidence_excerpt: The selection of the variable speed drive on the heat pump as
    well as the water supply pump provides the system with very good flexibility and
    ensures good part load performance. This also reduces capital as it avoids multiple
    compressor costs and associated complexity in sequencing.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/heat-pump-project-interim-report/
  project_page_url: https://arena.gov.au/projects/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration/
  kb_category: Renewables for industry
  kb_publish_date: 28/04/2023
  kb_year: '2022'
  kb_associated_project: Hardwick Meatworks Heat Pump Installation and Power Upgrade
    Demonstration
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $838k
  total_project_value: $2.58m
  lead_organisation: Hardwick Processors Proprietary Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 28/02/2022
  location: Kyneton, Victoria
  project_partners: 'Energy and Thermal Services, EPS Consultants '
  pdf_url: https://arena.gov.au/assets/2023/06/heat-pump-project-interim-report.pdf
  markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_interim_report.md
  source_page_pdf: 6
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-34407
  contributing_source_titles:
  - Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration - Interim
    Report
  contributing_sources:
  - source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
      - Interim Report
    pdf_url: https://arena.gov.au/assets/2023/06/heat-pump-project-interim-report.pdf
    source_pages: *id014
    source_url: https://arena.gov.au/knowledge-bank/heat-pump-project-interim-report/
    markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_interim_report.md
  arena_category:
  - Industrial renewables
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-34408
  source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
    - Interim Report
  publish_date: 2023-04
  project_name: Hardwick Processors Heat Pump Project
  what_happened: The ammonia-based heat pump required a dedicated compressor room
    with refrigerant safety monitoring systems, adding capital cost to the project.
    The document notes that co-location with existing refrigeration rooms that already
    have such systems could avoid this cost.
  lesson_learnt: When siting an ammonia heat pump, assess whether co-location with
    an existing refrigeration plant room is feasible — if the room already has compliant
    refrigerant safety monitoring, the capital cost of a dedicated safety system can
    be avoided.
  issue_severity: minor
  project_type: industrial decarbonisation
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: industrial operator
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: industrial renewables
  source_pages: &id015
  - 6
  evidence_excerpt: As the heat pump uses a flammable refrigerant (ammonia), the safety
    monitoring systems needed to be incorporated into the new compressor room. For
    future applications where the heat pump systems are co located into existing refrigeration
    rooms which already have refrigerant safety systems, the extra costs for the safety
    system can then be avoided.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/heat-pump-project-interim-report/
  project_page_url: https://arena.gov.au/projects/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration/
  kb_category: Renewables for industry
  kb_publish_date: 28/04/2023
  kb_year: '2022'
  kb_associated_project: Hardwick Meatworks Heat Pump Installation and Power Upgrade
    Demonstration
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $838k
  total_project_value: $2.58m
  lead_organisation: Hardwick Processors Proprietary Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 28/02/2022
  location: Kyneton, Victoria
  project_partners: 'Energy and Thermal Services, EPS Consultants '
  pdf_url: https://arena.gov.au/assets/2023/06/heat-pump-project-interim-report.pdf
  markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_interim_report.md
  source_page_pdf: 6
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-34408
  contributing_source_titles:
  - Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration - Interim
    Report
  contributing_sources:
  - source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
      - Interim Report
    pdf_url: https://arena.gov.au/assets/2023/06/heat-pump-project-interim-report.pdf
    source_pages: *id015
    source_url: https://arena.gov.au/knowledge-bank/heat-pump-project-interim-report/
    markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_interim_report.md
  arena_category:
  - Industrial renewables
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-34409
  source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
    - Interim Report
  publish_date: 2023-04
  project_name: Hardwick Processors Heat Pump Project
  what_happened: Lubricating oil condition in the high-pressure reciprocating compressor
    required close ongoing monitoring because varying operating temperatures (head
    pressures, temperature lift, water flows) affect oil viscosity and chemical stability,
    creating a risk of lubrication failure if operating parameters are adjusted without
    regard to oil performance.
  lesson_learnt: Monitor lubrication oil condition closely and continuously when varying
    operating parameters in high-temperature industrial heat pumps — oil viscosity
    and chemical stability are sensitive to temperature lift and head pressure changes,
    and failure to track this can result in compressor damage.
  issue_severity: minor
  project_type: industrial decarbonisation
  project_scale_band: demonstration
  lifecycle_phase: commissioning/integration
  proponent_type: industrial operator
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: partial success
  secondary_failure_mode: data & measurement
  intervention_note: Lubrication oil condition is being closely monitored by the refrigeration
    contractor as operating parameters are varied during the optimisation phase.
  transferability: narrow
  delay_magnitude: null
  technology_domain: industrial renewables
  source_pages: &id016
  - 7
  evidence_excerpt: Lubrication oil condition is being closely monitored by Hoctors
    as the operating parameters (e.g. head pressures, temperature lift and water flows)
    are varied.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/heat-pump-project-interim-report/
  project_page_url: https://arena.gov.au/projects/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration/
  kb_category: Renewables for industry
  kb_publish_date: 28/04/2023
  kb_year: '2022'
  kb_associated_project: Hardwick Meatworks Heat Pump Installation and Power Upgrade
    Demonstration
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $838k
  total_project_value: $2.58m
  lead_organisation: Hardwick Processors Proprietary Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 28/02/2022
  location: Kyneton, Victoria
  project_partners: 'Energy and Thermal Services, EPS Consultants '
  pdf_url: https://arena.gov.au/assets/2023/06/heat-pump-project-interim-report.pdf
  markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_interim_report.md
  source_page_pdf: 7
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-34409
  contributing_source_titles:
  - Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration - Interim
    Report
  contributing_sources:
  - source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
      - Interim Report
    pdf_url: https://arena.gov.au/assets/2023/06/heat-pump-project-interim-report.pdf
    source_pages: *id016
    source_url: https://arena.gov.au/knowledge-bank/heat-pump-project-interim-report/
    markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_interim_report.md
  arena_category:
  - Industrial renewables
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: technical underperformance
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-34410
  source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
    - Interim Report
  publish_date: 2023-04
  project_name: Hardwick Processors Heat Pump Project
  what_happened: Thermal storage (existing 150,000 litre hot water tanks) was critical
    to making the 1 MWT heat pump viable in the meat processing plant context, enabling
    peak demand smoothing and allowing a heat pump sized at less than 50% of peak
    demand to supply the majority of process heat requirements.
  lesson_learnt: Size the heat pump well below peak thermal demand and rely on thermal
    storage to smooth demand — installing a 1 MWT heat pump against a >2 MWT peak
    demand significantly reduced capital cost and simplified control, and is a replicable
    approach for other industrial process heat applications.
  issue_severity: none
  project_type: industrial decarbonisation
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: industrial operator
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: industrial renewables
  source_pages: &id017
  - 8
  evidence_excerpt: The thermal storage component of this project has been crucial
    in delivery of a viable heat pump system in a meat processing plant... Peak heating
    demand for the hot water circuits is > 2MWT so the installation of a 1 MWT heat
    pump (< 50% of peak requirement) has resulted in a significant reduction in high
    temperature heat pump (HTHP) capital.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/heat-pump-project-interim-report/
  project_page_url: https://arena.gov.au/projects/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration/
  kb_category: Renewables for industry
  kb_publish_date: 28/04/2023
  kb_year: '2022'
  kb_associated_project: Hardwick Meatworks Heat Pump Installation and Power Upgrade
    Demonstration
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $838k
  total_project_value: $2.58m
  lead_organisation: Hardwick Processors Proprietary Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 28/02/2022
  location: Kyneton, Victoria
  project_partners: 'Energy and Thermal Services, EPS Consultants '
  pdf_url: https://arena.gov.au/assets/2023/06/heat-pump-project-interim-report.pdf
  markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_interim_report.md
  source_page_pdf: 8
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-34410
  contributing_source_titles:
  - Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration - Interim
    Report
  contributing_sources:
  - source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
      - Interim Report
    pdf_url: https://arena.gov.au/assets/2023/06/heat-pump-project-interim-report.pdf
    source_pages: *id017
    source_url: https://arena.gov.au/knowledge-bank/heat-pump-project-interim-report/
    markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_interim_report.md
  arena_category:
  - Industrial renewables
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-34411
  source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
    - Interim Report
  publish_date: 2023-04
  project_name: Hardwick Processors Heat Pump Project
  what_happened: Using internal tradespeople and the site's long-term refrigeration
    contractor (with 25 years of site experience) for installation and commissioning
    enabled effective integration of the heat pump into existing plant systems and
    built internal capability for ongoing optimisation.
  lesson_learnt: Involve internal tradespeople and long-term specialist contractors
    with deep site knowledge in heat pump installation and commissioning — this combination
    accelerates integration, reduces rework risk, and builds the internal capability
    needed for ongoing performance optimisation.
  issue_severity: none
  project_type: industrial decarbonisation
  project_scale_band: demonstration
  lifecycle_phase: construction/installation
  proponent_type: industrial operator
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: industrial renewables
  source_pages: &id018
  - 8
  - 9
  evidence_excerpt: Using internal tradesmen during the installation and ensuring
    that maintenance staff have a very strong understanding of the operating system,
    assists with long term operation... All the refrigeration / Heat Pump works were
    carried out by the company's main refrigeration contractor who has carried out
    all works on the site for the last 25 years.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/heat-pump-project-interim-report/
  project_page_url: https://arena.gov.au/projects/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration/
  kb_category: Renewables for industry
  kb_publish_date: 28/04/2023
  kb_year: '2022'
  kb_associated_project: Hardwick Meatworks Heat Pump Installation and Power Upgrade
    Demonstration
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $838k
  total_project_value: $2.58m
  lead_organisation: Hardwick Processors Proprietary Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 28/02/2022
  location: Kyneton, Victoria
  project_partners: 'Energy and Thermal Services, EPS Consultants '
  pdf_url: https://arena.gov.au/assets/2023/06/heat-pump-project-interim-report.pdf
  markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_interim_report.md
  source_page_pdf: 8
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-34411
  contributing_source_titles:
  - Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration - Interim
    Report
  contributing_sources:
  - source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
      - Interim Report
    pdf_url: https://arena.gov.au/assets/2023/06/heat-pump-project-interim-report.pdf
    source_pages: *id018
    source_url: https://arena.gov.au/knowledge-bank/heat-pump-project-interim-report/
    markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_interim_report.md
  arena_category:
  - Industrial renewables
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-34412
  source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
    - Interim Report
  publish_date: 2023-04
  project_name: Hardwick Processors Heat Pump Project
  what_happened: During commissioning, a daily review strategy was established for
    the heat pump system, along with ongoing monitoring and calibration protocols,
    a maintenance schedule, and a management reporting system to sustain long-term
    performance optimisation.
  lesson_learnt: Establish a formal daily review and weekly trend-tracking protocol
    for heat pump systems before handover — the complexity of integrated refrigeration
    and hot water circuits means performance drift will not be self-evident without
    structured ongoing monitoring and management focus.
  issue_severity: none
  project_type: industrial decarbonisation
  project_scale_band: demonstration
  lifecycle_phase: commissioning/integration
  proponent_type: industrial operator
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: industrial renewables
  source_pages: &id019
  - 9
  evidence_excerpt: During commissioning, a strategy was developed to ensure the Heat
    Pump system is reviewed daily, and monitored and calibrated on an ongoing basis
    after the Project is handed over. The Heat Pump involves both the refrigeration
    and heating water circuits for the plant, and operational staff will need to track
    trends and optimise the system on a weekly basis from the site SCADA system.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/heat-pump-project-interim-report/
  project_page_url: https://arena.gov.au/projects/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration/
  kb_category: Renewables for industry
  kb_publish_date: 28/04/2023
  kb_year: '2022'
  kb_associated_project: Hardwick Meatworks Heat Pump Installation and Power Upgrade
    Demonstration
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $838k
  total_project_value: $2.58m
  lead_organisation: Hardwick Processors Proprietary Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 28/02/2022
  location: Kyneton, Victoria
  project_partners: 'Energy and Thermal Services, EPS Consultants '
  pdf_url: https://arena.gov.au/assets/2023/06/heat-pump-project-interim-report.pdf
  markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_interim_report.md
  source_page_pdf: 9
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-34412
  contributing_source_titles:
  - Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration - Interim
    Report
  contributing_sources:
  - source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
      - Interim Report
    pdf_url: https://arena.gov.au/assets/2023/06/heat-pump-project-interim-report.pdf
    source_pages: *id019
    source_url: https://arena.gov.au/knowledge-bank/heat-pump-project-interim-report/
    markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_interim_report.md
  arena_category:
  - Industrial renewables
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-34413
  source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
    - Interim Report
  publish_date: 2023-04
  project_name: Hardwick Processors Heat Pump Project
  what_happened: Pre-feasibility work was identified as necessary but had not been
    fully completed before the business case was developed, resulting in design assumptions
    that needed revision as more detailed understanding of site-specific integration
    requirements (thermal storage, power infrastructure, control logic) emerged.
  lesson_learnt: Conduct a formal pre-feasibility study before developing a business
    case for industrial heat pump integration — ammonia refrigeration systems are
    not plug-and-play, and without pre-feasibility work the business case will rest
    on assumptions that are likely to require revision, particularly around equipment
    sizing and control integration.
  issue_severity: moderate
  project_type: industrial decarbonisation
  project_scale_band: demonstration
  lifecycle_phase: concept/feasibility
  proponent_type: industrial operator
  delay_category: null
  failure_mode: poor scoping
  outcome_class: re-scoped/adapted
  secondary_failure_mode: unvalidated technical assumptions
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: industrial renewables
  source_pages: &id020
  - 9
  - 10
  evidence_excerpt: There should be consideration given to undertaking prefeasibility
    for heat pump integration prior to developing business cases. Normally pre-feasibility
    work does need to be covered in order to correctly size the heat pump and allow
    it to be integrated into the existing and future plant operations... integration
    into ammonia refrigeration systems are more complex and do require more detailed
    design work (they are definitely not plug and play).
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/heat-pump-project-interim-report/
  project_page_url: https://arena.gov.au/projects/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration/
  kb_category: Renewables for industry
  kb_publish_date: 28/04/2023
  kb_year: '2022'
  kb_associated_project: Hardwick Meatworks Heat Pump Installation and Power Upgrade
    Demonstration
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $838k
  total_project_value: $2.58m
  lead_organisation: Hardwick Processors Proprietary Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 28/02/2022
  location: Kyneton, Victoria
  project_partners: 'Energy and Thermal Services, EPS Consultants '
  pdf_url: https://arena.gov.au/assets/2023/06/heat-pump-project-interim-report.pdf
  markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_interim_report.md
  source_page_pdf: 9
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-34413
  contributing_source_titles:
  - Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration - Interim
    Report
  contributing_sources:
  - source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
      - Interim Report
    pdf_url: https://arena.gov.au/assets/2023/06/heat-pump-project-interim-report.pdf
    source_pages: *id020
    source_url: https://arena.gov.au/knowledge-bank/heat-pump-project-interim-report/
    markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_interim_report.md
  arena_category:
  - Industrial renewables
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.88
- record_id: ARENA-DLV-34414
  source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
    - Interim Report
  publish_date: 2023-04
  project_name: Hardwick Processors Heat Pump Project
  what_happened: The business case for the project captured only direct energy cost
    and carbon savings; co-benefits such as reduced condenser fan power, lower head
    pressure, avoided condenser and boiler capital, and reduced water consumption
    were not fully quantified upfront.
  lesson_learnt: Business cases for industrial heat pump projects should quantify
    all co-benefits — including reduced condenser fan power, lower compressor head
    pressure, avoided incremental capital for condenser and boiler capacity, and water
    savings — as these materially improve the apparent economics and may be the difference
    between a project proceeding or not.
  issue_severity: minor
  project_type: industrial decarbonisation
  project_scale_band: demonstration
  lifecycle_phase: concept/feasibility
  proponent_type: industrial operator
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: industrial renewables
  source_pages: &id021
  - 10
  evidence_excerpt: Installation of new technologies into an existing operational
    plant will take time so it is important to provide a comprehensive business case
    including all likely benefits. In addition to the energy cost and carbon savings,
    it should also include all co-benefits associated with the project. In the case
    of high temperature heat pumps these co benefits could include reduced water consumption,
    lower condenser fan power, reduced head pressure due to higher condenser capacity
    available as well as avoided incremental capital for condenser capacity and boilers.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/heat-pump-project-interim-report/
  project_page_url: https://arena.gov.au/projects/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration/
  kb_category: Renewables for industry
  kb_publish_date: 28/04/2023
  kb_year: '2022'
  kb_associated_project: Hardwick Meatworks Heat Pump Installation and Power Upgrade
    Demonstration
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $838k
  total_project_value: $2.58m
  lead_organisation: Hardwick Processors Proprietary Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 28/02/2022
  location: Kyneton, Victoria
  project_partners: 'Energy and Thermal Services, EPS Consultants '
  pdf_url: https://arena.gov.au/assets/2023/06/heat-pump-project-interim-report.pdf
  markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_interim_report.md
  source_page_pdf: 10
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-34414
  contributing_source_titles:
  - Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration - Interim
    Report
  contributing_sources:
  - source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
      - Interim Report
    pdf_url: https://arena.gov.au/assets/2023/06/heat-pump-project-interim-report.pdf
    source_pages: *id021
    source_url: https://arena.gov.au/knowledge-bank/heat-pump-project-interim-report/
    markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_interim_report.md
  arena_category:
  - Industrial renewables
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-34415
  source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
    - Interim Report
  publish_date: 2023-04
  project_name: Hardwick Processors Heat Pump Project
  what_happened: Involving specialist refrigeration suppliers at project commencement
    provided a practical sounding board on the feasibility of retrofitting heat pumps
    with existing assets, which was identified as important to avoiding design errors
    and managing integration risk.
  lesson_learnt: Engage specialist refrigeration suppliers at project commencement
    — not just at procurement stage — so they can provide early-stage input on retrofit
    feasibility and integration constraints before design decisions are locked in.
  issue_severity: none
  project_type: industrial decarbonisation
  project_scale_band: demonstration
  lifecycle_phase: concept/feasibility
  proponent_type: industrial operator
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: industrial renewables
  source_pages: &id022
  - 10
  evidence_excerpt: The involvement of specialist refrigeration suppliers at the commencement
    of the project is important as they provide a sounding board on the practicality
    of retrofitting with the existing assets.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/heat-pump-project-interim-report/
  project_page_url: https://arena.gov.au/projects/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration/
  kb_category: Renewables for industry
  kb_publish_date: 28/04/2023
  kb_year: '2022'
  kb_associated_project: Hardwick Meatworks Heat Pump Installation and Power Upgrade
    Demonstration
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $838k
  total_project_value: $2.58m
  lead_organisation: Hardwick Processors Proprietary Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 28/02/2022
  location: Kyneton, Victoria
  project_partners: 'Energy and Thermal Services, EPS Consultants '
  pdf_url: https://arena.gov.au/assets/2023/06/heat-pump-project-interim-report.pdf
  markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_interim_report.md
  source_page_pdf: 10
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-34415
  contributing_source_titles:
  - Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration - Interim
    Report
  contributing_sources:
  - source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
      - Interim Report
    pdf_url: https://arena.gov.au/assets/2023/06/heat-pump-project-interim-report.pdf
    source_pages: *id022
    source_url: https://arena.gov.au/knowledge-bank/heat-pump-project-interim-report/
    markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_interim_report.md
  arena_category:
  - Industrial renewables
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-50301
  source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
    - Final Report
  publish_date: '2025-06-11'
  project_name: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
  what_happened: During commissioning of the 1 MW heat pump, multiple technical issues
    were identified and required rectification, including air locks in oil cooling
    lines, compressor oil sump heating problems, higher-than-planned pressure drops
    across the oil separator, vibrations on the heat pump skid, and optimisation of
    the expansion valve and level probe controls.
  lesson_learnt: Industrial heat pump commissioning should anticipate a significant
    rectification phase — plan for air lock resolution, pressure drop calibration,
    vibration isolation, and control system tuning as distinct commissioning tasks,
    not post-commissioning activities.
  issue_severity: moderate
  project_type: industrial decarbonisation
  project_scale_band: demonstration
  lifecycle_phase: commissioning/integration
  proponent_type: industrial operator
  delay_category: commissioning/integration
  failure_mode: unvalidated integration
  outcome_class: delayed but recoverable
  secondary_failure_mode: execution & logistics
  intervention_note: Each issue was individually rectified during the commissioning
    period (late December 2022 – February 2023), after which the system achieved stable
    operation.
  transferability: moderate
  delay_magnitude: 1-3 months
  technology_domain: industrial renewables
  source_pages: &id023
  - 6
  - 7
  evidence_excerpt: 'During the commissioning period, various issues were rectified
    or refined: Air lock in the oil cooling lines rectified. Heating of the compressor
    oil sump rectified. Higher pressure-drops across oil separator than planned. Vibrations
    on the heat pump skid were rectified. Optimizing control operation on the expansion
    valve and level probe.'
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration-final-report/
  project_page_url: null
  kb_category: Renewables for industry
  kb_publish_date: 1/08/2025
  kb_year: null
  kb_associated_project: null
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: null
  in_arena_portfolio: false
  arena_funding: null
  total_project_value: null
  lead_organisation: null
  arena_program: null
  project_status: null
  project_start_date: null
  location: null
  project_partners: null
  pdf_url: https://arena.gov.au/assets/2025/08/Hardwick-Meatworks-Heat-Pump-Installation-and-Power-Upgrade-Demonstration-Final-Report.pdf
  markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_final_report.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-50301
  contributing_source_titles:
  - Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration - Final
    Report
  contributing_sources:
  - source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
      - Final Report
    pdf_url: https://arena.gov.au/assets/2025/08/Hardwick-Meatworks-Heat-Pump-Installation-and-Power-Upgrade-Demonstration-Final-Report.pdf
    source_pages: *id023
    source_url: https://arena.gov.au/knowledge-bank/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration-final-report/
    markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_final_report.md
  arena_category:
  - Industrial renewables
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: technical underperformance
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-50302
  source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
    - Final Report
  publish_date: '2025-06-11'
  project_name: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
  what_happened: Mains water supply limitations to the site restricted heat pump operations
    during commissioning. The constraint was outside the proponent's control but affected
    system performance until it was resolved.
  lesson_learnt: Verify site utility supply adequacy — particularly water supply —
    as a pre-commissioning check item for industrial heat pump projects; external
    utility constraints can restrict operations and delay performance validation independently
    of the heat pump system itself.
  issue_severity: moderate
  project_type: industrial decarbonisation
  project_scale_band: demonstration
  lifecycle_phase: commissioning/integration
  proponent_type: industrial operator
  delay_category: commissioning/integration
  failure_mode: poor scoping
  outcome_class: delayed but recoverable
  secondary_failure_mode: null
  intervention_note: The mains water supply limitation was subsequently rectified,
    though the document notes this was outside the proponent's control.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: industrial renewables
  source_pages: &id024
  - 7
  evidence_excerpt: Mains water supply limitations to the site restricted operations
    (outside of our control, now rectified).
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration-final-report/
  project_page_url: null
  kb_category: Renewables for industry
  kb_publish_date: 1/08/2025
  kb_year: null
  kb_associated_project: null
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: null
  in_arena_portfolio: false
  arena_funding: null
  total_project_value: null
  lead_organisation: null
  arena_program: null
  project_status: null
  project_start_date: null
  location: null
  project_partners: null
  pdf_url: https://arena.gov.au/assets/2025/08/Hardwick-Meatworks-Heat-Pump-Installation-and-Power-Upgrade-Demonstration-Final-Report.pdf
  markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_final_report.md
  source_page_pdf: 7
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-50302
  contributing_source_titles:
  - Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration - Final
    Report
  contributing_sources:
  - source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
      - Final Report
    pdf_url: https://arena.gov.au/assets/2025/08/Hardwick-Meatworks-Heat-Pump-Installation-and-Power-Upgrade-Demonstration-Final-Report.pdf
    source_pages: *id024
    source_url: https://arena.gov.au/knowledge-bank/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration-final-report/
    markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_final_report.md
  arena_category:
  - Industrial renewables
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-50304
  source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
    - Final Report
  publish_date: '2025-06-11'
  project_name: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
  what_happened: The oil heat recovery system significantly outperformed design expectations,
    delivering 334 kW (Oct 23–Sep 24) versus the projected 5% of combined output (~53
    kW), ultimately contributing 26% of combined thermal energy. This caused the heat
    pump to be operated below its maximum rated capacity to balance thermal loads.
  lesson_learnt: Heat recovery from existing refrigeration oil cooling circuits in
    meatworks should be modelled conservatively on the upside — actual performance
    may significantly exceed design projections, requiring adjustment of heat pump
    operating set points and control priorities.
  issue_severity: minor
  project_type: industrial decarbonisation
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: industrial operator
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: Operating frequency of the heat pump was reduced (43 Hz vs 50
    Hz rated) to balance thermal loads, maximising low-cost oil recovery heat while
    extending heat pump operating life.
  transferability: moderate
  delay_magnitude: null
  technology_domain: industrial renewables
  source_pages: &id025
  - 5
  evidence_excerpt: The major variance from design currently is the thermal mix between
    the heat pump and the oil heat recovery system with the heat pump providing around
    83% of thermal energy generated (17% from oil recovery) compared to design projected
    of 95% from heat pump and 5% from oil heat recovery. This is due to higher-than-expected
    performance from the oil heat recovery systems.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration-final-report/
  project_page_url: null
  kb_category: Renewables for industry
  kb_publish_date: 1/08/2025
  kb_year: null
  kb_associated_project: null
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: null
  in_arena_portfolio: false
  arena_funding: null
  total_project_value: null
  lead_organisation: null
  arena_program: null
  project_status: null
  project_start_date: null
  location: null
  project_partners: null
  pdf_url: https://arena.gov.au/assets/2025/08/Hardwick-Meatworks-Heat-Pump-Installation-and-Power-Upgrade-Demonstration-Final-Report.pdf
  markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_final_report.md
  source_page_pdf: 5
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-50304
  contributing_source_titles:
  - Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration - Final
    Report
  contributing_sources:
  - source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
      - Final Report
    pdf_url: https://arena.gov.au/assets/2025/08/Hardwick-Meatworks-Heat-Pump-Installation-and-Power-Upgrade-Demonstration-Final-Report.pdf
    source_pages: *id025
    source_url: https://arena.gov.au/knowledge-bank/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration-final-report/
    markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_final_report.md
  arena_category:
  - Industrial renewables
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-50305
  source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
    - Final Report
  publish_date: '2025-06-11'
  project_name: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
  what_happened: Heat pump capacity factor dropped from an annualised 63% (Oct 23–Sep
    24) to 49% (Oct 24–May 25) due to a production decision not to operate the system
    for weekend hot water inventory build-up, and subsequently because of reduced
    plant production caused by drought and cattle supply constraints.
  lesson_learnt: Industrial heat pump utilisation in food processing facilities is
    sensitive to both production scheduling decisions and external supply chain factors;
    project economics should be stress-tested against reduced-capacity scenarios,
    and operational protocols for weekend heat inventory management should be defined
    before commissioning.
  issue_severity: moderate
  project_type: industrial decarbonisation
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: industrial operator
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: partial success
  secondary_failure_mode: commercial & market
  intervention_note: The document notes that production is expected to return to previous
    levels within the next year, at which point operating hours are expected to revert
    to full 24×5 weekly operation.
  transferability: moderate
  delay_magnitude: null
  technology_domain: industrial renewables
  source_pages: &id026
  - 3
  - 5
  evidence_excerpt: During the period Oct 23 to Sept 24 the plant run hours typically
    operated at 5 x 24 (annualized at 5512 hours; or 63% capacity factor) which was
    a little lower than anticipated. This was due to a production decision not to
    operate the heat pump for hot water inventory built during weekends... due to
    the current drought and supply availability the plant has significantly reduced
    production... The running hours for the heat pump from Oct 24 to May 25 is annualized
    at 4,277 hours (or 49% capacity factor).
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration-final-report/
  project_page_url: null
  kb_category: Renewables for industry
  kb_publish_date: 1/08/2025
  kb_year: null
  kb_associated_project: null
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: null
  in_arena_portfolio: false
  arena_funding: null
  total_project_value: null
  lead_organisation: null
  arena_program: null
  project_status: null
  project_start_date: null
  location: null
  project_partners: null
  pdf_url: https://arena.gov.au/assets/2025/08/Hardwick-Meatworks-Heat-Pump-Installation-and-Power-Upgrade-Demonstration-Final-Report.pdf
  markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_final_report.md
  source_page_pdf: 3
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-50305
  contributing_source_titles:
  - Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration - Final
    Report
  contributing_sources:
  - source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
      - Final Report
    pdf_url: https://arena.gov.au/assets/2025/08/Hardwick-Meatworks-Heat-Pump-Installation-and-Power-Upgrade-Demonstration-Final-Report.pdf
    source_pages: *id026
    source_url: https://arena.gov.au/knowledge-bank/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration-final-report/
    markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_final_report.md
  arena_category:
  - Industrial renewables
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: commercial/demand failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-50306
  source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
    - Final Report
  publish_date: '2025-06-11'
  project_name: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
  what_happened: The heat pump and oil coolers were switched off at weekends and not
    used to heat water in pre-heat tanks, because heat would be lost from stored water
    before Monday startup, causing excessive cold water conditions. The absence of
    a return loop and associated controls prevented effective weekend pre-heating.
  lesson_learnt: Design industrial heat pump systems with a recirculation loop and
    associated controls to allow continuous pre-heat tank heating during non-production
    periods — without this, weekend shutdown of the heat pump negates potential weekend
    thermal inventory accumulation and reduces overall system utilisation.
  issue_severity: minor
  project_type: industrial decarbonisation
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: industrial operator
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: re-scoped/adapted
  secondary_failure_mode: null
  intervention_note: The document identifies installing a pump and hot water pipe
    to recirculate warm water from the pre-heat tank back through the heat pump and
    oil heat recovery units as the solution, pending control upgrades; not yet implemented.
  transferability: moderate
  delay_magnitude: null
  technology_domain: industrial renewables
  source_pages: &id027
  - 9
  - 10
  evidence_excerpt: Heat pumps and oil coolers are operating satisfactorily, however
    both are switched off at weekends and are not used to heat water in the pre-heat
    tanks. The reason for this is that heat would be lost from water prior to the
    startup resulting in excessive cold water on Monday morning startups. This could
    potentially be avoided through the use of return loops and associated controls
    to circulate preheat water during non-production periods.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration-final-report/
  project_page_url: null
  kb_category: Renewables for industry
  kb_publish_date: 1/08/2025
  kb_year: null
  kb_associated_project: null
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: null
  in_arena_portfolio: false
  arena_funding: null
  total_project_value: null
  lead_organisation: null
  arena_program: null
  project_status: null
  project_start_date: null
  location: null
  project_partners: null
  pdf_url: https://arena.gov.au/assets/2025/08/Hardwick-Meatworks-Heat-Pump-Installation-and-Power-Upgrade-Demonstration-Final-Report.pdf
  markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_final_report.md
  source_page_pdf: 10
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-50306
  contributing_source_titles:
  - Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration - Final
    Report
  contributing_sources:
  - source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
      - Final Report
    pdf_url: https://arena.gov.au/assets/2025/08/Hardwick-Meatworks-Heat-Pump-Installation-and-Power-Upgrade-Demonstration-Final-Report.pdf
    source_pages: *id027
    source_url: https://arena.gov.au/knowledge-bank/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration-final-report/
    markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_final_report.md
  arena_category:
  - Industrial renewables
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.9
- record_id: ARENA-DLV-50307
  source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
    - Final Report
  publish_date: '2025-06-11'
  project_name: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
  what_happened: On very cold days, the heat pump sometimes tripped on startup due
    to low discharge pressures on the refrigeration system, disrupting reliable operation
    during cold ambient conditions.
  lesson_learnt: Incorporate control logic specifically designed to manage heat pump
    startup during very cold ambient temperatures and low refrigeration discharge
    pressures — standard control settings are insufficient for cold-weather startup
    conditions in industrial ammonia-loop heat pump systems.
  issue_severity: minor
  project_type: industrial decarbonisation
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: industrial operator
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: re-scoped/adapted
  secondary_failure_mode: null
  intervention_note: Document identifies incorporating control logic to better manage
    pump operation during very cold ambient and low discharge pressures as the recommended
    fix; not yet implemented at time of report.
  transferability: moderate
  delay_magnitude: null
  technology_domain: industrial renewables
  source_pages: &id028
  - 10
  evidence_excerpt: On very cold days start-ups the heat pump sometimes trips due
    to low discharge pressures on the refrigeration system. This could potentially
    be avoided by incorporating control logic to better control pump operation during
    very cold ambient and low discharge pressures.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration-final-report/
  project_page_url: null
  kb_category: Renewables for industry
  kb_publish_date: 1/08/2025
  kb_year: null
  kb_associated_project: null
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: null
  in_arena_portfolio: false
  arena_funding: null
  total_project_value: null
  lead_organisation: null
  arena_program: null
  project_status: null
  project_start_date: null
  location: null
  project_partners: null
  pdf_url: https://arena.gov.au/assets/2025/08/Hardwick-Meatworks-Heat-Pump-Installation-and-Power-Upgrade-Demonstration-Final-Report.pdf
  markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_final_report.md
  source_page_pdf: 10
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-50307
  contributing_source_titles:
  - Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration - Final
    Report
  contributing_sources:
  - source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
      - Final Report
    pdf_url: https://arena.gov.au/assets/2025/08/Hardwick-Meatworks-Heat-Pump-Installation-and-Power-Upgrade-Demonstration-Final-Report.pdf
    source_pages: *id028
    source_url: https://arena.gov.au/knowledge-bank/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration-final-report/
    markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_final_report.md
  arena_category:
  - Industrial renewables
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: technical underperformance
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-50308
  source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
    - Final Report
  publish_date: '2025-06-11'
  project_name: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
  what_happened: The pre-heat tank water level control operated purely on a high-level
    on/off switch, which was found to be a suboptimal control approach. Hot water
    inventory dropped from 70–75% in the morning to 16–20% by lunchtime on production
    days due to mismatched flow rates and demand profiles.
  lesson_learnt: Thermal storage tank control in industrial heat pump systems should
    use variable flow rate management matched to plant hot water demand profiles rather
    than simple high-level on/off switching — the latter results in significant inventory
    depletion during peak demand periods.
  issue_severity: minor
  project_type: industrial decarbonisation
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: industrial operator
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: re-scoped/adapted
  secondary_failure_mode: null
  intervention_note: The document identifies changing flow rates to more closely match
    variable plant hot water demand as the improvement path; control optimisation
    is ongoing at time of report.
  transferability: moderate
  delay_magnitude: null
  technology_domain: industrial renewables
  source_pages: &id029
  - 9
  - 10
  evidence_excerpt: There is scope to improve the control of water levels within the
    new pre-heat tank. Currently it is controlled purely on high water level in the
    tank (on/off switching of the heat pump) however this could potentially be improved
    by changing flow rates to more closely match the variable plant hot water demand...
    The hot water inventory starts at 70/75% in the morning and typically drops to
    around 16 to 20% by lunch time on a production day.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration-final-report/
  project_page_url: null
  kb_category: Renewables for industry
  kb_publish_date: 1/08/2025
  kb_year: null
  kb_associated_project: null
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: null
  in_arena_portfolio: false
  arena_funding: null
  total_project_value: null
  lead_organisation: null
  arena_program: null
  project_status: null
  project_start_date: null
  location: null
  project_partners: null
  pdf_url: https://arena.gov.au/assets/2025/08/Hardwick-Meatworks-Heat-Pump-Installation-and-Power-Upgrade-Demonstration-Final-Report.pdf
  markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_final_report.md
  source_page_pdf: 10
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-50308
  contributing_source_titles:
  - Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration - Final
    Report
  contributing_sources:
  - source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
      - Final Report
    pdf_url: https://arena.gov.au/assets/2025/08/Hardwick-Meatworks-Heat-Pump-Installation-and-Power-Upgrade-Demonstration-Final-Report.pdf
    source_pages: *id029
    source_url: https://arena.gov.au/knowledge-bank/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration-final-report/
    markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_final_report.md
  arena_category:
  - Industrial renewables
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: technical underperformance
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-50309
  source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
    - Final Report
  publish_date: '2025-06-11'
  project_name: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
  what_happened: The refrigeration contractor identified that temperature control
    sensors for oil cooler heat recovery systems were installed in the cooling water
    circuit rather than in the oil circuit itself, resulting in slower reaction times
    and non-uniform return oil temperatures from the oil coolers.
  lesson_learnt: When installing oil cooler heat recovery systems on industrial refrigeration
    plants, install control temperature sensors in the oil circuit (not the cooling
    water circuit) — this improves reaction time, delivers more uniform return oil
    temperatures, and stabilises pre-heat water flows through the heat exchangers.
  issue_severity: minor
  project_type: industrial decarbonisation
  project_scale_band: demonstration
  lifecycle_phase: commissioning/integration
  proponent_type: industrial operator
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: Hoctors Refrigeration have updated their standard practice for
    future projects to install sensors in the oil circuit; the current system's sensor
    location was not retrofitted at time of report.
  transferability: moderate
  delay_magnitude: null
  technology_domain: industrial renewables
  source_pages: &id030
  - 9
  - 10
  evidence_excerpt: Hoctors Refrigeration have advised that when they install similar
    oil cooler heat recovery systems, they now install control temperature sensors
    in the oil circuit rather than the cooling water circuit as used in the current
    system. This would improve reaction time and provide more uniform return oil temperatures
    from the oil coolers.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration-final-report/
  project_page_url: null
  kb_category: Renewables for industry
  kb_publish_date: 1/08/2025
  kb_year: null
  kb_associated_project: null
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: null
  in_arena_portfolio: false
  arena_funding: null
  total_project_value: null
  lead_organisation: null
  arena_program: null
  project_status: null
  project_start_date: null
  location: null
  project_partners: null
  pdf_url: https://arena.gov.au/assets/2025/08/Hardwick-Meatworks-Heat-Pump-Installation-and-Power-Upgrade-Demonstration-Final-Report.pdf
  markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_final_report.md
  source_page_pdf: 9
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-50309
  contributing_source_titles:
  - Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration - Final
    Report
  contributing_sources:
  - source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
      - Final Report
    pdf_url: https://arena.gov.au/assets/2025/08/Hardwick-Meatworks-Heat-Pump-Installation-and-Power-Upgrade-Demonstration-Final-Report.pdf
    source_pages: *id030
    source_url: https://arena.gov.au/knowledge-bank/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration-final-report/
    markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_final_report.md
  arena_category:
  - Industrial renewables
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-50310
  source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
    - Final Report
  publish_date: '2025-06-11'
  project_name: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
  what_happened: The refrigeration contractor identified that pressure, temperature,
    and flow metering was not installed on all primary flow circuits prior to heat
    pump implementation, limiting the ability to accurately size the heat pump and
    optimise integration with existing refrigeration and hot water equipment.
  lesson_learnt: Install pressure, temperature, and flow metering on all primary flow
    circuits before implementing an industrial heat pump — this data is essential
    for accurate heat pump sizing and for optimising integration with existing refrigeration
    and hot water heating systems.
  issue_severity: minor
  project_type: industrial decarbonisation
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: industrial operator
  delay_category: null
  failure_mode: data & measurement
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: Hoctors Refrigeration have adopted this as standard practice
    for future projects.
  transferability: moderate
  delay_magnitude: null
  technology_domain: industrial renewables
  source_pages: &id031
  - 10
  evidence_excerpt: For future projects Hoctors advise that pressure, temperature
    and flow metering should be installed on all primary flow circuits prior to implementation
    as this would then allow for improved sizing and control of the heat pump and
    the integration of it with the existing refrigeration and hot water heating equipment.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration-final-report/
  project_page_url: null
  kb_category: Renewables for industry
  kb_publish_date: 1/08/2025
  kb_year: null
  kb_associated_project: null
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: null
  in_arena_portfolio: false
  arena_funding: null
  total_project_value: null
  lead_organisation: null
  arena_program: null
  project_status: null
  project_start_date: null
  location: null
  project_partners: null
  pdf_url: https://arena.gov.au/assets/2025/08/Hardwick-Meatworks-Heat-Pump-Installation-and-Power-Upgrade-Demonstration-Final-Report.pdf
  markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_final_report.md
  source_page_pdf: 10
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-50310
  contributing_source_titles:
  - Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration - Final
    Report
  contributing_sources:
  - source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
      - Final Report
    pdf_url: https://arena.gov.au/assets/2025/08/Hardwick-Meatworks-Heat-Pump-Installation-and-Power-Upgrade-Demonstration-Final-Report.pdf
    source_pages: *id031
    source_url: https://arena.gov.au/knowledge-bank/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration-final-report/
    markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_final_report.md
  arena_category:
  - Industrial renewables
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-50311
  source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
    - Final Report
  publish_date: '2025-06-11'
  project_name: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
  what_happened: The site's prior 2 MVA LV supply was a binding power constraint that
    prevented addition of the 250 kW heat pump electrical load. Upgrading to a 4 MVA
    HV supply at 22 kV from the Powercor network was a prerequisite for the heat pump
    project and was completed on 3 December 2022.
  lesson_learnt: Industrial electrification projects that add significant new electrical
    loads must assess and, if necessary, upgrade site supply capacity and voltage
    level as a pre-condition to heat pump or other large equipment installation —
    failure to plan for HV transition early will create a critical path dependency.
  issue_severity: moderate
  project_type: industrial decarbonisation
  project_scale_band: demonstration
  lifecycle_phase: approvals/contracting
  proponent_type: industrial operator
  delay_category: grid connection/system studies
  failure_mode: poor scoping
  outcome_class: delayed but recoverable
  secondary_failure_mode: regulatory & approvals
  intervention_note: Hardwicks completed a full LV-to-HV transition, becoming a HV
    customer at 22 kV with 4 MVA capacity, which also enabled integration of the existing
    2.5 MW solar array and future PV expansion.
  transferability: broad
  delay_magnitude: not quantified
  technology_domain: industrial renewables
  source_pages: &id032
  - 6
  evidence_excerpt: A significant upgrade to the electrical supply system in addition
    to the heat pump installation. This upgrade results in Hardwick Meat Works becoming
    a High Voltage customer, taking supply at 22 kV from the Powercor network and
    upgrading total supply capacity from 2 Mega Volt-Amp (MVA) to 4 MVA... The power
    upgrade and HV interface to the existing 2.5MW solar array resulted in the previous
    site power constraint to be overcome.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration-final-report/
  project_page_url: null
  kb_category: Renewables for industry
  kb_publish_date: 1/08/2025
  kb_year: null
  kb_associated_project: null
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: null
  in_arena_portfolio: false
  arena_funding: null
  total_project_value: null
  lead_organisation: null
  arena_program: null
  project_status: null
  project_start_date: null
  location: null
  project_partners: null
  pdf_url: https://arena.gov.au/assets/2025/08/Hardwick-Meatworks-Heat-Pump-Installation-and-Power-Upgrade-Demonstration-Final-Report.pdf
  markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_final_report.md
  source_page_pdf: 6
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-50311
  contributing_source_titles:
  - Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration - Final
    Report
  contributing_sources:
  - source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
      - Final Report
    pdf_url: https://arena.gov.au/assets/2025/08/Hardwick-Meatworks-Heat-Pump-Installation-and-Power-Upgrade-Demonstration-Final-Report.pdf
    source_pages: *id032
    source_url: https://arena.gov.au/knowledge-bank/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration-final-report/
    markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_final_report.md
  arena_category:
  - Industrial renewables
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-50312
  source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
    - Final Report
  publish_date: '2025-06-11'
  project_name: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
  what_happened: The heat pump and oil heat recovery system together provided approximately
    61% of process hot water energy requirements (45% heat pump, 16% oil recovery),
    with natural gas still required to elevate water from ~68–74°C to the final 82–85°C
    process temperature. The project did not eliminate gas use.
  lesson_learnt: Industrial heat pumps using ammonia refrigeration loops in meatworks
    applications should be scoped to provide pre-heat rather than full process heat
    — the final temperature lift to 82–85°C will likely still require gas or other
    high-grade heat source, and project economics and decarbonisation claims should
    reflect this partial displacement.
  issue_severity: minor
  project_type: industrial decarbonisation
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: industrial operator
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: partial success
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: industrial renewables
  source_pages: &id033
  - 3
  evidence_excerpt: The heat pump and the oil heat recovery systems is providing around
    61% of the energy required to produce process hot water for the site (45% heat
    pump and 16% oil heat recovery). The remainder is still provided by natural gas
    for elevation to the final process temperature required.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration-final-report/
  project_page_url: null
  kb_category: Renewables for industry
  kb_publish_date: 1/08/2025
  kb_year: null
  kb_associated_project: null
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: null
  in_arena_portfolio: false
  arena_funding: null
  total_project_value: null
  lead_organisation: null
  arena_program: null
  project_status: null
  project_start_date: null
  location: null
  project_partners: null
  pdf_url: https://arena.gov.au/assets/2025/08/Hardwick-Meatworks-Heat-Pump-Installation-and-Power-Upgrade-Demonstration-Final-Report.pdf
  markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_final_report.md
  source_page_pdf: 3
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-50312
  contributing_source_titles:
  - Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration - Final
    Report
  contributing_sources:
  - source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
      - Final Report
    pdf_url: https://arena.gov.au/assets/2025/08/Hardwick-Meatworks-Heat-Pump-Installation-and-Power-Upgrade-Demonstration-Final-Report.pdf
    source_pages: *id033
    source_url: https://arena.gov.au/knowledge-bank/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration-final-report/
    markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_final_report.md
  arena_category:
  - Industrial renewables
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-50313
  source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
    - Final Report
  publish_date: '2025-06-11'
  project_name: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
  what_happened: The heat pump outlet temperature set points were adjusted from the
    originally projected ~75°C to an operating range of 68–74°C, while combined flow
    rates through the system were increased. The overall preheat temperatures were
    slightly lower than projected, offset by increased flow.
  lesson_learnt: Heat pump temperature set points in industrial hot water applications
    should be treated as operational variables to be optimised post-commissioning
    rather than fixed design targets — operating at a lower temperature with higher
    flow may deliver equivalent or better overall thermal output and extend equipment
    operating life.
  issue_severity: minor
  project_type: industrial decarbonisation
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: industrial operator
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: re-scoped/adapted
  secondary_failure_mode: null
  intervention_note: Operating temperature set point was reduced to 68–74°C range
    with increased flow; operating at lower compression pressure is noted as likely
    to increase operating life between overhauls.
  transferability: moderate
  delay_magnitude: null
  technology_domain: industrial renewables
  source_pages: &id034
  - 3
  - 4
  evidence_excerpt: The other major change made to the heat pump and heat recovery
    system has been the flow and temperature set points chosen for the operational
    system. It was found that it was more appropriate to operate the heat pump outlet
    water temperature in the range 68 to 74C range with combined flows for the heat
    pump and the oil cooler in the range of 54 to 64C. The overall preheat temperatures
    are slightly lower than projected for the project, however this is more than offset
    by an increase in flow through the system.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration-final-report/
  project_page_url: null
  kb_category: Renewables for industry
  kb_publish_date: 1/08/2025
  kb_year: null
  kb_associated_project: null
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: null
  in_arena_portfolio: false
  arena_funding: null
  total_project_value: null
  lead_organisation: null
  arena_program: null
  project_status: null
  project_start_date: null
  location: null
  project_partners: null
  pdf_url: https://arena.gov.au/assets/2025/08/Hardwick-Meatworks-Heat-Pump-Installation-and-Power-Upgrade-Demonstration-Final-Report.pdf
  markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_final_report.md
  source_page_pdf: 4
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-50313
  contributing_source_titles:
  - Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration - Final
    Report
  contributing_sources:
  - source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
      - Final Report
    pdf_url: https://arena.gov.au/assets/2025/08/Hardwick-Meatworks-Heat-Pump-Installation-and-Power-Upgrade-Demonstration-Final-Report.pdf
    source_pages: *id034
    source_url: https://arena.gov.au/knowledge-bank/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration-final-report/
    markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_final_report.md
  arena_category:
  - Industrial renewables
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-50314
  source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
    - Final Report
  publish_date: '2025-06-11'
  project_name: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
  what_happened: The HV upgrade and integration of the existing 2.5 MW solar array
    into the new HV system resulted in the solar array providing approximately 36%
    of total site power (including heat pump loads), with no export from the PV and
    BESS system. The absence of export capability means there is no incentive to use
    surplus renewable energy for additional water pre-heating.
  lesson_learnt: When integrating rooftop solar with an industrial HV upgrade, assess
    whether export capability should be enabled — without export, surplus renewable
    generation cannot be monetised, and there is no operational incentive to use excess
    PV for additional electrification purposes such as resistive water heating.
  issue_severity: minor
  project_type: industrial decarbonisation
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: industrial operator
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: partial success
  secondary_failure_mode: null
  intervention_note: The document notes this may change if further PV and/or battery
    capacity is installed in future.
  transferability: moderate
  delay_magnitude: null
  technology_domain: industrial renewables
  source_pages: &id035
  - 6
  evidence_excerpt: Currently there is no export from the PV system and BESS on site
    so there is no incentive to use any surplus renewable power to preheat water using
    the heat pump or direct resistance heaters. However this may change if and when
    further PV and/or battery capacity is installed.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration-final-report/
  project_page_url: null
  kb_category: Renewables for industry
  kb_publish_date: 1/08/2025
  kb_year: null
  kb_associated_project: null
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: null
  in_arena_portfolio: false
  arena_funding: null
  total_project_value: null
  lead_organisation: null
  arena_program: null
  project_status: null
  project_start_date: null
  location: null
  project_partners: null
  pdf_url: https://arena.gov.au/assets/2025/08/Hardwick-Meatworks-Heat-Pump-Installation-and-Power-Upgrade-Demonstration-Final-Report.pdf
  markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_final_report.md
  source_page_pdf: 6
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-50314
  contributing_source_titles:
  - Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration - Final
    Report
  contributing_sources:
  - source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
      - Final Report
    pdf_url: https://arena.gov.au/assets/2025/08/Hardwick-Meatworks-Heat-Pump-Installation-and-Power-Upgrade-Demonstration-Final-Report.pdf
    source_pages: *id035
    source_url: https://arena.gov.au/knowledge-bank/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration-final-report/
    markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_final_report.md
  arena_category:
  - Industrial renewables
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-50315
  source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
    - Final Report
  publish_date: '2025-06-11'
  project_name: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
  what_happened: The project demonstrated that a low-technology ammonia-loop heat
    pump configuration (rather than more advanced CO2 or two-stage systems) was viable
    and appropriate for a meatworks environment, reducing gas usage by approximately
    61% while fitting the rugged operational requirements of the facility.
  lesson_learnt: For meatworks and similar heavy industrial food processing environments,
    a conventional ammonia-loop heat pump offers a practical and robust decarbonisation
    pathway — do not default to advanced high-pressure refrigerant systems when the
    existing ammonia infrastructure and operational culture supports a simpler, more
    maintainable solution.
  issue_severity: none
  project_type: industrial decarbonisation
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: industrial operator
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: industrial renewables
  source_pages: &id036
  - 6
  evidence_excerpt: This is a low technology solution compared to other advanced systems
    such as CO2 and two stage systems; however, it does reduce gas usage by about
    61% and fits in with the rugged requirements of a typical Meat Works.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration-final-report/
  project_page_url: null
  kb_category: Renewables for industry
  kb_publish_date: 1/08/2025
  kb_year: null
  kb_associated_project: null
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: null
  in_arena_portfolio: false
  arena_funding: null
  total_project_value: null
  lead_organisation: null
  arena_program: null
  project_status: null
  project_start_date: null
  location: null
  project_partners: null
  pdf_url: https://arena.gov.au/assets/2025/08/Hardwick-Meatworks-Heat-Pump-Installation-and-Power-Upgrade-Demonstration-Final-Report.pdf
  markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_final_report.md
  source_page_pdf: 6
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-50315
  contributing_source_titles:
  - Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration - Final
    Report
  contributing_sources:
  - source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
      - Final Report
    pdf_url: https://arena.gov.au/assets/2025/08/Hardwick-Meatworks-Heat-Pump-Installation-and-Power-Upgrade-Demonstration-Final-Report.pdf
    source_pages: *id036
    source_url: https://arena.gov.au/knowledge-bank/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration-final-report/
    markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_final_report.md
  arena_category:
  - Industrial renewables
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-50316
  source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
    - Final Report
  publish_date: '2025-06-11'
  project_name: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
  what_happened: The project did not result in direct replication at other sites during
    the project period, though several food processing plants were reviewing commercial
    proposals at the time of the report. A few sites did implement oil cooler heat
    recovery technology, and the project was widely cited in industry publications
    and award events.
  lesson_learnt: Demonstration projects in industrial decarbonisation achieve broader
    impact through sustained industry engagement and knowledge dissemination — even
    without direct replication during the project period, sector uptake can be stimulated
    through case studies, industry presentations, and award participation, particularly
    as economic conditions improve.
  issue_severity: none
  project_type: industrial decarbonisation
  project_scale_band: demonstration
  lifecycle_phase: close-out/post-project review
  proponent_type: industrial operator
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: follow-on scale-up enabled
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: industrial renewables
  source_pages: &id037
  - 8
  evidence_excerpt: Whilst to our knowledge this heat pump project has not been replicated
    to date there have been several food processing plants that are currently reviewing
    commercial proposals presented to them. It is expected that at least some of these
    will proceed as economic conditions improve and electrification for processing
    heat becomes more viable. There have also been a few sites that have implemented
    oil cooler heat recovery technology.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration-final-report/
  project_page_url: null
  kb_category: Renewables for industry
  kb_publish_date: 1/08/2025
  kb_year: null
  kb_associated_project: null
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: null
  in_arena_portfolio: false
  arena_funding: null
  total_project_value: null
  lead_organisation: null
  arena_program: null
  project_status: null
  project_start_date: null
  location: null
  project_partners: null
  pdf_url: https://arena.gov.au/assets/2025/08/Hardwick-Meatworks-Heat-Pump-Installation-and-Power-Upgrade-Demonstration-Final-Report.pdf
  markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_final_report.md
  source_page_pdf: 8
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-50316
  contributing_source_titles:
  - Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration - Final
    Report
  contributing_sources:
  - source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
      - Final Report
    pdf_url: https://arena.gov.au/assets/2025/08/Hardwick-Meatworks-Heat-Pump-Installation-and-Power-Upgrade-Demonstration-Final-Report.pdf
    source_pages: *id037
    source_url: https://arena.gov.au/knowledge-bank/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration-final-report/
    markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_final_report.md
  arena_category:
  - Industrial renewables
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-50317
  source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
    - Final Report
  publish_date: '2025-06-11'
  project_name: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
  what_happened: Discharge pressure settings and valve configuration were modified
    post-commissioning to swing more load through the heat pump condenser as a priority
    over the cooling tower condensing circuits, ensuring that most hot gas was extracted
    via the heat pump rather than the cooling tower.
  lesson_learnt: In ammonia refrigeration systems retrofitted with heat pump condensers,
    valve configuration and head pressure set points must be deliberately tuned to
    prioritise heat pump condensing over cooling tower rejection — without this, the
    refrigeration system will default to cooling tower condensing and reduce heat
    pump utilisation.
  issue_severity: minor
  project_type: industrial decarbonisation
  project_scale_band: demonstration
  lifecycle_phase: commissioning/integration
  proponent_type: industrial operator
  delay_category: null
  failure_mode: unvalidated integration
  outcome_class: re-scoped/adapted
  secondary_failure_mode: null
  intervention_note: Changes were made to main discharge pressure settings and valve
    configuration to prioritise heat pump condensing circuits over cooling tower circuits,
    successfully increasing heat pump load capture.
  transferability: moderate
  delay_magnitude: null
  technology_domain: industrial renewables
  source_pages: &id038
  - 9
  evidence_excerpt: Changes were made to the main discharge pressure settings and
    valve configuration to swing more of the load through the heat pump as a priority
    over the cooling tower condensing circuits. This ensured that most of the hot
    gas is extracted via the heat pump rather than the cooling tower system.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration-final-report/
  project_page_url: null
  kb_category: Renewables for industry
  kb_publish_date: 1/08/2025
  kb_year: null
  kb_associated_project: null
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: null
  in_arena_portfolio: false
  arena_funding: null
  total_project_value: null
  lead_organisation: null
  arena_program: null
  project_status: null
  project_start_date: null
  location: null
  project_partners: null
  pdf_url: https://arena.gov.au/assets/2025/08/Hardwick-Meatworks-Heat-Pump-Installation-and-Power-Upgrade-Demonstration-Final-Report.pdf
  markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_final_report.md
  source_page_pdf: 9
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-50317
  contributing_source_titles:
  - Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration - Final
    Report
  contributing_sources:
  - source_title: Hardwick Meatworks Heat Pump Installation and Power Upgrade Demonstration
      - Final Report
    pdf_url: https://arena.gov.au/assets/2025/08/Hardwick-Meatworks-Heat-Pump-Installation-and-Power-Upgrade-Demonstration-Final-Report.pdf
    source_pages: *id038
    source_url: https://arena.gov.au/knowledge-bank/hardwick-meatworks-heat-pump-installation-and-power-upgrade-demonstration-final-report/
    markdown_filename: hardwick_meatworks_heat_pump_installation_and_power_upgrade_demonstration_final_report.md
  arena_category:
  - Industrial renewables
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: integration failure
  failure_mode_confidence: 0.92
