- record_id: ARENA-DLV-72256
  source_title: 'Stocktake: Database of Renewable Energy Grid Integration Projects
    - First Edition Results'
  publish_date: '2015'
  project_name: Impact of Increasing Harmonic Levels on Distribution System Equipment
  what_happened: UNSW laboratory research found that harmonics generated by power
    electronic inverters (used in wind turbines and PV systems) are a significant
    source of increased losses in distribution transformers when adequate filtering
    is not applied, and that standard current transformers are insufficient to monitor
    harmonic losses accurately.
  lesson_learnt: Distribution transformer sizing and life assessment for networks
    with high renewable penetration must account for harmonic losses from inverter-based
    systems — adequate filtering should be specified at the design stage and higher-frequency
    current transformers should be installed to enable accurate harmonic loss monitoring.
  issue_severity: minor
  project_type: network/grid
  project_scale_band: lab/bench
  lifecycle_phase: development/design
  proponent_type: research organisation/university
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: data & measurement
  intervention_note: The project developed high-frequency current transformers to
    improve monitoring of harmonic losses; ongoing research was initiated in the monitoring
    improvement area.
  transferability: moderate
  delay_magnitude: null
  technology_domain: grid/system stability
  source_pages:
  - 331
  - 332
  - 333
  evidence_excerpt: The project did determine that harmonics are a significant source
    of increased losses when power electronic control devices are used without adequate
    filtering, which is the most common situation. The monitoring of increased losses
    due to harmonics is important for determining useful life and effective loading
    of distribution transformers. This will require installation of improved monitoring
    means by using higher frequency-response current transformers.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/stocktake-database-of-renewable-energy-grid-integration-projects-first-edition-results/
  project_page_url: null
  kb_category: Hybrid technologies
  kb_publish_date: 1/01/2016
  kb_year: null
  kb_associated_project: null
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: null
  in_arena_portfolio: false
  arena_funding: null
  total_project_value: null
  lead_organisation: null
  arena_program: null
  project_status: null
  project_start_date: null
  location: null
  project_partners: null
  pdf_url: https://arena.gov.au/assets/2016/01/stocktake_database_results_dec_2015.pdf
  markdown_filename: stocktake_database_of_renewable_energy_grid_integration_projects_first_edition_results.md
  source_page_pdf: 333
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-72256
  contributing_source_titles:
  - 'Stocktake: Database of Renewable Energy Grid Integration Projects - First Edition
    Results'
  arena_category:
  - Hybrid technologies
  is_consortium: false
  failure_mode_v2: technical underperformance
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.88
