- record_id: ARENA-DLV-2961
  source_title: Large-Scale Battery Storage Knowledge Sharing Report
  publish_date: 2019-09
  project_name: Large-Scale Battery Storage (portfolio)
  what_happened: Several LSBS projects experienced higher than expected auxiliary
    power consumption and standby losses, indicating that balance of plant items such
    as battery container HVAC systems and their control systems were not optimised.
  lesson_learnt: LSBS project developers should model and validate auxiliary power
    consumption and standby losses for balance of plant — particularly container HVAC
    systems — as these have been higher than expected across multiple projects and
    represent an ongoing efficiency and revenue drain that can be reduced through
    design optimisation.
  issue_severity: minor
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: partial success
  secondary_failure_mode: null
  intervention_note: There may be scope for further development and optimisation of
    balance of plant such as battery container HVAC systems and their control systems
    to minimise auxiliary power consumption.
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id001
  - 22
  evidence_excerpt: some projects have experienced higher than expected auxiliary
    power consumption and standby losses. There may be scope for further development
    and optimisation of balance of plant such as battery container HVAC systems and
    their control systems to minimise auxiliary power consumption.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/large-scale-battery-storage-knowledge-sharing-report/
  project_page_url: null
  kb_category: Battery storage
  kb_publish_date: 25/09/2019
  kb_year: null
  kb_associated_project: null
  kb_document_type: Reports, Insights
  kb_document_folder: Reports_Insights
  kb_project_status: null
  in_arena_portfolio: false
  arena_funding: null
  total_project_value: null
  lead_organisation: null
  arena_program: null
  project_status: null
  project_start_date: null
  location: null
  project_partners: null
  pdf_url: https://arena.gov.au/assets/2019/11/large-scale-battery-storage-knowledge-sharing-report.pdf
  markdown_filename: large_scale_battery_storage_knowledge_sharing_report.md
  source_page_pdf: 26
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-2961
  contributing_source_titles:
  - Large-Scale Battery Storage Knowledge Sharing Report
  contributing_sources:
  - source_title: Large-Scale Battery Storage Knowledge Sharing Report
    pdf_url: https://arena.gov.au/assets/2019/11/large-scale-battery-storage-knowledge-sharing-report.pdf
    source_pages: *id001
    source_url: https://arena.gov.au/knowledge-bank/large-scale-battery-storage-knowledge-sharing-report/
    markdown_filename: large_scale_battery_storage_knowledge_sharing_report.md
  arena_category:
  - Battery storage
  is_consortium: false
  failure_mode_v2: technical underperformance
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-2962
  source_title: Large-Scale Battery Storage Knowledge Sharing Report
  publish_date: 2019-09
  project_name: Large-Scale Battery Storage (portfolio)
  what_happened: Multiple LSBS projects experienced delays in commissioning due to
    challenges with the timing of grid connection access being granted — a problem
    affecting both standalone battery projects and batteries co-located with generation,
    since co-located systems cannot use the co-located generator to form a microgrid
    for battery commissioning and testing.
  lesson_learnt: Grid connection access timing is a common commissioning delay risk
    for all LSBS configurations; project schedules should include contingency for
    delayed network access and project designs should consider provisions for temporary
    commissioning equipment (such as diesel generators and load banks) to allow commissioning
    independent of network access where this risk is identified early.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: commissioning/integration
  proponent_type: project developer
  delay_category: grid connection/system studies
  failure_mode: regulatory & approvals
  outcome_class: delayed but recoverable
  secondary_failure_mode: poor scoping
  intervention_note: Mitigations available include using temporary equipment such
    as diesel generators and a load bank to energise the system for commissioning
    independent of network access; provisions for connecting temporary equipment should
    be designed into the project.
  transferability: broad
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id002
  - 22
  evidence_excerpt: some projects experienced delays in commissioning due to challenges
    with the timing of grid connection access being granted. While this has been highlighted
    as a specific challenge for standalone battery projects, this is also typically
    a common issue for battery systems co-located with generation since they cannot
    use these generators to form a micro-grid for battery commissioning and testing
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/large-scale-battery-storage-knowledge-sharing-report/
  project_page_url: null
  kb_category: Battery storage
  kb_publish_date: 25/09/2019
  kb_year: null
  kb_associated_project: null
  kb_document_type: Reports, Insights
  kb_document_folder: Reports_Insights
  kb_project_status: null
  in_arena_portfolio: false
  arena_funding: null
  total_project_value: null
  lead_organisation: null
  arena_program: null
  project_status: null
  project_start_date: null
  location: null
  project_partners: null
  pdf_url: https://arena.gov.au/assets/2019/11/large-scale-battery-storage-knowledge-sharing-report.pdf
  markdown_filename: large_scale_battery_storage_knowledge_sharing_report.md
  source_page_pdf: 26
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-2962
  contributing_source_titles:
  - Large-Scale Battery Storage Knowledge Sharing Report
  contributing_sources:
  - source_title: Large-Scale Battery Storage Knowledge Sharing Report
    pdf_url: https://arena.gov.au/assets/2019/11/large-scale-battery-storage-knowledge-sharing-report.pdf
    source_pages: *id002
    source_url: https://arena.gov.au/knowledge-bank/large-scale-battery-storage-knowledge-sharing-report/
    markdown_filename: large_scale_battery_storage_knowledge_sharing_report.md
  arena_category:
  - Battery storage
  is_consortium: false
  failure_mode_v2: schedule slippage
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-2963
  source_title: Large-Scale Battery Storage Knowledge Sharing Report
  publish_date: 2019-09
  project_name: Large-Scale Battery Storage (portfolio)
  what_happened: A number of LSBS projects reported highly complex contracting arrangements
    with up to 15 parties involved, and proponents noted that underestimating negotiation
    timeframes and making multiple iterations of contracting structures led to protracted
    processes.
  lesson_learnt: LSBS projects should not underestimate contracting complexity — up
    to 15 parties may be involved — and should avoid multiple iterations of contracting
    structures by fully understanding the business case and guarantee structure before
    entering negotiations; leveraging market precedents and guidance on contracting
    structures from previous projects will reduce rework.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: approvals/contracting
  proponent_type: project developer
  delay_category: financing/commercial close
  failure_mode: coordination & stakeholders
  outcome_class: delayed but recoverable
  secondary_failure_mode: poor scoping
  intervention_note: null
  transferability: broad
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id003
  - 31
  evidence_excerpt: 'A number of LSBS projects have reported highly complex contracting
    arrangements, with sometimes up to 15 parties involved. Due to the complexity
    of these arrangements it is important that future LSBS project proponents and
    developers: do not underestimate the timeframes for negotiations and contract
    establishment; avoid multiple iterations of contracting structures – modifying
    contracting arrangements and the necessary review/approval process can be protracted'
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/large-scale-battery-storage-knowledge-sharing-report/
  project_page_url: null
  kb_category: Battery storage
  kb_publish_date: 25/09/2019
  kb_year: null
  kb_associated_project: null
  kb_document_type: Reports, Insights
  kb_document_folder: Reports_Insights
  kb_project_status: null
  in_arena_portfolio: false
  arena_funding: null
  total_project_value: null
  lead_organisation: null
  arena_program: null
  project_status: null
  project_start_date: null
  location: null
  project_partners: null
  pdf_url: https://arena.gov.au/assets/2019/11/large-scale-battery-storage-knowledge-sharing-report.pdf
  markdown_filename: large_scale_battery_storage_knowledge_sharing_report.md
  source_page_pdf: 31
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-2963
  contributing_source_titles:
  - Large-Scale Battery Storage Knowledge Sharing Report
  contributing_sources:
  - source_title: Large-Scale Battery Storage Knowledge Sharing Report
    pdf_url: https://arena.gov.au/assets/2019/11/large-scale-battery-storage-knowledge-sharing-report.pdf
    source_pages: *id003
    source_url: https://arena.gov.au/knowledge-bank/large-scale-battery-storage-knowledge-sharing-report/
    markdown_filename: large_scale_battery_storage_knowledge_sharing_report.md
  arena_category:
  - Battery storage
  is_consortium: false
  failure_mode_v2: governance/coordination failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-2964
  source_title: Large-Scale Battery Storage Knowledge Sharing Report
  publish_date: 2019-09
  project_name: Large-Scale Battery Storage (portfolio)
  what_happened: LSBS projects are currently required to register both as a generator
    and a load under the NER, creating complicated registration and participation
    arrangements and restricting the ability to dispatch batteries for functions such
    as firming of VRE dispatch to manage Causer Pays factors.
  lesson_learnt: The dual generator/load registration requirement under the NER creates
    operational constraints for LSBS that directly limit commercial value — project
    developers should engage with the AEMO bi-directional resource registration work
    program and structure projects to accommodate the regulatory transition to a fit-for-purpose
    storage registration category.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: approvals/regulatory
  failure_mode: regulatory & approvals
  outcome_class: partial success
  secondary_failure_mode: null
  intervention_note: AEMO's Emerging Generation and Energy Storage – Grid Scale work
    program is developing a bi-directional resource provider registration category
    to resolve these issues.
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id004
  - 32
  evidence_excerpt: LSBS are currently required to register both as a generator and
    a load under the current National Electricity Rules (NER). This poses several
    complexities for LSBS system operation including complicated registration and
    participation arrangements, and restrictions in the ability to dispatch large
    batteries for functions such as firming of VRE dispatch to manage Causer Pays
    factors.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/large-scale-battery-storage-knowledge-sharing-report/
  project_page_url: null
  kb_category: Battery storage
  kb_publish_date: 25/09/2019
  kb_year: null
  kb_associated_project: null
  kb_document_type: Reports, Insights
  kb_document_folder: Reports_Insights
  kb_project_status: null
  in_arena_portfolio: false
  arena_funding: null
  total_project_value: null
  lead_organisation: null
  arena_program: null
  project_status: null
  project_start_date: null
  location: null
  project_partners: null
  pdf_url: https://arena.gov.au/assets/2019/11/large-scale-battery-storage-knowledge-sharing-report.pdf
  markdown_filename: large_scale_battery_storage_knowledge_sharing_report.md
  source_page_pdf: 32
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-2964
  contributing_source_titles:
  - Large-Scale Battery Storage Knowledge Sharing Report
  contributing_sources:
  - source_title: Large-Scale Battery Storage Knowledge Sharing Report
    pdf_url: https://arena.gov.au/assets/2019/11/large-scale-battery-storage-knowledge-sharing-report.pdf
    source_pages: *id004
    source_url: https://arena.gov.au/knowledge-bank/large-scale-battery-storage-knowledge-sharing-report/
    markdown_filename: large_scale_battery_storage_knowledge_sharing_report.md
  arena_category:
  - Battery storage
  is_consortium: false
  failure_mode_v2: regulatory misfit
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-2965
  source_title: Large-Scale Battery Storage Knowledge Sharing Report
  publish_date: 2019-09
  project_name: Large-Scale Battery Storage (portfolio)
  what_happened: There is an inconsistency in how AEMO's Market Ancillary Services
    Specification (MASS) has been applied to determine permissible contingency FCAS
    registered capacities across the LSBS projects, with AEMO's January 2019 guidance
    (41% of dispatch capacity) not being consistent with any of the actual registered
    capacities of existing projects.
  lesson_learnt: Future LSBS projects should not assume their contingency FCAS registered
    capacity will equal their full dispatch capacity — the methodology applied by
    AEMO remains inconsistent across projects and the 2019 guidance (41% of capacity)
    is not reflected in existing registrations; project developers should engage AEMO
    directly to clarify applicable capacity registration rules before building FCAS
    revenue into the business case.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: null
  failure_mode: regulatory & approvals
  outcome_class: partial success
  secondary_failure_mode: commercial & market
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id005
  - 17
  evidence_excerpt: Application of this guidance in not consistent with the registered
    capacities of any of the LSBS projects that have been registered in these markets.
    As such, there remains some uncertainty as to the potential registered capacities
    for future LSBS projects in these markets.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/large-scale-battery-storage-knowledge-sharing-report/
  project_page_url: null
  kb_category: Battery storage
  kb_publish_date: 25/09/2019
  kb_year: null
  kb_associated_project: null
  kb_document_type: Reports, Insights
  kb_document_folder: Reports_Insights
  kb_project_status: null
  in_arena_portfolio: false
  arena_funding: null
  total_project_value: null
  lead_organisation: null
  arena_program: null
  project_status: null
  project_start_date: null
  location: null
  project_partners: null
  pdf_url: https://arena.gov.au/assets/2019/11/large-scale-battery-storage-knowledge-sharing-report.pdf
  markdown_filename: large_scale_battery_storage_knowledge_sharing_report.md
  source_page_pdf: 17
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-2965
  contributing_source_titles:
  - Large-Scale Battery Storage Knowledge Sharing Report
  contributing_sources:
  - source_title: Large-Scale Battery Storage Knowledge Sharing Report
    pdf_url: https://arena.gov.au/assets/2019/11/large-scale-battery-storage-knowledge-sharing-report.pdf
    source_pages: *id005
    source_url: https://arena.gov.au/knowledge-bank/large-scale-battery-storage-knowledge-sharing-report/
    markdown_filename: large_scale_battery_storage_knowledge_sharing_report.md
  arena_category:
  - Battery storage
  is_consortium: false
  failure_mode_v2: regulatory misfit
  secondary_failure_mode_v2: commercial/demand failure
  failure_mode_confidence: 0.88
- record_id: ARENA-DLV-2966
  source_title: Large-Scale Battery Storage Knowledge Sharing Report
  publish_date: 2019-09
  project_name: Large-Scale Battery Storage (portfolio)
  what_happened: The FCAS markets are small (210–220 MW for regulation; 350–450 MW
    for contingency) and a relatively small number of LSBS projects could quickly
    saturate FCAS supply markets; introduction of the Hornsdale Power Reserve has
    already significantly increased competition in the Regulation FCAS market and
    reduced pricing.
  lesson_learnt: LSBS business cases that are heavily dependent on FCAS revenue face
    material downside risk from market saturation as more batteries are deployed —
    developers should stress-test revenue models for FCAS price compression and diversify
    projected revenue streams accordingly, rather than assuming current FCAS prices
    will persist.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: null
  failure_mode: commercial & market
  outcome_class: partial success
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id006
  - 24
  evidence_excerpt: the current FCAS markets are small (210 – 220 MW for regulation;
    and roughly 350 – 450 MW for contingency), hence a relatively small number of
    LSBS projects could quickly saturate the FCAS supply markets. The introduction
    of HPR has significantly increased competition in the Regulation FCAS market.
  confidence_note: 'project_scale_band reconciled to ''first commercial/FOAK'' from:
    first commercial/FOAK (29/33), utility/large-scale (4/33)'
  source_url: https://arena.gov.au/knowledge-bank/large-scale-battery-storage-knowledge-sharing-report/
  project_page_url: null
  kb_category: Battery storage
  kb_publish_date: 25/09/2019
  kb_year: null
  kb_associated_project: null
  kb_document_type: Reports, Insights
  kb_document_folder: Reports_Insights
  kb_project_status: null
  in_arena_portfolio: false
  arena_funding: null
  total_project_value: null
  lead_organisation: null
  arena_program: null
  project_status: null
  project_start_date: null
  location: null
  project_partners: null
  pdf_url: https://arena.gov.au/assets/2019/11/large-scale-battery-storage-knowledge-sharing-report.pdf
  markdown_filename: large_scale_battery_storage_knowledge_sharing_report.md
  source_page_pdf: 28
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-2966
  contributing_source_titles:
  - Large-Scale Battery Storage Knowledge Sharing Report
  contributing_sources:
  - source_title: Large-Scale Battery Storage Knowledge Sharing Report
    pdf_url: https://arena.gov.au/assets/2019/11/large-scale-battery-storage-knowledge-sharing-report.pdf
    source_pages: *id006
    source_url: https://arena.gov.au/knowledge-bank/large-scale-battery-storage-knowledge-sharing-report/
    markdown_filename: large_scale_battery_storage_knowledge_sharing_report.md
  arena_category:
  - Battery storage
  is_consortium: false
  failure_mode_v2: commercial/demand failure
  failure_mode_confidence: 0.95
- record_id: ARENA-DLV-2967
  source_title: Large-Scale Battery Storage Knowledge Sharing Report
  publish_date: 2019-09
  project_name: Large-Scale Battery Storage (portfolio)
  what_happened: All ARENA-funded LSBS projects identified additional services — including
    FFR, synthetic inertia, system strength, SIPS, and VCAS — that the battery hardware
    is technically capable of providing but for which no market revenue stream currently
    exists, leaving significant potential value uncaptured.
  lesson_learnt: LSBS business cases should clearly separate services with proven
    revenue streams (wholesale energy, regulation and contingency FCAS) from technically
    capable but currently unmonetised services (FFR, synthetic inertia, system strength,
    SIPS); developers should not rely on unmonetised services to achieve financial
    close, but should structure projects to capture these revenue streams as market
    frameworks evolve.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: null
  failure_mode: commercial & market
  outcome_class: partial success
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id007
  - 29
  - 30
  evidence_excerpt: 'All the ARENA-funded LSBS projects identify additional services
    that the battery and/or inverter is (or could be) capable of providing that the
    market doesn''t currently pay for. These are summarised in Table 5 below and include
    services such as: FFR; synthetic inertia; and SIPS.'
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/large-scale-battery-storage-knowledge-sharing-report/
  project_page_url: null
  kb_category: Battery storage
  kb_publish_date: 25/09/2019
  kb_year: null
  kb_associated_project: null
  kb_document_type: Reports, Insights
  kb_document_folder: Reports_Insights
  kb_project_status: null
  in_arena_portfolio: false
  arena_funding: null
  total_project_value: null
  lead_organisation: null
  arena_program: null
  project_status: null
  project_start_date: null
  location: null
  project_partners: null
  pdf_url: https://arena.gov.au/assets/2019/11/large-scale-battery-storage-knowledge-sharing-report.pdf
  markdown_filename: large_scale_battery_storage_knowledge_sharing_report.md
  source_page_pdf: 29
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-2967
  contributing_source_titles:
  - Large-Scale Battery Storage Knowledge Sharing Report
  contributing_sources:
  - source_title: Large-Scale Battery Storage Knowledge Sharing Report
    pdf_url: https://arena.gov.au/assets/2019/11/large-scale-battery-storage-knowledge-sharing-report.pdf
    source_pages: *id007
    source_url: https://arena.gov.au/knowledge-bank/large-scale-battery-storage-knowledge-sharing-report/
    markdown_filename: large_scale_battery_storage_knowledge_sharing_report.md
  arena_category:
  - Battery storage
  is_consortium: false
  failure_mode_v2: commercial/demand failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-2968
  source_title: Large-Scale Battery Storage Knowledge Sharing Report
  publish_date: 2019-09
  project_name: Large-Scale Battery Storage (portfolio)
  what_happened: Battery regulation FCAS operation requires significantly greater
    energy throughput than contingency FCAS, creating additional round-trip efficiency
    losses and degradation, and a tendency to reduce state of charge when providing
    both raise and lower regulation FCAS simultaneously.
  lesson_learnt: Regulation FCAS participation strategies must explicitly account
    for round-trip efficiency losses and state of charge drift — an intelligent bidding
    strategy that uses low wholesale price periods to provide lower regulation FCAS
    (charging only) can enable recharging while earning FCAS revenue and should be
    incorporated into battery operating logic.
  issue_severity: minor
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: re-scoped/adapted
  secondary_failure_mode: null
  intervention_note: An intelligent bidding strategy exploiting low-price periods
    to provide lower regulation FCAS (charging-only mode) enables recharging while
    also earning regulation FCAS revenue.
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id008
  - 18
  evidence_excerpt: Battery operation for regulation FCAS requires significantly greater
    energy throughput than required for contingency FCAS. There are therefore additional
    round trip efficiency energy losses and degradation considerations that should
    be incorporated into a regulation FCAS market participation strategy. Due to efficiency
    losses a battery will tend towards reducing state of charge when providing both
    raise and lower regulation FCAS.
  confidence_note: 'project_scale_band reconciled to ''first commercial/FOAK'' from:
    first commercial/FOAK (29/33), utility/large-scale (4/33)'
  source_url: https://arena.gov.au/knowledge-bank/large-scale-battery-storage-knowledge-sharing-report/
  project_page_url: null
  kb_category: Battery storage
  kb_publish_date: 25/09/2019
  kb_year: null
  kb_associated_project: null
  kb_document_type: Reports, Insights
  kb_document_folder: Reports_Insights
  kb_project_status: null
  in_arena_portfolio: false
  arena_funding: null
  total_project_value: null
  lead_organisation: null
  arena_program: null
  project_status: null
  project_start_date: null
  location: null
  project_partners: null
  pdf_url: https://arena.gov.au/assets/2019/11/large-scale-battery-storage-knowledge-sharing-report.pdf
  markdown_filename: large_scale_battery_storage_knowledge_sharing_report.md
  source_page_pdf: 18
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-2968
  contributing_source_titles:
  - Large-Scale Battery Storage Knowledge Sharing Report
  contributing_sources:
  - source_title: Large-Scale Battery Storage Knowledge Sharing Report
    pdf_url: https://arena.gov.au/assets/2019/11/large-scale-battery-storage-knowledge-sharing-report.pdf
    source_pages: *id008
    source_url: https://arena.gov.au/knowledge-bank/large-scale-battery-storage-knowledge-sharing-report/
    markdown_filename: large_scale_battery_storage_knowledge_sharing_report.md
  arena_category:
  - Battery storage
  is_consortium: false
  failure_mode_v2: technical underperformance
  failure_mode_confidence: 0.9
- record_id: ARENA-DLV-2969
  source_title: Large-Scale Battery Storage Knowledge Sharing Report
  publish_date: 2019-09
  project_name: Large-Scale Battery Storage (portfolio)
  what_happened: The existing regulation FCAS framework does not differentiate or
    reward the faster and more precise frequency response quality that LSBS can provide
    compared to traditional steam turbine generators, meaning battery operators cannot
    monetise their superior performance in this market.
  lesson_learnt: The current regulation FCAS market treats all provider responses
    as equivalent regardless of response quality — LSBS developers should monitor
    AEMC market reform processes for performance-based frequency markets and engage
    in rule change processes, as the inability to monetise superior LSBS response
    quality currently depresses the commercial case for regulation FCAS participation.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: null
  failure_mode: commercial & market
  outcome_class: partial success
  secondary_failure_mode: regulatory & approvals
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id009
  - 18
  evidence_excerpt: The existing regulation FCAS framework does not incentivise or
    reward the increased quality of this service that can be provided by LSBS.
  confidence_note: 'project_scale_band reconciled to ''first commercial/FOAK'' from:
    first commercial/FOAK (29/33), utility/large-scale (4/33)'
  source_url: https://arena.gov.au/knowledge-bank/large-scale-battery-storage-knowledge-sharing-report/
  project_page_url: null
  kb_category: Battery storage
  kb_publish_date: 25/09/2019
  kb_year: null
  kb_associated_project: null
  kb_document_type: Reports, Insights
  kb_document_folder: Reports_Insights
  kb_project_status: null
  in_arena_portfolio: false
  arena_funding: null
  total_project_value: null
  lead_organisation: null
  arena_program: null
  project_status: null
  project_start_date: null
  location: null
  project_partners: null
  pdf_url: https://arena.gov.au/assets/2019/11/large-scale-battery-storage-knowledge-sharing-report.pdf
  markdown_filename: large_scale_battery_storage_knowledge_sharing_report.md
  source_page_pdf: 18
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-2969
  contributing_source_titles:
  - Large-Scale Battery Storage Knowledge Sharing Report
  contributing_sources:
  - source_title: Large-Scale Battery Storage Knowledge Sharing Report
    pdf_url: https://arena.gov.au/assets/2019/11/large-scale-battery-storage-knowledge-sharing-report.pdf
    source_pages: *id009
    source_url: https://arena.gov.au/knowledge-bank/large-scale-battery-storage-knowledge-sharing-report/
    markdown_filename: large_scale_battery_storage_knowledge_sharing_report.md
  arena_category:
  - Battery storage
  is_consortium: false
  failure_mode_v2: commercial/demand failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-2970
  source_title: Large-Scale Battery Storage Knowledge Sharing Report
  publish_date: 2019-09
  project_name: Large-Scale Battery Storage (portfolio)
  what_happened: Implementation of FFR and negotiated battery response rates in the
    provision of contingency FCAS has varied across NEM regions, with HPR and ESCRI-SA
    (both in South Australia) providing FFR due to specific system security objectives,
    while the Victorian BESS has FFR capability but does not enable it because it
    is not region-specific required or valued.
  lesson_learnt: FFR capability is technically standard for battery systems but its
    commercial enablement is dependent on NEM region-specific system security requirements
    and project-specific objectives — developers in regions outside South Australia
    should not rely on FFR as a revenue stream under the current market framework.
  issue_severity: minor
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: null
  failure_mode: commercial & market
  outcome_class: partial success
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id010
  - 17
  evidence_excerpt: From these project experiences it seems that implementation of
    FFR and/or negotiated battery response rates in provision of contingency FCAS
    may be dependent on National Electricity Market (NEM) region and network needs.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/large-scale-battery-storage-knowledge-sharing-report/
  project_page_url: null
  kb_category: Battery storage
  kb_publish_date: 25/09/2019
  kb_year: null
  kb_associated_project: null
  kb_document_type: Reports, Insights
  kb_document_folder: Reports_Insights
  kb_project_status: null
  in_arena_portfolio: false
  arena_funding: null
  total_project_value: null
  lead_organisation: null
  arena_program: null
  project_status: null
  project_start_date: null
  location: null
  project_partners: null
  pdf_url: https://arena.gov.au/assets/2019/11/large-scale-battery-storage-knowledge-sharing-report.pdf
  markdown_filename: large_scale_battery_storage_knowledge_sharing_report.md
  source_page_pdf: 17
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-2970
  contributing_source_titles:
  - Large-Scale Battery Storage Knowledge Sharing Report
  contributing_sources:
  - source_title: Large-Scale Battery Storage Knowledge Sharing Report
    pdf_url: https://arena.gov.au/assets/2019/11/large-scale-battery-storage-knowledge-sharing-report.pdf
    source_pages: *id010
    source_url: https://arena.gov.au/knowledge-bank/large-scale-battery-storage-knowledge-sharing-report/
    markdown_filename: large_scale_battery_storage_knowledge_sharing_report.md
  arena_category:
  - Battery storage
  is_consortium: false
  failure_mode_v2: commercial/demand failure
  failure_mode_confidence: 0.9
- record_id: ARENA-DLV-2971
  source_title: Large-Scale Battery Storage Knowledge Sharing Report
  publish_date: 2019-09
  project_name: Large-Scale Battery Storage (portfolio)
  what_happened: Standard warranty conditions offered by some battery suppliers are
    based on assumed energy cycling and state of charge profiles that do not reflect
    the complex, multi-service operating reality of LSBS in the NEM, creating commercial
    risk for operators who deviate from warranty assumptions to optimise revenue.
  lesson_learnt: Battery warranty structures should be negotiated to reflect energy-throughput-based
    degradation rather than fixed cycling and SOC assumptions — inflexible standard
    warranties create a tension between maximising revenue (which requires flexible
    operation) and maintaining warranty coverage; developers should negotiate throughput-based
    warranties before contract execution.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: approvals/contracting
  proponent_type: project developer
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: partial success
  secondary_failure_mode: commercial & market
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id011
  - 25
  evidence_excerpt: Standard warranty conditions offered by some battery suppliers
    may be based on a set of standard energy cycling and state of charge assumptions,
    which are unlikely to accurately reflect the operation of the battery in a complex
    market.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/large-scale-battery-storage-knowledge-sharing-report/
  project_page_url: null
  kb_category: Battery storage
  kb_publish_date: 25/09/2019
  kb_year: null
  kb_associated_project: null
  kb_document_type: Reports, Insights
  kb_document_folder: Reports_Insights
  kb_project_status: null
  in_arena_portfolio: false
  arena_funding: null
  total_project_value: null
  lead_organisation: null
  arena_program: null
  project_status: null
  project_start_date: null
  location: null
  project_partners: null
  pdf_url: https://arena.gov.au/assets/2019/11/large-scale-battery-storage-knowledge-sharing-report.pdf
  markdown_filename: large_scale_battery_storage_knowledge_sharing_report.md
  source_page_pdf: 25
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-2971
  contributing_source_titles:
  - Large-Scale Battery Storage Knowledge Sharing Report
  contributing_sources:
  - source_title: Large-Scale Battery Storage Knowledge Sharing Report
    pdf_url: https://arena.gov.au/assets/2019/11/large-scale-battery-storage-knowledge-sharing-report.pdf
    source_pages: *id011
    source_url: https://arena.gov.au/knowledge-bank/large-scale-battery-storage-knowledge-sharing-report/
    markdown_filename: large_scale_battery_storage_knowledge_sharing_report.md
  arena_category:
  - Battery storage
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: commercial/demand failure
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-2972
  source_title: Large-Scale Battery Storage Knowledge Sharing Report
  publish_date: 2019-09
  project_name: Large-Scale Battery Storage (portfolio)
  what_happened: Batteries are typically designed with a nominal 10-year life, while
    wind and solar PV projects are typically developed over 20–25 year project lives,
    and not all battery suppliers adequately support extended warranty or life-extension
    options, weakening LSBS business cases compared to other renewable technologies.
  lesson_learnt: LSBS project developers should address battery life extension and
    replacement options explicitly in contracting before financial close — strategies
    including performance assessments at year 10, warranty extensions of up to 5 years
    subject to usage, and capacity maintenance agreements up to 20 years should be
    evaluated and negotiated with suppliers to improve long-term business case certainty.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: approvals/contracting
  proponent_type: project developer
  delay_category: null
  failure_mode: commercial & market
  outcome_class: partial success
  secondary_failure_mode: coordination & stakeholders
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id012
  - 25
  evidence_excerpt: Batteries are often considered to have a nominal 10-year life,
    whereas the project life considered for wind and solar PV projects is typically
    20 – 25 years. It is evident that further development of options to extend LSBS
    projects beyond a nominal 10-year period will improve business cases and provide
    project developers with a better array of options.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/large-scale-battery-storage-knowledge-sharing-report/
  project_page_url: null
  kb_category: Battery storage
  kb_publish_date: 25/09/2019
  kb_year: null
  kb_associated_project: null
  kb_document_type: Reports, Insights
  kb_document_folder: Reports_Insights
  kb_project_status: null
  in_arena_portfolio: false
  arena_funding: null
  total_project_value: null
  lead_organisation: null
  arena_program: null
  project_status: null
  project_start_date: null
  location: null
  project_partners: null
  pdf_url: https://arena.gov.au/assets/2019/11/large-scale-battery-storage-knowledge-sharing-report.pdf
  markdown_filename: large_scale_battery_storage_knowledge_sharing_report.md
  source_page_pdf: 25
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-2972
  contributing_source_titles:
  - Large-Scale Battery Storage Knowledge Sharing Report
  contributing_sources:
  - source_title: Large-Scale Battery Storage Knowledge Sharing Report
    pdf_url: https://arena.gov.au/assets/2019/11/large-scale-battery-storage-knowledge-sharing-report.pdf
    source_pages: *id012
    source_url: https://arena.gov.au/knowledge-bank/large-scale-battery-storage-knowledge-sharing-report/
    markdown_filename: large_scale_battery_storage_knowledge_sharing_report.md
  arena_category:
  - Battery storage
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-2973
  source_title: Large-Scale Battery Storage Knowledge Sharing Report
  publish_date: 2019-09
  project_name: Large-Scale Battery Storage (portfolio)
  what_happened: Market bidding optimisation tools available to LSBS projects vary
    widely in capability and sophistication; the Tesla Autobidder deployed on Hornsdale
    Power Reserve is considered the most advanced in the NEM but many battery suppliers
    lack equivalent technology-supplier-agnostic optimisation software.
  lesson_learnt: Bidding algorithm capability is a material determinant of LSBS revenue
    performance — project developers should invest in or procure sophisticated, customisable,
    and ideally technology-supplier-agnostic bidding optimisation tools before commercial
    operation, as inadequate tools will persistently underperform the revenue potential
    of the asset.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: project developer
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: partial success
  secondary_failure_mode: commercial & market
  intervention_note: The Tesla Autobidder has been successfully deployed on HPR and
    is considered the most advanced optimisation system currently in service for LSBS
    on the NEM.
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id013
  - 24
  evidence_excerpt: Deployment of well-developed and customised bidding tools will
    be key to maximising potential revenue streams and the commercial returns for
    battery projects in a complex energy market, noting that the level of complexity
    may continue to increase through the addition of new markets or incentive mechanisms
    for additional services.
  confidence_note: 'project_scale_band reconciled to ''first commercial/FOAK'' from:
    first commercial/FOAK (29/33), utility/large-scale (4/33)'
  source_url: https://arena.gov.au/knowledge-bank/large-scale-battery-storage-knowledge-sharing-report/
  project_page_url: null
  kb_category: Battery storage
  kb_publish_date: 25/09/2019
  kb_year: null
  kb_associated_project: null
  kb_document_type: Reports, Insights
  kb_document_folder: Reports_Insights
  kb_project_status: null
  in_arena_portfolio: false
  arena_funding: null
  total_project_value: null
  lead_organisation: null
  arena_program: null
  project_status: null
  project_start_date: null
  location: null
  project_partners: null
  pdf_url: https://arena.gov.au/assets/2019/11/large-scale-battery-storage-knowledge-sharing-report.pdf
  markdown_filename: large_scale_battery_storage_knowledge_sharing_report.md
  source_page_pdf: 24
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-2973
  contributing_source_titles:
  - Large-Scale Battery Storage Knowledge Sharing Report
  contributing_sources:
  - source_title: Large-Scale Battery Storage Knowledge Sharing Report
    pdf_url: https://arena.gov.au/assets/2019/11/large-scale-battery-storage-knowledge-sharing-report.pdf
    source_pages: *id013
    source_url: https://arena.gov.au/knowledge-bank/large-scale-battery-storage-knowledge-sharing-report/
    markdown_filename: large_scale_battery_storage_knowledge_sharing_report.md
  arena_category:
  - Battery storage
  is_consortium: false
  failure_mode_v2: technical underperformance
  secondary_failure_mode_v2: commercial/demand failure
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-2974
  source_title: Large-Scale Battery Storage Knowledge Sharing Report
  publish_date: 2019-09
  project_name: Large-Scale Battery Storage (portfolio)
  what_happened: LSBS projects face uncertainty in revenue forecasting because ability
    to capture revenue depends on fluctuating spot prices, FCAS price signals, and
    future changes to the energy system (e.g. generation mix changes and new interconnection
    projects), making financial modelling for investor confidence difficult.
  lesson_learnt: LSBS business cases require scenario-based revenue modelling that
    accounts for FCAS market saturation, wholesale price volatility, and structural
    NEM changes — single-point revenue forecasts are unreliable; developers should
    build sensitivity analysis for major market variables into investor documentation
    to accurately represent the risk profile.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: development/design
  proponent_type: project developer
  delay_category: null
  failure_mode: commercial & market
  outcome_class: partial success
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id014
  - 22
  - 23
  evidence_excerpt: The ability to accurately forecast revenue from these services
    however, continues to be a challenge for LSBS, since the ability to capture revenue
    is uncertain due to the reliance on fluctuating spot prices, FCAS price signals,
    and material future changes to the forecast energy system.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/large-scale-battery-storage-knowledge-sharing-report/
  project_page_url: null
  kb_category: Battery storage
  kb_publish_date: 25/09/2019
  kb_year: null
  kb_associated_project: null
  kb_document_type: Reports, Insights
  kb_document_folder: Reports_Insights
  kb_project_status: null
  in_arena_portfolio: false
  arena_funding: null
  total_project_value: null
  lead_organisation: null
  arena_program: null
  project_status: null
  project_start_date: null
  location: null
  project_partners: null
  pdf_url: https://arena.gov.au/assets/2019/11/large-scale-battery-storage-knowledge-sharing-report.pdf
  markdown_filename: large_scale_battery_storage_knowledge_sharing_report.md
  source_page_pdf: 26
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-2974
  contributing_source_titles:
  - Large-Scale Battery Storage Knowledge Sharing Report
  contributing_sources:
  - source_title: Large-Scale Battery Storage Knowledge Sharing Report
    pdf_url: https://arena.gov.au/assets/2019/11/large-scale-battery-storage-knowledge-sharing-report.pdf
    source_pages: *id014
    source_url: https://arena.gov.au/knowledge-bank/large-scale-battery-storage-knowledge-sharing-report/
    markdown_filename: large_scale_battery_storage_knowledge_sharing_report.md
  arena_category:
  - Battery storage
  is_consortium: false
  failure_mode_v2: commercial/demand failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-2976
  source_title: Large-Scale Battery Storage Knowledge Sharing Report
  publish_date: 2019-09
  project_name: Large-Scale Battery Storage (portfolio)
  what_happened: The grid connection process for LSBS lacks visibility of other proposed
    projects, making it difficult for developers to evaluate network constraints at
    proposed connection points in early development stages, with AEMO unable to reflect
    the impact of proposed but not yet approved projects in system studies.
  lesson_learnt: LSBS developers should be aware that the absence of a transparency
    framework for proposed grid-connected projects means network constraint assessments
    in early development may be unreliable; developers should engage AEMO early in
    the connection process and monitor AEMC rule change outcomes (transparency of
    new projects, final determination expected October 2019) to understand how this
    will improve over time.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: development/design
  proponent_type: project developer
  delay_category: grid connection/system studies
  failure_mode: regulatory & approvals
  outcome_class: partial success
  secondary_failure_mode: poor scoping
  intervention_note: The AEMC rule change process addressing transparency of proposed
    grid-connected developments was expected to issue a final determination in October
    2019.
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id015
  - 32
  evidence_excerpt: there is an additional issue of visibility of proposed projects.
    This impacts the planning of other projects as constraints on the network at the
    proposed point of connection cannot be evaluated properly at early stages of development.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/large-scale-battery-storage-knowledge-sharing-report/
  project_page_url: null
  kb_category: Battery storage
  kb_publish_date: 25/09/2019
  kb_year: null
  kb_associated_project: null
  kb_document_type: Reports, Insights
  kb_document_folder: Reports_Insights
  kb_project_status: null
  in_arena_portfolio: false
  arena_funding: null
  total_project_value: null
  lead_organisation: null
  arena_program: null
  project_status: null
  project_start_date: null
  location: null
  project_partners: null
  pdf_url: https://arena.gov.au/assets/2019/11/large-scale-battery-storage-knowledge-sharing-report.pdf
  markdown_filename: large_scale_battery_storage_knowledge_sharing_report.md
  source_page_pdf: 32
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-2976
  contributing_source_titles:
  - Large-Scale Battery Storage Knowledge Sharing Report
  contributing_sources:
  - source_title: Large-Scale Battery Storage Knowledge Sharing Report
    pdf_url: https://arena.gov.au/assets/2019/11/large-scale-battery-storage-knowledge-sharing-report.pdf
    source_pages: *id015
    source_url: https://arena.gov.au/knowledge-bank/large-scale-battery-storage-knowledge-sharing-report/
    markdown_filename: large_scale_battery_storage_knowledge_sharing_report.md
  arena_category:
  - Battery storage
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-2977
  source_title: Large-Scale Battery Storage Knowledge Sharing Report
  publish_date: 2019-09
  project_name: Large-Scale Battery Storage (portfolio)
  what_happened: Lack of long-term certainty for Marginal Loss Factors (MLFs) erodes
    investor confidence in LSBS revenue projections, as MLF changes can materially
    affect the value of energy dispatched from or absorbed by the battery.
  lesson_learnt: LSBS business cases should include sensitivity analysis for MLF changes,
    as there is no long-term certainty for MLFs under current rules; developers should
    monitor the ongoing MLF rule change request and include MLF risk disclosure in
    investor documentation.
  issue_severity: minor
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: development/design
  proponent_type: project developer
  delay_category: null
  failure_mode: commercial & market
  outcome_class: partial success
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id016
  - 32
  evidence_excerpt: the lack of long-term certainty for Marginal Loss Factors (MLFs)
    continues to erode confidence in revenues and investment viability for projects.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/large-scale-battery-storage-knowledge-sharing-report/
  project_page_url: null
  kb_category: Battery storage
  kb_publish_date: 25/09/2019
  kb_year: null
  kb_associated_project: null
  kb_document_type: Reports, Insights
  kb_document_folder: Reports_Insights
  kb_project_status: null
  in_arena_portfolio: false
  arena_funding: null
  total_project_value: null
  lead_organisation: null
  arena_program: null
  project_status: null
  project_start_date: null
  location: null
  project_partners: null
  pdf_url: https://arena.gov.au/assets/2019/11/large-scale-battery-storage-knowledge-sharing-report.pdf
  markdown_filename: large_scale_battery_storage_knowledge_sharing_report.md
  source_page_pdf: 32
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-2977
  contributing_source_titles:
  - Large-Scale Battery Storage Knowledge Sharing Report
  contributing_sources:
  - source_title: Large-Scale Battery Storage Knowledge Sharing Report
    pdf_url: https://arena.gov.au/assets/2019/11/large-scale-battery-storage-knowledge-sharing-report.pdf
    source_pages: *id016
    source_url: https://arena.gov.au/knowledge-bank/large-scale-battery-storage-knowledge-sharing-report/
    markdown_filename: large_scale_battery_storage_knowledge_sharing_report.md
  arena_category:
  - Battery storage
  is_consortium: false
  failure_mode_v2: commercial/demand failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-2982
  source_title: Large-Scale Battery Storage Knowledge Sharing Report
  publish_date: 2019-09
  project_name: Large-Scale Battery Storage (portfolio)
  what_happened: There is no existing market framework for system strength as a service
    in the NEM, forcing VRE developers to install synchronous condensers at significant
    cost to meet connection requirements, while some battery inverter technologies
    can potentially provide equivalent system strength support but lack the demonstrated
    evidence needed to be recognised by AEMO.
  lesson_learnt: LSBS projects in weak grid areas should evaluate advanced grid-forming
    inverter options as a potential lower-cost alternative to synchronous condensers
    for meeting system strength requirements — the battery's system strength contribution
    can be built into the business case for the associated VRE generator connection
    rather than requiring a separate market payment.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: development/design
  proponent_type: project developer
  delay_category: null
  failure_mode: regulatory & approvals
  outcome_class: partial success
  secondary_failure_mode: unvalidated technical assumptions
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id017
  - 21
  - 22
  evidence_excerpt: There is no existing market framework for provision of system
    strength. This service is best valued through incorporating it into the business
    case for a new VRE generator for which the system strength impact assessment identifies
    a shortfall that can be met through a battery with capability to support system
    strength.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/large-scale-battery-storage-knowledge-sharing-report/
  project_page_url: null
  kb_category: Battery storage
  kb_publish_date: 25/09/2019
  kb_year: null
  kb_associated_project: null
  kb_document_type: Reports, Insights
  kb_document_folder: Reports_Insights
  kb_project_status: null
  in_arena_portfolio: false
  arena_funding: null
  total_project_value: null
  lead_organisation: null
  arena_program: null
  project_status: null
  project_start_date: null
  location: null
  project_partners: null
  pdf_url: https://arena.gov.au/assets/2019/11/large-scale-battery-storage-knowledge-sharing-report.pdf
  markdown_filename: large_scale_battery_storage_knowledge_sharing_report.md
  source_page_pdf: 22
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-2982
  contributing_source_titles:
  - Large-Scale Battery Storage Knowledge Sharing Report
  contributing_sources:
  - source_title: Large-Scale Battery Storage Knowledge Sharing Report
    pdf_url: https://arena.gov.au/assets/2019/11/large-scale-battery-storage-knowledge-sharing-report.pdf
    source_pages: *id017
    source_url: https://arena.gov.au/knowledge-bank/large-scale-battery-storage-knowledge-sharing-report/
    markdown_filename: large_scale_battery_storage_knowledge_sharing_report.md
  arena_category:
  - Battery storage
  is_consortium: false
  failure_mode_v2: regulatory misfit
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-2983
  source_title: Large-Scale Battery Storage Knowledge Sharing Report
  publish_date: 2019-09
  project_name: Large-Scale Battery Storage (portfolio)
  what_happened: Strong collaboration with AEMO during the grid connection process
    has been found to streamline elements of the process and ensure that novel issues
    — particularly for non-standard projects such as standalone unmanned battery systems
    — are approached pragmatically; multiple proponents noted this as a key delivery
    enabler.
  lesson_learnt: Proactive early engagement with AEMO during the grid connection and
    GPS process significantly reduces the risk of delays for non-standard LSBS configurations
    — developers should establish direct working relationships with AEMO at the start
    of the connection process rather than waiting for formal submission requirements
    to be triggered.
  issue_severity: none
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: approvals/contracting
  proponent_type: project developer
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id018
  - 32
  evidence_excerpt: Participants have noted that strong collaboration with AEMO during
    the grid connection process can streamline elements of the process and ensure
    that any issues arising (particularly in non-standard developments such as standalone,
    unmanned systems) are approached with pragmatism.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/large-scale-battery-storage-knowledge-sharing-report/
  project_page_url: null
  kb_category: Battery storage
  kb_publish_date: 25/09/2019
  kb_year: null
  kb_associated_project: null
  kb_document_type: Reports, Insights
  kb_document_folder: Reports_Insights
  kb_project_status: null
  in_arena_portfolio: false
  arena_funding: null
  total_project_value: null
  lead_organisation: null
  arena_program: null
  project_status: null
  project_start_date: null
  location: null
  project_partners: null
  pdf_url: https://arena.gov.au/assets/2019/11/large-scale-battery-storage-knowledge-sharing-report.pdf
  markdown_filename: large_scale_battery_storage_knowledge_sharing_report.md
  source_page_pdf: 32
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-2983
  contributing_source_titles:
  - Large-Scale Battery Storage Knowledge Sharing Report
  contributing_sources:
  - source_title: Large-Scale Battery Storage Knowledge Sharing Report
    pdf_url: https://arena.gov.au/assets/2019/11/large-scale-battery-storage-knowledge-sharing-report.pdf
    source_pages: *id018
    source_url: https://arena.gov.au/knowledge-bank/large-scale-battery-storage-knowledge-sharing-report/
    markdown_filename: large_scale_battery_storage_knowledge_sharing_report.md
  arena_category:
  - Battery storage
  is_consortium: false
