- record_id: ARENA-DLV-39451
  source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
  publish_date: 2022-09
  project_name: Narara Ecovillage Smart Grid Project
  what_happened: Connecting the community smart grid to the Ausgrid network involved
    no clear application process or pathway for approval. Differing opinions from
    different consultants and Ausgrid staff meant a large investment of time and effort
    was required to navigate the process, often more difficult than the practical
    challenge itself.
  lesson_learnt: Before commencing a community embedded network connection, proactively
    establish a single agreed technical pathway with the network operator — the absence
    of a clear process and conflicting advice from multiple consultants and utility
    staff created significant delays and rework that exceeded the complexity of the
    physical works.
  issue_severity: major
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: approvals/contracting
  proponent_type: community/local body
  delay_category: grid connection/system studies
  failure_mode: regulatory & approvals
  outcome_class: delayed but recoverable
  secondary_failure_mode: coordination & stakeholders
  intervention_note: Engaged multiple specialist consultants across power circuits
    and smart grid elements and worked through iterative engagement with Ausgrid,
    though the process remained protracted throughout.
  transferability: broad
  delay_magnitude: not quantified
  technology_domain: DER
  source_pages:
  - 8
  evidence_excerpt: For these changes, there were no clear requirements, application
    process or pathway for Ausgrid approval. This, coupled with differing opinions
    from different consultants and Ausgrid staff, meant that a large investment of
    time and effort in navigating the process was required and was often more difficult
    that then practical challenge itself.
  confidence_note: Canonical record merged from 2 source records across 1 document(s).
  source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
  project_page_url: https://arena.gov.au/projects/narara-ecovillage-smart-grid/
  kb_category: Battery storage, Hybrid technologies, Renewables in buildings, Solar
    energy, Solar PV R&amp;D
  kb_publish_date: 30/09/2022
  kb_year: '2016'
  kb_associated_project: Narara Ecovillage Smart Grid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.37m
  total_project_value: $4.73m
  lead_organisation: NEV Power Pty Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 21/09/2016
  location: Narara, New South Wales
  project_partners: NEV Power, Carbon Neutral Delivery Partners
  pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
  markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  source_page_pdf: 8
  corroboration_count: 2
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-39451
  - ARENA-DLV-39452
  contributing_source_titles:
  - NEV Power – Smart Grid Project Lessons Learned Report (2)
  contributing_sources:
  - source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
    pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
    source_pages:
    - 8
    source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
    markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Distributed energy resources
  - Solar PV
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: schedule slippage
  secondary_failure_mode_v2: governance/coordination failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-39453
  source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
  publish_date: 2022-09
  project_name: Narara Ecovillage Smart Grid Project
  what_happened: New safety standards for HV equipment and inverters changed during
    construction of specialised equipment. Retrofitting design changes to equipment
    already under manufacture resulted in manufacturers refusing to bear the cost,
    creating unforeseen project expense.
  lesson_learnt: For projects using emerging or specialised HV and inverter technology,
    allow explicit contingency for in-flight standard changes and negotiate contractual
    cost-sharing for design retrofits before equipment manufacture commences — manufacturers
    will not absorb these costs voluntarily.
  issue_severity: major
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: procurement
  proponent_type: community/local body
  delay_category: procurement/supply chain
  failure_mode: regulatory & approvals
  outcome_class: delayed but recoverable
  secondary_failure_mode: coordination & stakeholders
  intervention_note: null
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id001
  - 8
  evidence_excerpt: New safety standards and protocols associated with HV equipment
    and inverters also meant that standards were changing during construction of specialised
    equipment. Retro fitting design changes to equipment meant that manufacturers
    were unwilling to bear the cost.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
  project_page_url: https://arena.gov.au/projects/narara-ecovillage-smart-grid/
  kb_category: Battery storage, Hybrid technologies, Renewables in buildings, Solar
    energy, Solar PV R&amp;D
  kb_publish_date: 30/09/2022
  kb_year: '2016'
  kb_associated_project: Narara Ecovillage Smart Grid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.37m
  total_project_value: $4.73m
  lead_organisation: NEV Power Pty Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 21/09/2016
  location: Narara, New South Wales
  project_partners: NEV Power, Carbon Neutral Delivery Partners
  pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
  markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  source_page_pdf: 8
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-39453
  contributing_source_titles:
  - NEV Power – Smart Grid Project Lessons Learned Report (2)
  contributing_sources:
  - source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
    pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
    source_pages: *id001
    source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
    markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Distributed energy resources
  - Solar PV
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: cost overrun
  secondary_failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-39454
  source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
  publish_date: 2022-09
  project_name: Narara Ecovillage Smart Grid Project
  what_happened: The use of different consultants for power circuits and the smart
    grid created issues and delays for connection approvals and commissioning of HV
    equipment and metering. Co-ordination of services across water/sewer, electrical,
    NBN and civil also proved difficult, and late changes to connection arrangements
    combined with equipment lead times risked delayed payments to the head contractor.
  lesson_learnt: Anticipate community resistance to wireless and control infrastructure
    in member-governed communities — plan communication campaigns early and have alternative
    technical solutions ready (e.g. LoRaWAN instead of WiFi) to maintain project momentum
    when members object to specific technologies.
  issue_severity: major
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: construction/installation
  proponent_type: community/local body
  delay_category: commissioning/integration
  failure_mode: coordination & stakeholders
  outcome_class: delayed but recoverable
  secondary_failure_mode: null
  intervention_note: Replaced WiFi-based metering with a wired and low-powered LoRaWAN
    network to address EMF concerns and improve reliability.
  transferability: broad
  delay_magnitude: not quantified
  technology_domain: DER
  source_pages:
  - 3
  - 9
  evidence_excerpt: The use of different consultants for power circuits and the Smart
    grid created issues and delays for connection approvals and commissioning of HV
    equipment/metering. Additionally, co-ordination of services proved difficult when
    using different design consultants for water/sewer, electrical, NBN and civil
    for stormwater.
  confidence_note: Canonical record merged from 2 source records across 1 document(s).
  source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
  project_page_url: https://arena.gov.au/projects/narara-ecovillage-smart-grid/
  kb_category: Battery storage, Hybrid technologies, Renewables in buildings, Solar
    energy, Solar PV R&amp;D
  kb_publish_date: 30/09/2022
  kb_year: '2016'
  kb_associated_project: Narara Ecovillage Smart Grid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.37m
  total_project_value: $4.73m
  lead_organisation: NEV Power Pty Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 21/09/2016
  location: Narara, New South Wales
  project_partners: NEV Power, Carbon Neutral Delivery Partners
  pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
  markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  source_page_pdf: 9
  corroboration_count: 2
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-39454
  - ARENA-DLV-39463
  contributing_source_titles:
  - NEV Power – Smart Grid Project Lessons Learned Report (2)
  contributing_sources:
  - source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
    pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
    source_pages:
    - 9
    source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
    markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Distributed energy resources
  - Solar PV
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: governance/coordination failure
  secondary_failure_mode_v2: schedule slippage
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-39455
  source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
  publish_date: 2022-09
  project_name: Narara Ecovillage Smart Grid Project
  what_happened: An owner's engineer was not engaged for the battery procurement and
    tender process. The complexity and variety of options, combined with a requirement
    for tried-and-tested technology, caused a number of solutions to be discarded
    during tendering. Only four suitable suppliers were found at the required community
    battery size, as most vendors focused on home batteries or large-scale systems.
  lesson_learnt: Engage an owner's engineer specifically for community-scale battery
    procurement — without specialist procurement support, the design-and-construct
    tender process for an intermediate-scale battery is very difficult to navigate,
    with few suppliers and high risk of selecting unsuitable technology.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: procurement
  proponent_type: community/local body
  delay_category: procurement/supply chain
  failure_mode: execution & logistics
  outcome_class: delayed but recoverable
  secondary_failure_mode: poor scoping
  intervention_note: Ultimately procured from one of only four available suppliers,
    with volunteer technical expertise filling the owner's engineer role retrospectively.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id002
  - 8
  - 30
  evidence_excerpt: In retrospect an owner's engineer was needed for the battery procurement
    and tender process given the complexity and variety of options... It was also
    hard to find suppliers and installers for a community battery size given their
    focus on home batteries or large-scale systems.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
  project_page_url: https://arena.gov.au/projects/narara-ecovillage-smart-grid/
  kb_category: Battery storage, Hybrid technologies, Renewables in buildings, Solar
    energy, Solar PV R&amp;D
  kb_publish_date: 30/09/2022
  kb_year: '2016'
  kb_associated_project: Narara Ecovillage Smart Grid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.37m
  total_project_value: $4.73m
  lead_organisation: NEV Power Pty Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 21/09/2016
  location: Narara, New South Wales
  project_partners: NEV Power, Carbon Neutral Delivery Partners
  pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
  markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-39455
  contributing_source_titles:
  - NEV Power – Smart Grid Project Lessons Learned Report (2)
  contributing_sources:
  - source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
    pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
    source_pages: *id002
    source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
    markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Distributed energy resources
  - Solar PV
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: resource/capability shortfall
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-39456
  source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
  publish_date: 2022-09
  project_name: Narara Ecovillage Smart Grid Project
  what_happened: Unforeseen extra costs arose from installing the on-load tap changing
    (OLTC) transformer, smart grid controls, loss-of-grid protection and the community
    battery. Under embedded network regulations focused on commercial suppliers, these
    costs could not be passed through to customers, creating a feasibility challenge
    for the community-scale project.
  lesson_learnt: Community-scale embedded network projects should model the full cost
    of HV connection infrastructure (OLTC transformer, grid protection, smart controls)
    before committing — current regulations prevent passing these costs to customers,
    making financial viability dependent on scale or additional revenue streams unavailable
    to most communities.
  issue_severity: major
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: construction/installation
  proponent_type: community/local body
  delay_category: null
  failure_mode: poor scoping
  outcome_class: re-scoped/adapted
  secondary_failure_mode: regulatory & approvals
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id003
  - 8
  - 9
  evidence_excerpt: There were unforeseen extra costs to install the on-load tap changing
    (OLTC) transformer, the smart grid controls, the loss of grid protection and the
    community battery. This created a feasibility challenge for community based/sized
    projects because of the inability to pass through these extra costs to customers
    under embedded network regulations which focus on commercial suppliers.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
  project_page_url: https://arena.gov.au/projects/narara-ecovillage-smart-grid/
  kb_category: Battery storage, Hybrid technologies, Renewables in buildings, Solar
    energy, Solar PV R&amp;D
  kb_publish_date: 30/09/2022
  kb_year: '2016'
  kb_associated_project: Narara Ecovillage Smart Grid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.37m
  total_project_value: $4.73m
  lead_organisation: NEV Power Pty Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 21/09/2016
  location: Narara, New South Wales
  project_partners: NEV Power, Carbon Neutral Delivery Partners
  pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
  markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  source_page_pdf: 8
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-39456
  contributing_source_titles:
  - NEV Power – Smart Grid Project Lessons Learned Report (2)
  contributing_sources:
  - source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
    pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
    source_pages: *id003
    source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
    markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Distributed energy resources
  - Solar PV
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: cost overrun
  secondary_failure_mode_v2: regulatory misfit
  failure_mode_confidence: 0.88
- record_id: ARENA-DLV-39457
  source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
  publish_date: 2022-09
  project_name: Narara Ecovillage Smart Grid Project
  what_happened: Higher operating and maintenance costs from the high voltage connection,
    specialised skills requirements and high network tariffs were compounded by an
    initially low customer base. NEV Power operated at a loss of over $52,000 per
    annum before depreciation with 51 customers, and projected losses of $12,000 per
    annum at its full projected base of 105 households.
  lesson_learnt: A community embedded network operating via a high voltage connection
    requires a customer base of at least 300–1,000 homes to be financially viable
    — the fixed costs of HV connection, specialised maintenance and regulatory compliance
    are too high for a base of 50–100 homes, regardless of energy margins.
  issue_severity: major
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: community/local body
  delay_category: null
  failure_mode: commercial & market
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: NEV Power is pursuing battery demand response revenue and a VPP
    contract to close the revenue gap, and is seeking a new retailer following Shell's
    withdrawal.
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id004
  - 10
  evidence_excerpt: Fifty-one customers provide an operating revenue of $16,830 to
    cover all the fixed costs of running the embedded network. Despite no paid employees
    NEV Power are still operating at a loss of over $52k per annum before depreciation.
    On reaching the projected final customer base of 105 households, losses will be
    $12k per annum.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
  project_page_url: https://arena.gov.au/projects/narara-ecovillage-smart-grid/
  kb_category: Battery storage, Hybrid technologies, Renewables in buildings, Solar
    energy, Solar PV R&amp;D
  kb_publish_date: 30/09/2022
  kb_year: '2016'
  kb_associated_project: Narara Ecovillage Smart Grid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.37m
  total_project_value: $4.73m
  lead_organisation: NEV Power Pty Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 21/09/2016
  location: Narara, New South Wales
  project_partners: NEV Power, Carbon Neutral Delivery Partners
  pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
  markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  source_page_pdf: 10
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-39457
  contributing_source_titles:
  - NEV Power – Smart Grid Project Lessons Learned Report (2)
  contributing_sources:
  - source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
    pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
    source_pages: *id004
    source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
    markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Distributed energy resources
  - Solar PV
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: commercial/demand failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-39458
  source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
  publish_date: 2022-09
  project_name: Narara Ecovillage Smart Grid Project
  what_happened: NEV Power's energy retailer (Shell) declined to renew its supply
    contract, leaving the community embedded network without a retailer. As a net
    power generator exporting approximately seven times its imported energy, the community
    could not find a suitable retailer able or willing to handle this profile.
  lesson_learnt: Communities developing embedded networks with high solar penetration
    should secure a long-term retailer agreement early and model the scenario where
    the retailer exits — a net-exporting community profile is unattractive to standard
    retailers and finding a replacement can threaten operational continuity.
  issue_severity: major
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: community/local body
  delay_category: financing/commercial close
  failure_mode: commercial & market
  outcome_class: re-scoped/adapted
  secondary_failure_mode: poor scoping
  intervention_note: NEV Power is actively seeking a new retailer and investigating
    VPP participation to generate battery revenue as an alternative income stream.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id005
  - 10
  - 19
  evidence_excerpt: The operating margin for each kWh supplied to customers is currently
    between 7.5c and 12c. That may reduce as the current energy retailer, Shell, has
    declined to renew the contract... The community is also struggling to find a retailer
    for the site.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
  project_page_url: https://arena.gov.au/projects/narara-ecovillage-smart-grid/
  kb_category: Battery storage, Hybrid technologies, Renewables in buildings, Solar
    energy, Solar PV R&amp;D
  kb_publish_date: 30/09/2022
  kb_year: '2016'
  kb_associated_project: Narara Ecovillage Smart Grid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.37m
  total_project_value: $4.73m
  lead_organisation: NEV Power Pty Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 21/09/2016
  location: Narara, New South Wales
  project_partners: NEV Power, Carbon Neutral Delivery Partners
  pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
  markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  source_page_pdf: 10
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-39458
  contributing_source_titles:
  - NEV Power – Smart Grid Project Lessons Learned Report (2)
  contributing_sources:
  - source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
    pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
    source_pages: *id005
    source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
    markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Distributed energy resources
  - Solar PV
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: commercial/demand failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-39459
  source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
  publish_date: 2022-09
  project_name: Narara Ecovillage Smart Grid Project
  what_happened: NEV Power initially rejected a web-based customer management and
    billing system and instead used Excel spreadsheets for records management. Five
    years later, the manual approach proved clumsy and error-prone, requiring a full
    evaluation of external software vendors and significant remediation effort.
  lesson_learnt: Community embedded networks should adopt a purpose-built customer
    management and billing platform from the outset, even with a small initial customer
    base — the time and effort cost of maintaining manual spreadsheet solutions far
    exceeds early software licensing costs, and retrofitting to a new system later
    is disruptive.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: community/local body
  delay_category: internal governance/resourcing
  failure_mode: poor scoping
  outcome_class: re-scoped/adapted
  secondary_failure_mode: execution & logistics
  intervention_note: NEV Power commenced evaluation of an external software vendor
    to replace the spreadsheet system, driven primarily by the workload burden of
    the manual approach.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: DER
  source_pages: &id006
  - 10
  evidence_excerpt: The learning is the time and effort maintaining clumsy and error
    prone excel spreadsheet solutions would have been avoided had adopted NEV Power
    used an external vendor.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
  project_page_url: https://arena.gov.au/projects/narara-ecovillage-smart-grid/
  kb_category: Battery storage, Hybrid technologies, Renewables in buildings, Solar
    energy, Solar PV R&amp;D
  kb_publish_date: 30/09/2022
  kb_year: '2016'
  kb_associated_project: Narara Ecovillage Smart Grid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.37m
  total_project_value: $4.73m
  lead_organisation: NEV Power Pty Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 21/09/2016
  location: Narara, New South Wales
  project_partners: NEV Power, Carbon Neutral Delivery Partners
  pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
  markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  source_page_pdf: 10
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-39459
  contributing_source_titles:
  - NEV Power – Smart Grid Project Lessons Learned Report (2)
  contributing_sources:
  - source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
    pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
    source_pages: *id006
    source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
    markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Distributed energy resources
  - Solar PV
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: resource/capability shortfall
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-39460
  source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
  publish_date: 2022-09
  project_name: Narara Ecovillage Smart Grid Project
  what_happened: Regulatory requirements for customer management, billing, complaints
    handling and records management for an R2 exempt embedded network were not consolidated
    in any accessible publication. NEV Power had to extract the relevant provisions
    by analysing raw AER regulation documents.
  lesson_learnt: Regulators should provide a consolidated regulatory guidebook for
    R2 exempt embedded networks — the current absence forces community operators to
    analyse raw regulatory instruments, creating significant compliance risk and administrative
    burden for volunteer-run organisations.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: community/local body
  delay_category: approvals/regulatory
  failure_mode: regulatory & approvals
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: NEV Power manually extracted compliance requirements by analysing
    AER regulation documents directly.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: DER
  source_pages: &id007
  - 9
  evidence_excerpt: Publications which consolidated the regulatory requirements for
    R2 exempt networks were unavailable; therefore the relevant provisions were extracted
    by analysing AER regulation documents. As embedded networks are generally small
    and often run as part of general administration, supplying embedded networks with
    a regulatory guidebook would be an improvement.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
  project_page_url: https://arena.gov.au/projects/narara-ecovillage-smart-grid/
  kb_category: Battery storage, Hybrid technologies, Renewables in buildings, Solar
    energy, Solar PV R&amp;D
  kb_publish_date: 30/09/2022
  kb_year: '2016'
  kb_associated_project: Narara Ecovillage Smart Grid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.37m
  total_project_value: $4.73m
  lead_organisation: NEV Power Pty Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 21/09/2016
  location: Narara, New South Wales
  project_partners: NEV Power, Carbon Neutral Delivery Partners
  pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
  markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  source_page_pdf: 9
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-39460
  contributing_source_titles:
  - NEV Power – Smart Grid Project Lessons Learned Report (2)
  contributing_sources:
  - source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
    pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
    source_pages: *id007
    source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
    markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Distributed energy resources
  - Solar PV
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: regulatory misfit
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-39461
  source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
  publish_date: 2022-09
  project_name: Narara Ecovillage Smart Grid Project
  what_happened: 'NEV Power connected to Ausgrid as a high voltage (11kV) customer.
    In retrospect, this created unnecessary cost and complexity: HV connection tariffs
    were high, HV maintenance required specialised skills, the OLTC transformer became
    largely redundant once the battery was installed, and the community ultimately
    only consumed approximately 30kVA of supply. Battery grid-forming inverters can
    now control voltage, making LV connection the better option.'
  lesson_learnt: Community embedded networks should connect at low voltage, not high
    voltage — the additional cost, technical complexity, specialised maintenance requirements
    and high network tariffs of an HV connection are not justified for community-scale
    generation; modern battery inverters can manage voltage without an OLTC transformer.
  issue_severity: major
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: community/local body
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id008
  - 4
  - 27
  evidence_excerpt: Communities should not connect at HV levels given the additional
    complexity and cost... It is not economic for NEV Power to be a high voltage customer
    (due to the one transformer). It is recommended that other communities stay as
    a low voltage customer for this reason. The ability of the battery grid forming
    inverters to control voltage (and manage solar as a low voltage customer) means
    that that this is a better option for communities.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
  project_page_url: https://arena.gov.au/projects/narara-ecovillage-smart-grid/
  kb_category: Battery storage, Hybrid technologies, Renewables in buildings, Solar
    energy, Solar PV R&amp;D
  kb_publish_date: 30/09/2022
  kb_year: '2016'
  kb_associated_project: Narara Ecovillage Smart Grid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.37m
  total_project_value: $4.73m
  lead_organisation: NEV Power Pty Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 21/09/2016
  location: Narara, New South Wales
  project_partners: NEV Power, Carbon Neutral Delivery Partners
  pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
  markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-39461
  contributing_source_titles:
  - NEV Power – Smart Grid Project Lessons Learned Report (2)
  contributing_sources:
  - source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
    pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
    source_pages: *id008
    source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
    markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Distributed energy resources
  - Solar PV
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: cost overrun
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-39462
  source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
  publish_date: 2022-09
  project_name: Narara Ecovillage Smart Grid Project
  what_happened: The OLTC transformer was installed by NEV Power to manage voltage
    from high solar export, but Ausgrid had no prior experience using OLTC transformers
    for urban kiosk distribution substations. The transformer has subsequently been
    largely superseded by the community battery's grid-forming inverter capability,
    which performs the same voltage management function at lower cost.
  lesson_learnt: Smart grid transformers for voltage management should be installed
    and operated by the network utility rather than the community — utilities lack
    experience with community-operated OLTC units, and battery grid-forming inverters
    now deliver equivalent voltage control at lower cost, making the OLTC approach
    obsolete for new projects.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: construction/installation
  proponent_type: community/local body
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: coordination & stakeholders
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id009
  - 13
  - 17
  evidence_excerpt: NEV Power adopted this solution but Ausgrid had no experience
    using OLTC for urban kiosk distribution substations. Today, the use of grid forming
    inverters can achieve a similar result at lower cost... Battery technology now
    does what the smart grid transformer was meant to do for the site.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
  project_page_url: https://arena.gov.au/projects/narara-ecovillage-smart-grid/
  kb_category: Battery storage, Hybrid technologies, Renewables in buildings, Solar
    energy, Solar PV R&amp;D
  kb_publish_date: 30/09/2022
  kb_year: '2016'
  kb_associated_project: Narara Ecovillage Smart Grid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.37m
  total_project_value: $4.73m
  lead_organisation: NEV Power Pty Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 21/09/2016
  location: Narara, New South Wales
  project_partners: NEV Power, Carbon Neutral Delivery Partners
  pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
  markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  source_page_pdf: 13
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-39462
  contributing_source_titles:
  - NEV Power – Smart Grid Project Lessons Learned Report (2)
  contributing_sources:
  - source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
    pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
    source_pages: *id009
    source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
    markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Distributed energy resources
  - Solar PV
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-39464
  source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
  publish_date: 2022-09
  project_name: Narara Ecovillage Smart Grid Project
  what_happened: WiFi-based metering proved unreliable because it was not always available
    — households lacked WiFi, routers were turned off, or passwords were changed.
    LoRaWAN was deployed as a replacement but the RAK brand hardware experienced reliability
    issues and data dropouts that were still being resolved at the time of the report.
  lesson_learnt: Do not rely on household WiFi for smart meter data collection in
    community settings — deploy a dedicated low-power wide-area network (e.g. LoRaWAN)
    from the outset, and validate hardware reliability with the supplier before full
    deployment as some hardware brands have known dropout issues.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: community/local body
  delay_category: data/validation/testing
  failure_mode: unvalidated technical assumptions
  outcome_class: re-scoped/adapted
  secondary_failure_mode: data & measurement
  intervention_note: Deployed LoRaWAN network to replace WiFi; working with the RAK
    supplier to resolve ongoing hardware dropout issues.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: DER
  source_pages: &id010
  - 30
  - 31
  evidence_excerpt: LoRaWAN (low power area network) has been installed as the home
    or community WiFi was unreliable... RAK brand was used and had hardware issues
    with dropouts of data. System still being fixed to provide good quality data...
    WiFi communications proved unreliable for metering since it was not always available
    e.g. if the household did not have one, or when the router was turned off, or
    its password changed.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
  project_page_url: https://arena.gov.au/projects/narara-ecovillage-smart-grid/
  kb_category: Battery storage, Hybrid technologies, Renewables in buildings, Solar
    energy, Solar PV R&amp;D
  kb_publish_date: 30/09/2022
  kb_year: '2016'
  kb_associated_project: Narara Ecovillage Smart Grid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.37m
  total_project_value: $4.73m
  lead_organisation: NEV Power Pty Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 21/09/2016
  location: Narara, New South Wales
  project_partners: NEV Power, Carbon Neutral Delivery Partners
  pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
  markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-39464
  contributing_source_titles:
  - NEV Power – Smart Grid Project Lessons Learned Report (2)
  contributing_sources:
  - source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
    pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
    source_pages: *id010
    source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
    markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Distributed energy resources
  - Solar PV
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: technical underperformance
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-39465
  source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
  publish_date: 2022-09
  project_name: Narara Ecovillage Smart Grid Project
  what_happened: Ausgrid provided a 12-month window for NEV Power to work out a solar
    connection structure, but this arrangement concluded abruptly with no leeway despite
    the project experiencing delays. Ongoing turnover of Ausgrid contact personnel
    further complicated the relationship, and the expiry of the trial/sandbox arrangement
    without sufficient notice created operational disruption.
  lesson_learnt: Community projects relying on utility trial or sandbox arrangements
    must formalise the terms, notice periods and extension conditions in writing before
    commencing — informal or time-limited arrangements that expire without warning
    mid-project cause significant operational and planning disruption.
  issue_severity: major
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: community/local body
  delay_category: approvals/regulatory
  failure_mode: regulatory & approvals
  outcome_class: delayed but recoverable
  secondary_failure_mode: coordination & stakeholders
  intervention_note: null
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: DER
  source_pages: &id011
  - 24
  - 28
  evidence_excerpt: Ausgrid did provide 12 month window to give time to work out a
    way to structure solar but this finished abruptly with no leeway despite project
    delays... ongoing turnover of contact people at Ausgrid and who NEV had to deal
    with.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
  project_page_url: https://arena.gov.au/projects/narara-ecovillage-smart-grid/
  kb_category: Battery storage, Hybrid technologies, Renewables in buildings, Solar
    energy, Solar PV R&amp;D
  kb_publish_date: 30/09/2022
  kb_year: '2016'
  kb_associated_project: Narara Ecovillage Smart Grid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.37m
  total_project_value: $4.73m
  lead_organisation: NEV Power Pty Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 21/09/2016
  location: Narara, New South Wales
  project_partners: NEV Power, Carbon Neutral Delivery Partners
  pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
  markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  source_page_pdf: 29
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-39465
  contributing_source_titles:
  - NEV Power – Smart Grid Project Lessons Learned Report (2)
  contributing_sources:
  - source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
    pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
    source_pages: *id011
    source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
    markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Distributed energy resources
  - Solar PV
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: governance/coordination failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-39466
  source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
  publish_date: 2022-09
  project_name: Narara Ecovillage Smart Grid Project
  what_happened: The community battery at Narara Ecovillage cost $1,811/kWh installed
    (including shading, noise-proofing, grid protection, cabling and switchboard setup,
    excluding volunteer hours), compared to approximately $1,250/kWh for decentralised
    home batteries. Revenue from the system does not include enough to save for battery
    replacement even with ARENA investment.
  lesson_learnt: Community battery projects at this scale should model the full lifecycle
    cost including battery replacement before committing — installed cost per kWh
    is substantially higher than home batteries, and without additional revenue streams
    (VPP, FCAS, demand response), the revenue generated is insufficient to fund replacement.
  issue_severity: major
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: community/local body
  delay_category: null
  failure_mode: commercial & market
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: NEV Power is exploring VPP participation and demand response
    contracts to generate additional battery revenue.
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id012
  - 14
  - 27
  evidence_excerpt: Cost $1,811/kWh includes shading, noise-proofing, grid protection,
    cabling, switchboard setup; no payment for many volunteer hours... Revenue from
    system does not include enough to save for a replacement battery even with ARENA
    investment to date.
  confidence_note: 'project_type reconciled to ''DER/customer-side'' from: DER/customer-side
    (31/35), storage (4/35)'
  source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
  project_page_url: https://arena.gov.au/projects/narara-ecovillage-smart-grid/
  kb_category: Battery storage, Hybrid technologies, Renewables in buildings, Solar
    energy, Solar PV R&amp;D
  kb_publish_date: 30/09/2022
  kb_year: '2016'
  kb_associated_project: Narara Ecovillage Smart Grid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.37m
  total_project_value: $4.73m
  lead_organisation: NEV Power Pty Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 21/09/2016
  location: Narara, New South Wales
  project_partners: NEV Power, Carbon Neutral Delivery Partners
  pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
  markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  source_page_pdf: 14
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-39466
  contributing_source_titles:
  - NEV Power – Smart Grid Project Lessons Learned Report (2)
  contributing_sources:
  - source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
    pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
    source_pages: *id012
    source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
    markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Distributed energy resources
  - Solar PV
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: commercial/demand failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-39467
  source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
  publish_date: 2022-09
  project_name: Narara Ecovillage Smart Grid Project
  what_happened: The community battery transformer cooling system generated excessive
    fan noise. The noise level was unanticipated at the community scale and required
    additional baffles and a cover to be retrofitted after installation.
  lesson_learnt: When specifying community-scale battery systems, explicitly contract
    for noise performance limits and require the transformer cooling system to be
    located outside the battery enclosure — industrial-grade cooling fans are too
    noisy for residential settings and retrofitting noise mitigation is costly.
  issue_severity: minor
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: commissioning/integration
  proponent_type: community/local body
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: re-scoped/adapted
  secondary_failure_mode: null
  intervention_note: Additional baffles were added and a cover installed over the
    unit to protect from direct sun heating and reduce fan noise.
  transferability: narrow
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id013
  - 30
  evidence_excerpt: Battery transformer cooling creates a large amount of the fan
    noise. Next time put the transformers outside battery enclosure to reduce fan
    usage / cooling noise. Additional baffles added to reduce noise, cover to be added
    over unit to protect and reduce direct sun heating of battery module.
  confidence_note: 'project_type reconciled to ''DER/customer-side'' from: DER/customer-side
    (31/35), storage (4/35)'
  source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
  project_page_url: https://arena.gov.au/projects/narara-ecovillage-smart-grid/
  kb_category: Battery storage, Hybrid technologies, Renewables in buildings, Solar
    energy, Solar PV R&amp;D
  kb_publish_date: 30/09/2022
  kb_year: '2016'
  kb_associated_project: Narara Ecovillage Smart Grid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.37m
  total_project_value: $4.73m
  lead_organisation: NEV Power Pty Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 21/09/2016
  location: Narara, New South Wales
  project_partners: NEV Power, Carbon Neutral Delivery Partners
  pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
  markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  source_page_pdf: 30
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-39467
  contributing_source_titles:
  - NEV Power – Smart Grid Project Lessons Learned Report (2)
  contributing_sources:
  - source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
    pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
    source_pages: *id013
    source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
    markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Distributed energy resources
  - Solar PV
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.9
- record_id: ARENA-DLV-39468
  source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
  publish_date: 2022-09
  project_name: Narara Ecovillage Smart Grid Project
  what_happened: A permanent backup diesel generator was found to be necessary to
    allow full use of battery capacity while still providing backup power during extended
    grid outages, but was not included in the original system design. A warranted
    biodiesel generator was unavailable, so an offset diesel generator was selected
    instead.
  lesson_learnt: Include a backup generator in the initial design of community battery
    microgrids — without backup generation, the battery must hold reserve charge for
    outage resilience, constraining its use for revenue-generating services; a generator
    enables full battery utilisation and extends off-grid duration.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: community/local body
  delay_category: procurement/supply chain
  failure_mode: poor scoping
  outcome_class: re-scoped/adapted
  secondary_failure_mode: execution & logistics
  intervention_note: Procured an offset diesel generator as warranted biodiesel was
    unavailable; planning to replace with hydrogen generator when cost-effective.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id014
  - 19
  - 31
  evidence_excerpt: Permanent backup diesel generator set was found to be needed so
    that the whole battery can be used and backup power is still provided... Hard
    to get warranted biodiesel generator, so offset diesel generator selected.
  confidence_note: 'project_type reconciled to ''DER/customer-side'' from: DER/customer-side
    (31/35), storage (4/35)'
  source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
  project_page_url: https://arena.gov.au/projects/narara-ecovillage-smart-grid/
  kb_category: Battery storage, Hybrid technologies, Renewables in buildings, Solar
    energy, Solar PV R&amp;D
  kb_publish_date: 30/09/2022
  kb_year: '2016'
  kb_associated_project: Narara Ecovillage Smart Grid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.37m
  total_project_value: $4.73m
  lead_organisation: NEV Power Pty Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 21/09/2016
  location: Narara, New South Wales
  project_partners: NEV Power, Carbon Neutral Delivery Partners
  pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
  markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  source_page_pdf: 31
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-39468
  contributing_source_titles:
  - NEV Power – Smart Grid Project Lessons Learned Report (2)
  contributing_sources:
  - source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
    pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
    source_pages: *id014
    source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
    markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Distributed energy resources
  - Solar PV
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-39469
  source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
  publish_date: 2022-09
  project_name: Narara Ecovillage Smart Grid Project
  what_happened: The community smart grid is a large net power exporter — exporting
    approximately seven times the annual kWh it imports from the Ausgrid network.
    This profile, combined with minimal on-site energy consumption, means the embedded
    network revenue model based on energy sales to customers is not viable, as most
    customers are net exporters and the operating margin per kWh is very thin.
  lesson_learnt: Community smart grid business models must account for the scenario
    where high solar penetration and energy-efficient homes turn the community into
    a net exporter — revenue models dependent on energy sales margins collapse in
    this case, and alternative revenue streams (battery services, VPP, grid support
    payments) must be planned from the outset.
  issue_severity: major
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: community/local body
  delay_category: null
  failure_mode: commercial & market
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id015
  - 3
  - 17
  - 19
  evidence_excerpt: Operation of a renewable community smart grid is not currently
    viable with significantly more generation than demand and the need to have a much
    larger customer base than 50 – 80 homes... NEV exports over 7 times annual kWh
    than imported to the site... Given that most customers are net exporters of power
    the opportunity for revenue generation is very small.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
  project_page_url: https://arena.gov.au/projects/narara-ecovillage-smart-grid/
  kb_category: Battery storage, Hybrid technologies, Renewables in buildings, Solar
    energy, Solar PV R&amp;D
  kb_publish_date: 30/09/2022
  kb_year: '2016'
  kb_associated_project: Narara Ecovillage Smart Grid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.37m
  total_project_value: $4.73m
  lead_organisation: NEV Power Pty Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 21/09/2016
  location: Narara, New South Wales
  project_partners: NEV Power, Carbon Neutral Delivery Partners
  pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
  markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  source_page_pdf: 3
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-39469
  contributing_source_titles:
  - NEV Power – Smart Grid Project Lessons Learned Report (2)
  contributing_sources:
  - source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
    pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
    source_pages: *id015
    source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
    markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Distributed energy resources
  - Solar PV
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: commercial/demand failure
  failure_mode_confidence: 0.95
- record_id: ARENA-DLV-39470
  source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
  publish_date: 2022-09
  project_name: Narara Ecovillage Smart Grid Project
  what_happened: NEV Power's BESS provides grid services including synthetic inertia,
    frequency regulation, voltage support and peak lopping, but these services are
    unrewarded under current market rules for smaller embedded microgrid participants.
  lesson_learnt: Community battery projects providing demonstrable grid services (frequency
    regulation, voltage support, peak lopping) receive no compensation under current
    market rules — policy advocacy and participation in trials such as Ausgrid's Project
    Edith or dynamic pricing trials should be pursued from the outset to establish
    a revenue pathway for these services.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: community/local body
  delay_category: null
  failure_mode: commercial & market
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: regulatory & approvals
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id016
  - 43
  evidence_excerpt: Unfortunately these beneficial grid services which can be quite
    significant to the wider network are unrewarded for smaller embedded microgrid
    participants.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
  project_page_url: https://arena.gov.au/projects/narara-ecovillage-smart-grid/
  kb_category: Battery storage, Hybrid technologies, Renewables in buildings, Solar
    energy, Solar PV R&amp;D
  kb_publish_date: 30/09/2022
  kb_year: '2016'
  kb_associated_project: Narara Ecovillage Smart Grid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.37m
  total_project_value: $4.73m
  lead_organisation: NEV Power Pty Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 21/09/2016
  location: Narara, New South Wales
  project_partners: NEV Power, Carbon Neutral Delivery Partners
  pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
  markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  source_page_pdf: 43
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-39470
  contributing_source_titles:
  - NEV Power – Smart Grid Project Lessons Learned Report (2)
  contributing_sources:
  - source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
    pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
    source_pages: *id016
    source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
    markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Distributed energy resources
  - Solar PV
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: regulatory misfit
  secondary_failure_mode_v2: commercial/demand failure
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-39471
  source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
  publish_date: 2022-09
  project_name: Narara Ecovillage Smart Grid Project
  what_happened: Running the embedded network relied heavily on volunteer resources
    throughout development and operations. This created difficulty in finding good
    consultants, slowed response to action items, made governance decisions slow,
    and meant the project could not pay for all input time. The skillset required
    was described as beyond most communities.
  lesson_learnt: Community-scale embedded network projects should not rely primarily
    on volunteer labour for technical and operational functions — the skills required
    for HV connection management, regulatory compliance and billing are at utility
    level, and the volunteer model creates bottlenecks, governance fragility and reputational
    risk with suppliers who perceive the community as a small and slow counterparty.
  issue_severity: major
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: community/local body
  delay_category: internal governance/resourcing
  failure_mode: coordination & stakeholders
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: execution & logistics
  intervention_note: null
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: DER
  source_pages: &id017
  - 9
  - 19
  - 23
  evidence_excerpt: The large degree of volunteer resources presented difficulties
    in finding good consultants to progress the smart grid element of the project...
    The skillset for this project is beyond most communities... NEV Power is a volunteer
    organisation so harder to action items quickly.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
  project_page_url: https://arena.gov.au/projects/narara-ecovillage-smart-grid/
  kb_category: Battery storage, Hybrid technologies, Renewables in buildings, Solar
    energy, Solar PV R&amp;D
  kb_publish_date: 30/09/2022
  kb_year: '2016'
  kb_associated_project: Narara Ecovillage Smart Grid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.37m
  total_project_value: $4.73m
  lead_organisation: NEV Power Pty Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 21/09/2016
  location: Narara, New South Wales
  project_partners: NEV Power, Carbon Neutral Delivery Partners
  pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
  markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  source_page_pdf: 9
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-39471
  contributing_source_titles:
  - NEV Power – Smart Grid Project Lessons Learned Report (2)
  contributing_sources:
  - source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
    pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
    source_pages: *id017
    source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
    markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Distributed energy resources
  - Solar PV
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: resource/capability shortfall
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-39472
  source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
  publish_date: 2022-09
  project_name: Narara Ecovillage Smart Grid Project
  what_happened: The SwitchDin energy monitoring system was offered to the project
    at no cost initially, but setup delays caused the offer of assistance to lapse,
    after which it became too costly and less applicable. CarbonTRACK metering was
    also trialled but the need for accredited, cost-effective smart meters meant it
    could not proceed.
  lesson_learnt: Secure formal agreements (not informal offers) with monitoring and
    metering technology providers before committing to a system architecture — setup
    delays in a volunteer-led project can cause supplier support to lapse, leaving
    the project without the agreed monitoring solution and requiring costly or technically
    inferior alternatives.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: commissioning/integration
  proponent_type: community/local body
  delay_category: procurement/supply chain
  failure_mode: coordination & stakeholders
  outcome_class: re-scoped/adapted
  secondary_failure_mode: execution & logistics
  intervention_note: Deployed LoRaWAN with Grafana as open-source visualisation as
    the eventual metering and monitoring solution.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: DER
  source_pages: &id018
  - 31
  evidence_excerpt: SwitchDin kindly supplies its energy monitoring systems initially
    but with setup delays the offer of assistance lapsed and it became too costly
    and less applicable. carbonTRACK metering was trialled but need for accredited
    cost effective smart meter meant that this could not proceed.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
  project_page_url: https://arena.gov.au/projects/narara-ecovillage-smart-grid/
  kb_category: Battery storage, Hybrid technologies, Renewables in buildings, Solar
    energy, Solar PV R&amp;D
  kb_publish_date: 30/09/2022
  kb_year: '2016'
  kb_associated_project: Narara Ecovillage Smart Grid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.37m
  total_project_value: $4.73m
  lead_organisation: NEV Power Pty Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 21/09/2016
  location: Narara, New South Wales
  project_partners: NEV Power, Carbon Neutral Delivery Partners
  pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
  markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  source_page_pdf: 32
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-39472
  contributing_source_titles:
  - NEV Power – Smart Grid Project Lessons Learned Report (2)
  contributing_sources:
  - source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
    pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
    source_pages: *id018
    source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
    markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Distributed energy resources
  - Solar PV
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: governance/coordination failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-39473
  source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
  publish_date: 2022-09
  project_name: Narara Ecovillage Smart Grid Project
  what_happened: Standard home hot water systems were installed with incorrect default
    settings (defaulting to night-time heating rather than solar-optimised settings),
    which undermined demand management goals. Monitoring was required to identify
    and correct these settings.
  lesson_learnt: Specify hot water system default settings (solar-optimised timer
    operation) explicitly in installation contracts — installers will apply manufacturer
    defaults which are incompatible with solar self-consumption optimisation, and
    identifying and correcting this across multiple homes after the fact requires
    ongoing monitoring effort.
  issue_severity: minor
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: commissioning/integration
  proponent_type: community/local body
  delay_category: null
  failure_mode: poor scoping
  outcome_class: re-scoped/adapted
  secondary_failure_mode: execution & logistics
  intervention_note: Identified via monitoring; correcting settings and providing
    community education on appliance timer configuration.
  transferability: moderate
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id019
  - 31
  evidence_excerpt: Standard home hot water systems set to wrong default settings
    e.g. night time hot water default. This needs monitoring and suppliers / installers
    need to setup correctly for solar usage.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
  project_page_url: https://arena.gov.au/projects/narara-ecovillage-smart-grid/
  kb_category: Battery storage, Hybrid technologies, Renewables in buildings, Solar
    energy, Solar PV R&amp;D
  kb_publish_date: 30/09/2022
  kb_year: '2016'
  kb_associated_project: Narara Ecovillage Smart Grid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.37m
  total_project_value: $4.73m
  lead_organisation: NEV Power Pty Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 21/09/2016
  location: Narara, New South Wales
  project_partners: NEV Power, Carbon Neutral Delivery Partners
  pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
  markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  source_page_pdf: 32
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-39473
  contributing_source_titles:
  - NEV Power – Smart Grid Project Lessons Learned Report (2)
  contributing_sources:
  - source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
    pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
    source_pages: *id019
    source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
    markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Distributed energy resources
  - Solar PV
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-39474
  source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
  publish_date: 2022-09
  project_name: Narara Ecovillage Smart Grid Project
  what_happened: Development of some home lots took longer than planned due to changes
    in individual household circumstances after lot purchase, with each change adding
    approximately two years to the build time. One lot changed hands three times.
    This slowed the growth of the customer base and exacerbated the financial viability
    problem from a low customer count.
  lesson_learnt: Community title housing developments should model conservative lot
    buildout timescales that account for lot resales and changes in household circumstances
    — each ownership change can add two years to the build timeline, delaying the
    customer base growth that community energy infrastructure depends on for financial
    viability.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: construction/installation
  proponent_type: community/local body
  delay_category: stakeholder/land/community
  failure_mode: poor scoping
  outcome_class: delayed but recoverable
  secondary_failure_mode: coordination & stakeholders
  intervention_note: null
  transferability: narrow
  delay_magnitude: 1-3 years
  technology_domain: DER
  source_pages: &id020
  - 27
  evidence_excerpt: Development of some home sites has also taken longer due to the
    sale of lots. This is due to change in each household's circumstances. Each change
    can add on 2 years to the build time (required time to build post purchase). One
    lot has changed hands 3 times.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
  project_page_url: https://arena.gov.au/projects/narara-ecovillage-smart-grid/
  kb_category: Battery storage, Hybrid technologies, Renewables in buildings, Solar
    energy, Solar PV R&amp;D
  kb_publish_date: 30/09/2022
  kb_year: '2016'
  kb_associated_project: Narara Ecovillage Smart Grid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.37m
  total_project_value: $4.73m
  lead_organisation: NEV Power Pty Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 21/09/2016
  location: Narara, New South Wales
  project_partners: NEV Power, Carbon Neutral Delivery Partners
  pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
  markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-39474
  contributing_source_titles:
  - NEV Power – Smart Grid Project Lessons Learned Report (2)
  contributing_sources:
  - source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
    pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
    source_pages: *id020
    source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
    markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Distributed energy resources
  - Solar PV
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: schedule slippage
  secondary_failure_mode_v2: commercial/demand failure
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-39475
  source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
  publish_date: 2022-09
  project_name: Narara Ecovillage Smart Grid Project
  what_happened: Issues with a builder going bankrupt impacted the cluster homes (terraced
    homes) component of the village, significantly affecting community build-out time
    and effort.
  lesson_learnt: Community housing developments using cluster/terrace home builders
    should conduct thorough financial due diligence on builders and hold retention
    funds — builder insolvency can halt construction of multiple homes simultaneously,
    delaying the customer base growth that is critical to embedded network financial
    viability.
  issue_severity: major
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: construction/installation
  proponent_type: community/local body
  delay_category: construction/installation
  failure_mode: execution & logistics
  outcome_class: delayed but recoverable
  secondary_failure_mode: coordination & stakeholders
  intervention_note: null
  transferability: narrow
  delay_magnitude: not quantified
  technology_domain: DER
  source_pages: &id021
  - 25
  evidence_excerpt: Cluster homes (terraced homes) provided a good way to get a large
    number of homes built quickly. But there were Issues with builders going bankrupt
    (to name just one) really impacted the community and build out time / effort.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
  project_page_url: https://arena.gov.au/projects/narara-ecovillage-smart-grid/
  kb_category: Battery storage, Hybrid technologies, Renewables in buildings, Solar
    energy, Solar PV R&amp;D
  kb_publish_date: 30/09/2022
  kb_year: '2016'
  kb_associated_project: Narara Ecovillage Smart Grid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.37m
  total_project_value: $4.73m
  lead_organisation: NEV Power Pty Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 21/09/2016
  location: Narara, New South Wales
  project_partners: NEV Power, Carbon Neutral Delivery Partners
  pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
  markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  source_page_pdf: 25
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-39475
  contributing_source_titles:
  - NEV Power – Smart Grid Project Lessons Learned Report (2)
  contributing_sources:
  - source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
    pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
    source_pages: *id021
    source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
    markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Distributed energy resources
  - Solar PV
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: schedule slippage
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-39476
  source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
  publish_date: 2022-09
  project_name: Narara Ecovillage Smart Grid Project
  what_happened: Ausgrid's network tariffs did not reflect the value of NEV Power's
    community battery services to the network, and the tariff structure was not reduced
    to account for significantly lower grid usage as the community became more self-sufficient.
    Ausgrid has subsequently acknowledged that historic network tariffs provide incorrect
    price signals and embarked on three trials including dynamic network pricing,
    residential trial tariffs and community battery trials.
  lesson_learnt: Community embedded networks that reduce grid demand substantially
    should engage network operators proactively on tariff reform from the outset —
    standard network tariffs designed for passive load customers penalise low-consumption
    net-exporting communities and will not self-correct; formal participation in utility
    trials (e.g. dynamic pricing, community battery trials) is the most direct path
    to fairer pricing.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: community/local body
  delay_category: null
  failure_mode: regulatory & approvals
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: commercial & market
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id022
  - 13
  evidence_excerpt: 'Ausgrid has recently accepted that historic network tariffs provide
    incorrect price signals and are economically inefficient in managing their network.
    They have embarked on 3 trials: 1. Dynamic network pricing... 2. Trial tariffs
    for low voltage 2 way residential... 3. Three community batteries.'
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
  project_page_url: https://arena.gov.au/projects/narara-ecovillage-smart-grid/
  kb_category: Battery storage, Hybrid technologies, Renewables in buildings, Solar
    energy, Solar PV R&amp;D
  kb_publish_date: 30/09/2022
  kb_year: '2016'
  kb_associated_project: Narara Ecovillage Smart Grid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.37m
  total_project_value: $4.73m
  lead_organisation: NEV Power Pty Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 21/09/2016
  location: Narara, New South Wales
  project_partners: NEV Power, Carbon Neutral Delivery Partners
  pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
  markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  source_page_pdf: 13
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-39476
  contributing_source_titles:
  - NEV Power – Smart Grid Project Lessons Learned Report (2)
  contributing_sources:
  - source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
    pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
    source_pages: *id022
    source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
    markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Distributed energy resources
  - Solar PV
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: regulatory misfit
  secondary_failure_mode_v2: commercial/demand failure
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-39477
  source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
  publish_date: 2022-09
  project_name: Narara Ecovillage Smart Grid Project
  what_happened: Demand control of distributed energy resources (DER) had not yet
    been implemented across the majority of NEV homes at the time of the report. The
    smart grid controls and demand management capability remained in early stages,
    with only manual SLACK and SMS alerts for low battery levels rather than automated
    appliance control.
  lesson_learnt: DER control and automated demand management should be scoped and
    contracted as part of the initial smart grid deployment, not deferred — without
    automated appliance control across the majority of homes, the theoretical demand
    management benefits of a community smart grid cannot be realised and community
    battery optimisation remains manual and volunteer-dependent.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: commissioning/integration
  proponent_type: community/local body
  delay_category: commissioning/integration
  failure_mode: poor scoping
  outcome_class: partial success
  secondary_failure_mode: unvalidated integration
  intervention_note: NEV Power is considering two-way communications for automated
    demand management of heat pumps, hot water systems and other controllable loads
    in the next phase.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: DER
  source_pages: &id023
  - 12
  - 25
  evidence_excerpt: Demand Management is currently in its infancy but include SLACK
    and SMS alerts for low battery levels to village members, word of mouth approaches
    to energy management... DER control has not yet been implemented but needs to
    be for the majority of houses.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
  project_page_url: https://arena.gov.au/projects/narara-ecovillage-smart-grid/
  kb_category: Battery storage, Hybrid technologies, Renewables in buildings, Solar
    energy, Solar PV R&amp;D
  kb_publish_date: 30/09/2022
  kb_year: '2016'
  kb_associated_project: Narara Ecovillage Smart Grid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.37m
  total_project_value: $4.73m
  lead_organisation: NEV Power Pty Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 21/09/2016
  location: Narara, New South Wales
  project_partners: NEV Power, Carbon Neutral Delivery Partners
  pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
  markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  source_page_pdf: 12
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-39477
  contributing_source_titles:
  - NEV Power – Smart Grid Project Lessons Learned Report (2)
  contributing_sources:
  - source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
    pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
    source_pages: *id023
    source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
    markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Distributed energy resources
  - Solar PV
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: integration failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-39478
  source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
  publish_date: 2022-09
  project_name: Narara Ecovillage Smart Grid Project
  what_happened: Incorporating a community vision for renewable energy and zero-carbon
    building standards into the co-operative's by-laws from inception attracted like-minded
    members and created high community acceptance of the smart grid. Community energy
    forums, daily automated battery status reports to the members' messaging channel
    and shared visibility of generation data were effective in motivating demand management
    behaviour.
  lesson_learnt: Embed renewable energy and building performance standards into community
    governance documents (by-laws, title conditions) before construction begins —
    this self-selects for aligned members, reduces resistance to smart grid infrastructure,
    and creates the social contract needed for effective voluntary demand management.
  issue_severity: none
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: concept/feasibility
  proponent_type: community/local body
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: narrow
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id024
  - 11
  - 17
  evidence_excerpt: A community vision encompassing renewable energy, defined building
    standards and evolving data driven analytics has attracted like-minded co-op members
    who are motivated regarding smart grid acceptance and interaction... The Smart
    Grid Control Systems provide an automated report each day to the members' messaging
    channel, and reports grid imports, exports, net and battery use.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
  project_page_url: https://arena.gov.au/projects/narara-ecovillage-smart-grid/
  kb_category: Battery storage, Hybrid technologies, Renewables in buildings, Solar
    energy, Solar PV R&amp;D
  kb_publish_date: 30/09/2022
  kb_year: '2016'
  kb_associated_project: Narara Ecovillage Smart Grid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.37m
  total_project_value: $4.73m
  lead_organisation: NEV Power Pty Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 21/09/2016
  location: Narara, New South Wales
  project_partners: NEV Power, Carbon Neutral Delivery Partners
  pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
  markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  source_page_pdf: 3
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-39478
  contributing_source_titles:
  - NEV Power – Smart Grid Project Lessons Learned Report (2)
  contributing_sources:
  - source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
    pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
    source_pages: *id024
    source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
    markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Distributed energy resources
  - Solar PV
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-39479
  source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
  publish_date: 2022-09
  project_name: Narara Ecovillage Smart Grid Project
  what_happened: The centralised community battery enabled the village to maintain
    power during grid outages (islanding capability), balance loads across households
    with different solar orientations and shading profiles, and support EV charging
    from excess solar. These resilience and aggregation benefits are not available
    from individual home-by-home battery systems at the same efficiency.
  lesson_learnt: Community battery systems deliver meaningful resilience and aggregation
    benefits over home-by-home batteries — particularly islanding during outages,
    utilisation of shared solar from shaded or absent households, and centralised
    maintenance — and should be considered as a complement to, not replacement for,
    individual home batteries in community settings.
  issue_severity: none
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: community/local body
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id025
  - 14
  - 15
  evidence_excerpt: Benefits of centralised batteries include resilience (reducing
    black-outs) and efficiencies... Home to home batteries systems require additional
    investment to deliver islanding support to the home. This islanding capability
    is handled more efficiently via a single maintenance location at a community level.
  confidence_note: 'project_type reconciled to ''DER/customer-side'' from: DER/customer-side
    (31/35), storage (4/35)'
  source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
  project_page_url: https://arena.gov.au/projects/narara-ecovillage-smart-grid/
  kb_category: Battery storage, Hybrid technologies, Renewables in buildings, Solar
    energy, Solar PV R&amp;D
  kb_publish_date: 30/09/2022
  kb_year: '2016'
  kb_associated_project: Narara Ecovillage Smart Grid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.37m
  total_project_value: $4.73m
  lead_organisation: NEV Power Pty Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 21/09/2016
  location: Narara, New South Wales
  project_partners: NEV Power, Carbon Neutral Delivery Partners
  pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
  markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-39479
  contributing_source_titles:
  - NEV Power – Smart Grid Project Lessons Learned Report (2)
  contributing_sources:
  - source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
    pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
    source_pages: *id025
    source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
    markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Distributed energy resources
  - Solar PV
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-39480
  source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
  publish_date: 2022-09
  project_name: Narara Ecovillage Smart Grid Project
  what_happened: Valley shading at the Narara Ecovillage site made west-facing solar
    panels more attractive than conventional north-facing orientation, enabling generation
    later in the afternoon when direct sunlight access to north-facing panels is lost.
    However, getting community members to adopt west-facing orientation proved difficult.
  lesson_learnt: Site-specific shading analysis should inform solar panel orientation
    requirements in building standards for community developments — site topography
    can make non-standard orientations (e.g. west-facing) significantly more valuable,
    but this must be mandated or strongly incentivised in building standards as individual
    builders will default to conventional north-facing.
  issue_severity: minor
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: community/local body
  delay_category: null
  failure_mode: poor scoping
  outcome_class: partial success
  secondary_failure_mode: coordination & stakeholders
  intervention_note: Stage 2 building standards updated to include east/west facing
    panels.
  transferability: narrow
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id026
  - 31
  evidence_excerpt: 'Valley shading made solar west facing more attractive, but hard
    to get community to provide this... Stage 2 now being constructed: east/west facing
    panels.'
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
  project_page_url: https://arena.gov.au/projects/narara-ecovillage-smart-grid/
  kb_category: Battery storage, Hybrid technologies, Renewables in buildings, Solar
    energy, Solar PV R&amp;D
  kb_publish_date: 30/09/2022
  kb_year: '2016'
  kb_associated_project: Narara Ecovillage Smart Grid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.37m
  total_project_value: $4.73m
  lead_organisation: NEV Power Pty Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 21/09/2016
  location: Narara, New South Wales
  project_partners: NEV Power, Carbon Neutral Delivery Partners
  pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
  markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-39480
  contributing_source_titles:
  - NEV Power – Smart Grid Project Lessons Learned Report (2)
  contributing_sources:
  - source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
    pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
    source_pages: *id026
    source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
    markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Distributed energy resources
  - Solar PV
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-39481
  source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
  publish_date: 2022-09
  project_name: Narara Ecovillage Smart Grid Project
  what_happened: Approximately half of community members were willing to have their
    solar inverters controlled by NEV Power to help manage the smart grid, while the
    other half were not. This split preference for inverter control has constrained
    demand management implementation.
  lesson_learnt: Design demand management systems that can function effectively with
    only partial community participation — assuming full community uptake of inverter
    control or load management will lead to under-delivery; tariff incentives (e.g.
    dedicated control load rates) may be more effective than requiring consent from
    100% of households.
  issue_severity: minor
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: community/local body
  delay_category: stakeholder/land/community
  failure_mode: coordination & stakeholders
  outcome_class: partial success
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id027
  - 25
  evidence_excerpt: In terms of energy resources control, around half of the community
    is happy for their solar invertors to be controlled (to help manage the NEV smart
    grid)
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
  project_page_url: https://arena.gov.au/projects/narara-ecovillage-smart-grid/
  kb_category: Battery storage, Hybrid technologies, Renewables in buildings, Solar
    energy, Solar PV R&amp;D
  kb_publish_date: 30/09/2022
  kb_year: '2016'
  kb_associated_project: Narara Ecovillage Smart Grid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.37m
  total_project_value: $4.73m
  lead_organisation: NEV Power Pty Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 21/09/2016
  location: Narara, New South Wales
  project_partners: NEV Power, Carbon Neutral Delivery Partners
  pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
  markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  source_page_pdf: 25
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-39481
  contributing_source_titles:
  - NEV Power – Smart Grid Project Lessons Learned Report (2)
  contributing_sources:
  - source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
    pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
    source_pages: *id027
    source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
    markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Distributed energy resources
  - Solar PV
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: governance/coordination failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-44553
  source_title: Narara Ecovillage Smart Grid Project Lessons Learnt
  publish_date: 2020-10
  project_name: Narara Ecovillage Smart Grid Project
  what_happened: A council amalgamation mid-project replaced Gosford City Council
    with Central Coast Council. Newly appointed staff were unfamiliar with the project's
    unusual features — including WICA water provisions, community title arrangements,
    and a Voluntary Planning Agreement — requiring extensive re-education and causing
    material delays to development approvals.
  lesson_learnt: When a project spans a local government restructure or election cycle,
    proactively brief incoming council staff and elected members from scratch — institutional
    memory cannot be assumed and re-engagement with new decision-makers can add significant
    delays to development approvals.
  issue_severity: major
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: approvals/contracting
  proponent_type: community/local body
  delay_category: approvals/regulatory
  failure_mode: coordination & stakeholders
  outcome_class: delayed but recoverable
  secondary_failure_mode: regulatory & approvals
  intervention_note: Detailed conversations with the Council CEO were undertaken before
    various Council departments could make assessments; the project then repeated
    education and engagement with the new elected council and mayor.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: DER
  source_pages:
  - 5
  - 6
  - 26
  evidence_excerpt: Their newly appointed staff had not been involved with the project
    previously and did not understand many of the unusual features... When elected
    councillors and mayor finally were put in place after a two-year period with an
    Administrator only, Narara Ecovillage had to begin the process of education and
    engagement with the new Council.
  confidence_note: Canonical record merged from 2 source records across 2 document(s).
  source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-project-lessons-learnt/
  project_page_url: https://arena.gov.au/projects/narara-ecovillage-smart-grid/
  kb_category: Battery storage, Hybrid technologies, Renewables in buildings, Solar
    energy, Solar PV R&amp;D
  kb_publish_date: 30/10/2020
  kb_year: '2016'
  kb_associated_project: Narara Ecovillage Smart Grid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.37m
  total_project_value: $4.73m
  lead_organisation: NEV Power Pty Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 21/09/2016
  location: Narara, New South Wales
  project_partners: NEV Power, Carbon Neutral Delivery Partners
  pdf_url: https://arena.gov.au/assets/2020/12/narara-ecovillage-smart-grid-lessons-learnt.pdf
  markdown_filename: narara_ecovillage_smart_grid_project_lessons_learnt.md
  source_page_pdf: 5
  corroboration_count: 2
  source_doc_count: 2
  contributing_record_ids:
  - ARENA-DLV-39482
  - ARENA-DLV-44553
  contributing_source_titles:
  - Narara Ecovillage Smart Grid Project Lessons Learnt
  - NEV Power – Smart Grid Project Lessons Learned Report (2)
  contributing_sources:
  - source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
    pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
    source_pages:
    - 26
    source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
    markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  - source_title: Narara Ecovillage Smart Grid Project Lessons Learnt
    pdf_url: https://arena.gov.au/assets/2020/12/narara-ecovillage-smart-grid-lessons-learnt.pdf
    source_pages:
    - 5
    - 6
    source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-project-lessons-learnt/
    markdown_filename: narara_ecovillage_smart_grid_project_lessons_learnt.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Distributed energy resources
  - Solar PV
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: governance/coordination failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-39483
  source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
  publish_date: 2022-09
  project_name: Narara Ecovillage Smart Grid Project
  what_happened: Ausgrid's nameplate rating restrictions set a total inverter connection
    limit of 1,000 kVA for the NEV site without assessment at a more granular level.
    This blanket limit constrained the project's ability to optimise the connection
    economics through hybrid inverters, driving the project toward a less economically
    efficient configuration.
  lesson_learnt: When seeking network connection approval for community-scale solar
    and battery systems, challenge blanket inverter capacity limits and request granular
    assessment — aggregate nameplate limits applied without site-specific analysis
    can force sub-optimal configurations that significantly reduce economic performance.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: approvals/contracting
  proponent_type: community/local body
  delay_category: grid connection/system studies
  failure_mode: regulatory & approvals
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: battery storage
  source_pages: &id028
  - 27
  evidence_excerpt: Ausgrid have specified the limit as 1000kVA of inverter connections
    in total without considering it at a more granular level. This is driving economics
    a certain way. Hybrid inverters DC coupled allows more value for connection.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
  project_page_url: https://arena.gov.au/projects/narara-ecovillage-smart-grid/
  kb_category: Battery storage, Hybrid technologies, Renewables in buildings, Solar
    energy, Solar PV R&amp;D
  kb_publish_date: 30/09/2022
  kb_year: '2016'
  kb_associated_project: Narara Ecovillage Smart Grid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.37m
  total_project_value: $4.73m
  lead_organisation: NEV Power Pty Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 21/09/2016
  location: Narara, New South Wales
  project_partners: NEV Power, Carbon Neutral Delivery Partners
  pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
  markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  source_page_pdf: 27
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-39483
  contributing_source_titles:
  - NEV Power – Smart Grid Project Lessons Learned Report (2)
  contributing_sources:
  - source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
    pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
    source_pages: *id028
    source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
    markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Distributed energy resources
  - Solar PV
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: regulatory misfit
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-39484
  source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
  publish_date: 2022-09
  project_name: Narara Ecovillage Smart Grid Project
  what_happened: The NEV community's high solar penetration and energy-efficient homes
    resulted in the village exporting approximately seven times its annual imported
    energy. This outcome — a net-generating community with very high self-sufficiency
    — demonstrates that combined zero-carbon building standards, minimum solar requirements
    and community battery storage can enable a community to become carbon-positive.
  lesson_learnt: Combining mandatory minimum solar installation per household, high
    NatHERS building standards (7+ stars) and a centralised community battery can
    transform a residential community into a net energy generator — this model is
    replicable and directly applicable to new housing developments as NatHERS 7-star
    becomes the national standard from 2023.
  issue_severity: none
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: operations
  proponent_type: community/local body
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id029
  - 17
  - 18
  evidence_excerpt: NEV exports over 7 times annual kWh than imported to the site...
    The smart grid has turned a passive old style energy dependant community system
    into a self-sufficient 100% renewable smart grid / microgrid that can provide
    its own needs and shares excess generation to surrounding suburbs.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
  project_page_url: https://arena.gov.au/projects/narara-ecovillage-smart-grid/
  kb_category: Battery storage, Hybrid technologies, Renewables in buildings, Solar
    energy, Solar PV R&amp;D
  kb_publish_date: 30/09/2022
  kb_year: '2016'
  kb_associated_project: Narara Ecovillage Smart Grid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.37m
  total_project_value: $4.73m
  lead_organisation: NEV Power Pty Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 21/09/2016
  location: Narara, New South Wales
  project_partners: NEV Power, Carbon Neutral Delivery Partners
  pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
  markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-39484
  contributing_source_titles:
  - NEV Power – Smart Grid Project Lessons Learned Report (2)
  contributing_sources:
  - source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
    pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
    source_pages: *id029
    source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
    markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Distributed energy resources
  - Solar PV
  activity_type: Pilot / demonstration
  is_consortium: false
- record_id: ARENA-DLV-39485
  source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
  publish_date: 2022-09
  project_name: Narara Ecovillage Smart Grid Project
  what_happened: There is currently no regulatory framework ('playbook') for operating
    a community smart grid of the type developed at Narara Ecovillage — no guide for
    how to deliver a community smart grid, no utility connection guide for communities,
    and no standard connection process between the home-owner (limited interaction)
    and major business customer levels.
  lesson_learnt: National standards bodies and regulators should develop a consolidated
    community smart grid connection and operation playbook — the gap between residential
    and commercial connection processes is a material barrier that forces community
    projects to expend disproportionate resources navigating undefined regulatory
    territory.
  issue_severity: major
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: concept/feasibility
  proponent_type: community/local body
  delay_category: approvals/regulatory
  failure_mode: regulatory & approvals
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: NEV Power is recommending creation of a national guide on how
    to deliver a community smart grid and a new community connection standard.
  transferability: broad
  delay_magnitude: null
  technology_domain: DER
  source_pages: &id030
  - 4
  - 23
  - 28
  - 29
  evidence_excerpt: There is 'No rule book' for what this project is and what has
    to be done... A new community connection process and standard would be useful
    in-between home owner (limited interaction) and major business customer... There
    is no embedded network playbook.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
  project_page_url: https://arena.gov.au/projects/narara-ecovillage-smart-grid/
  kb_category: Battery storage, Hybrid technologies, Renewables in buildings, Solar
    energy, Solar PV R&amp;D
  kb_publish_date: 30/09/2022
  kb_year: '2016'
  kb_associated_project: Narara Ecovillage Smart Grid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.37m
  total_project_value: $4.73m
  lead_organisation: NEV Power Pty Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 21/09/2016
  location: Narara, New South Wales
  project_partners: NEV Power, Carbon Neutral Delivery Partners
  pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
  markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-39485
  contributing_source_titles:
  - NEV Power – Smart Grid Project Lessons Learned Report (2)
  contributing_sources:
  - source_title: NEV Power – Smart Grid Project Lessons Learned Report (2)
    pdf_url: https://arena.gov.au/assets/2022/09/narara-ecovillage-smart-grid-lessons-learnt-report-2.pdf
    source_pages: *id030
    source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-lessons-learnt-report-2/
    markdown_filename: narara_ecovillage_smart_grid_lessons_learnt_report_2.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Distributed energy resources
  - Solar PV
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: regulatory misfit
  failure_mode_confidence: 0.95
- record_id: ARENA-DLV-44556
  source_title: Narara Ecovillage Smart Grid Project Lessons Learnt
  publish_date: 2020-10
  project_name: Narara Ecovillage Smart Grid Project
  what_happened: Ausgrid's in-principle support for the Ecovillage's grid connection
    was only valid for 12 months. While the project was delayed resolving subdivision
    issues, this support lapsed. When the project team returned to install photovoltaics,
    they had to restart grid protection requirement negotiations from scratch.
  lesson_learnt: For smart grid or microgrid projects dependent on new housing development,
    treat subdivision and land titling as a critical path item from the outset — delays
    to these uncontrollable dependencies will directly block smart grid development
    and should be factored into project schedules and contingency planning.
  issue_severity: major
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: approvals/contracting
  proponent_type: community/local body
  delay_category: approvals/regulatory
  failure_mode: regulatory & approvals
  outcome_class: delayed but recoverable
  secondary_failure_mode: coordination & stakeholders
  intervention_note: The project team engaged with appropriate agencies at the right
    level through expert consultants (e.g. expert surveyor) to resolve administrative
    and regulatory blockers and obtain subdivision approval.
  transferability: broad
  delay_magnitude: 1-3 years
  technology_domain: DER
  source_pages:
  - 5
  - 6
  - 7
  evidence_excerpt: Ausgrid had indicated that the Ecovillage could be a test site...
    As the project began installing the photovoltaics, they were made aware that the
    in-principle support was for a 12-month period which had lapsed while the above
    mentioned sub-division challenges were solved. As a result, the project team needed
    to re-engage with Ausgrid on the grid protection requirements.
  confidence_note: Canonical record merged from 2 source records across 1 document(s).
  source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-project-lessons-learnt/
  project_page_url: https://arena.gov.au/projects/narara-ecovillage-smart-grid/
  kb_category: Battery storage, Hybrid technologies, Renewables in buildings, Solar
    energy, Solar PV R&amp;D
  kb_publish_date: 30/10/2020
  kb_year: '2016'
  kb_associated_project: Narara Ecovillage Smart Grid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.37m
  total_project_value: $4.73m
  lead_organisation: NEV Power Pty Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 21/09/2016
  location: Narara, New South Wales
  project_partners: NEV Power, Carbon Neutral Delivery Partners
  pdf_url: https://arena.gov.au/assets/2020/12/narara-ecovillage-smart-grid-lessons-learnt.pdf
  markdown_filename: narara_ecovillage_smart_grid_project_lessons_learnt.md
  source_page_pdf: null
  corroboration_count: 2
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-44551
  - ARENA-DLV-44556
  contributing_source_titles:
  - Narara Ecovillage Smart Grid Project Lessons Learnt
  contributing_sources:
  - source_title: Narara Ecovillage Smart Grid Project Lessons Learnt
    pdf_url: https://arena.gov.au/assets/2020/12/narara-ecovillage-smart-grid-lessons-learnt.pdf
    source_pages:
    - 5
    - 6
    source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-project-lessons-learnt/
    markdown_filename: narara_ecovillage_smart_grid_project_lessons_learnt.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Distributed energy resources
  - Solar PV
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: schedule slippage
  secondary_failure_mode_v2: governance/coordination failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-44552
  source_title: Narara Ecovillage Smart Grid Project Lessons Learnt
  publish_date: 2020-10
  project_name: Narara Ecovillage Smart Grid Project
  what_happened: Latent site conditions including undefined water courses (creeks,
    riparian zones) were discovered during construction, requiring special regulatory
    measures and additional work on bushfire asset protection, riparian zones, and
    stormwater detention. This increased cost and caused delays.
  lesson_learnt: Conduct thorough pre-construction site investigations including hydrological
    and environmental assessments to identify latent conditions early — undiscovered
    site features such as water courses can trigger regulatory obligations that add
    cost and delay to greenfield community energy developments.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: construction/installation
  proponent_type: community/local body
  delay_category: approvals/regulatory
  failure_mode: poor scoping
  outcome_class: delayed but recoverable
  secondary_failure_mode: regulatory & approvals
  intervention_note: Engaged regulatory bodies and specialist consultants to define
    water courses and required control measures, enabling the project to proceed.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: DER
  source_pages: &id031
  - 5
  evidence_excerpt: Latent conditions of the site were discovered during construction
    that required special measures to fix, including working with regulatory bodies
    and consultants in defining water courses (creeks, streams etc.) that require
    different control measures such as managing bushfire asset protection & riparian
    zones and stormwater detention measures. Both of these challenges increased cost
    and delays to the project.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-project-lessons-learnt/
  project_page_url: https://arena.gov.au/projects/narara-ecovillage-smart-grid/
  kb_category: Battery storage, Hybrid technologies, Renewables in buildings, Solar
    energy, Solar PV R&amp;D
  kb_publish_date: 30/10/2020
  kb_year: '2016'
  kb_associated_project: Narara Ecovillage Smart Grid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.37m
  total_project_value: $4.73m
  lead_organisation: NEV Power Pty Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 21/09/2016
  location: Narara, New South Wales
  project_partners: NEV Power, Carbon Neutral Delivery Partners
  pdf_url: https://arena.gov.au/assets/2020/12/narara-ecovillage-smart-grid-lessons-learnt.pdf
  markdown_filename: narara_ecovillage_smart_grid_project_lessons_learnt.md
  source_page_pdf: 5
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-44552
  contributing_source_titles:
  - Narara Ecovillage Smart Grid Project Lessons Learnt
  contributing_sources:
  - source_title: Narara Ecovillage Smart Grid Project Lessons Learnt
    pdf_url: https://arena.gov.au/assets/2020/12/narara-ecovillage-smart-grid-lessons-learnt.pdf
    source_pages: *id031
    source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-project-lessons-learnt/
    markdown_filename: narara_ecovillage_smart_grid_project_lessons_learnt.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Distributed energy resources
  - Solar PV
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: cost overrun
  failure_mode_confidence: 0.88
- record_id: ARENA-DLV-44554
  source_title: Narara Ecovillage Smart Grid Project Lessons Learnt
  publish_date: 2020-10
  project_name: Narara Ecovillage Smart Grid Project
  what_happened: A Voluntary Planning Agreement (VPA) requiring dedication of a land
    parcel created a legal impasse — neither the Council nor the Ecovillage supported
    the outcome. Negotiating a path forward took more than 12 months, delaying the
    issuing of titles and the start of house construction.
  lesson_learnt: Identify and resolve Voluntary Planning Agreement terms with the
    relevant council before committing to a project timeline — unresolved VPA obligations
    can create 12-month-plus legal delays that block titling and construction commencement.
  issue_severity: major
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: approvals/contracting
  proponent_type: community/local body
  delay_category: approvals/regulatory
  failure_mode: regulatory & approvals
  outcome_class: delayed but recoverable
  secondary_failure_mode: coordination & stakeholders
  intervention_note: Engaged directly with the CEO of Central Coast Council to negotiate
    a revised path forward that allowed a better outcome for both parties.
  transferability: narrow
  delay_magnitude: 1-3 months
  technology_domain: DER
  source_pages: &id032
  - 6
  evidence_excerpt: Through discussions with the CEO of Central Coast a path forward
    was found to allow a better outcome. However, this discussion/negotiation took
    more than 12 months and impacted the issuing of titles and subsequent start of
    construction of individual houses.
  confidence_note: delay_magnitude set to 1–3 months is wrong — the document states
    'more than 12 months'; corrected to 3–12 months.
  source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-project-lessons-learnt/
  project_page_url: https://arena.gov.au/projects/narara-ecovillage-smart-grid/
  kb_category: Battery storage, Hybrid technologies, Renewables in buildings, Solar
    energy, Solar PV R&amp;D
  kb_publish_date: 30/10/2020
  kb_year: '2016'
  kb_associated_project: Narara Ecovillage Smart Grid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.37m
  total_project_value: $4.73m
  lead_organisation: NEV Power Pty Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 21/09/2016
  location: Narara, New South Wales
  project_partners: NEV Power, Carbon Neutral Delivery Partners
  pdf_url: https://arena.gov.au/assets/2020/12/narara-ecovillage-smart-grid-lessons-learnt.pdf
  markdown_filename: narara_ecovillage_smart_grid_project_lessons_learnt.md
  source_page_pdf: 6
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-44554
  contributing_source_titles:
  - Narara Ecovillage Smart Grid Project Lessons Learnt
  contributing_sources:
  - source_title: Narara Ecovillage Smart Grid Project Lessons Learnt
    pdf_url: https://arena.gov.au/assets/2020/12/narara-ecovillage-smart-grid-lessons-learnt.pdf
    source_pages: *id032
    source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-project-lessons-learnt/
    markdown_filename: narara_ecovillage_smart_grid_project_lessons_learnt.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Distributed energy resources
  - Solar PV
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: schedule slippage
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.88
- record_id: ARENA-DLV-44555
  source_title: Narara Ecovillage Smart Grid Project Lessons Learnt
  publish_date: 2020-10
  project_name: Narara Ecovillage Smart Grid Project
  what_happened: Administrative backlogs and required amendments to the Section 88B
    instrument at Land Registry Services delayed Community Title registration, further
    holding back the issuing of individual certificates of title and the commencement
    of house construction.
  lesson_learnt: For community title subdivisions, engage an expert surveyor early
    to manage Land Registry Services processes — administrative backlogs and instrument
    amendments can cause unpredictable delays that block titling and downstream construction
    activities.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: approvals/contracting
  proponent_type: community/local body
  delay_category: approvals/regulatory
  failure_mode: regulatory & approvals
  outcome_class: delayed but recoverable
  secondary_failure_mode: coordination & stakeholders
  intervention_note: Engaged with appropriate agencies at the right level through
    an expert surveyor to resolve the Community Title registration issues.
  transferability: narrow
  delay_magnitude: not quantified
  technology_domain: DER
  source_pages: &id033
  - 6
  evidence_excerpt: Community Title subdivision difficulties with the Community Title
    registration with Land Registry Services such as administrative backlogs and amendments
    to the Section 88B instrument (Conveyancing Act 1919) covering the community and
    easements for the subdivided titles. As above, this was mitigated through engaging
    with appropriate agencies at the right level through an expert surveyor.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-project-lessons-learnt/
  project_page_url: https://arena.gov.au/projects/narara-ecovillage-smart-grid/
  kb_category: Battery storage, Hybrid technologies, Renewables in buildings, Solar
    energy, Solar PV R&amp;D
  kb_publish_date: 30/10/2020
  kb_year: '2016'
  kb_associated_project: Narara Ecovillage Smart Grid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.37m
  total_project_value: $4.73m
  lead_organisation: NEV Power Pty Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 21/09/2016
  location: Narara, New South Wales
  project_partners: NEV Power, Carbon Neutral Delivery Partners
  pdf_url: https://arena.gov.au/assets/2020/12/narara-ecovillage-smart-grid-lessons-learnt.pdf
  markdown_filename: narara_ecovillage_smart_grid_project_lessons_learnt.md
  source_page_pdf: 6
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-44555
  contributing_source_titles:
  - Narara Ecovillage Smart Grid Project Lessons Learnt
  contributing_sources:
  - source_title: Narara Ecovillage Smart Grid Project Lessons Learnt
    pdf_url: https://arena.gov.au/assets/2020/12/narara-ecovillage-smart-grid-lessons-learnt.pdf
    source_pages: *id033
    source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-project-lessons-learnt/
    markdown_filename: narara_ecovillage_smart_grid_project_lessons_learnt.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Distributed energy resources
  - Solar PV
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: schedule slippage
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-44557
  source_title: Narara Ecovillage Smart Grid Project Lessons Learnt
  publish_date: 2020-10
  project_name: Narara Ecovillage Smart Grid Project
  what_happened: Personnel changes at both Ausgrid and the Ecovillage meant that original
    grid connection conversations and agreements had to be restarted. The Ecovillage
    was seeking bespoke innovation support but was directed through Ausgrid's standard
    Major Connections process, creating misalignment and large delays in re-engaging
    with the right internal teams.
  lesson_learnt: When engaging a network operator on a novel embedded generation project,
    identify and maintain contact with the innovation or new technology team rather
    than relying solely on standard connections processes — personnel turnover can
    destroy institutional memory, and the standard process may not accommodate bespoke
    technical solutions.
  issue_severity: major
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: approvals/contracting
  proponent_type: community/local body
  delay_category: grid connection/system studies
  failure_mode: coordination & stakeholders
  outcome_class: delayed but recoverable
  secondary_failure_mode: regulatory & approvals
  intervention_note: The project identified that embedding the energy distributor
    into the project team via their innovation initiatives was the ideal resolution;
    as an alternative, third-party experts with Ausgrid network experience were engaged
    to navigate the process.
  transferability: broad
  delay_magnitude: not quantified
  technology_domain: solar PV
  source_pages: &id034
  - 7
  evidence_excerpt: 'Change in personal: A change in personnel and roles at both Ausgrid
    and the Ecovillage meant the original conversations and agreements needed to be
    restarted and prioritised. The Ecovillage was looking for bespoke support through
    their innovation initiatives while the standard Ausgrid process was through their
    Major Connections teams.'
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-project-lessons-learnt/
  project_page_url: https://arena.gov.au/projects/narara-ecovillage-smart-grid/
  kb_category: Battery storage, Hybrid technologies, Renewables in buildings, Solar
    energy, Solar PV R&amp;D
  kb_publish_date: 30/10/2020
  kb_year: '2016'
  kb_associated_project: Narara Ecovillage Smart Grid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.37m
  total_project_value: $4.73m
  lead_organisation: NEV Power Pty Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 21/09/2016
  location: Narara, New South Wales
  project_partners: NEV Power, Carbon Neutral Delivery Partners
  pdf_url: https://arena.gov.au/assets/2020/12/narara-ecovillage-smart-grid-lessons-learnt.pdf
  markdown_filename: narara_ecovillage_smart_grid_project_lessons_learnt.md
  source_page_pdf: 7
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-44557
  contributing_source_titles:
  - Narara Ecovillage Smart Grid Project Lessons Learnt
  contributing_sources:
  - source_title: Narara Ecovillage Smart Grid Project Lessons Learnt
    pdf_url: https://arena.gov.au/assets/2020/12/narara-ecovillage-smart-grid-lessons-learnt.pdf
    source_pages: *id034
    source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-project-lessons-learnt/
    markdown_filename: narara_ecovillage_smart_grid_project_lessons_learnt.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Distributed energy resources
  - Solar PV
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: governance/coordination failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-44558
  source_title: Narara Ecovillage Smart Grid Project Lessons Learnt
  publish_date: 2020-10
  project_name: Narara Ecovillage Smart Grid Project
  what_happened: The Ecovillage project team lacked understanding of Ausgrid's solution
    delivery process, meaning key technical information was not developed adequately
    to enable timely decisions on grid protection requirements. This caused the grid
    connection solution to stall.
  lesson_learnt: Community or volunteer-led energy projects should invest in understanding
    the network operator's internal project and approval processes early — insufficient
    process knowledge leads to inadequate technical submissions and significant decision-making
    delays.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: approvals/contracting
  proponent_type: community/local body
  delay_category: grid connection/system studies
  failure_mode: coordination & stakeholders
  outcome_class: delayed but recoverable
  secondary_failure_mode: poor scoping
  intervention_note: Engaged third-party subject matter experts with knowledge and
    experience of Ausgrid networks to design a compliant grid protection solution
    and navigate the approval process.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: solar PV
  source_pages: &id035
  - 7
  evidence_excerpt: 'Navigating the process: The Ecovillage project team''s lack of
    understanding in the Ausgrid solution delivery project meant that key information
    wasn''t developed adequately to make timely decisions.'
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-project-lessons-learnt/
  project_page_url: https://arena.gov.au/projects/narara-ecovillage-smart-grid/
  kb_category: Battery storage, Hybrid technologies, Renewables in buildings, Solar
    energy, Solar PV R&amp;D
  kb_publish_date: 30/10/2020
  kb_year: '2016'
  kb_associated_project: Narara Ecovillage Smart Grid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.37m
  total_project_value: $4.73m
  lead_organisation: NEV Power Pty Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 21/09/2016
  location: Narara, New South Wales
  project_partners: NEV Power, Carbon Neutral Delivery Partners
  pdf_url: https://arena.gov.au/assets/2020/12/narara-ecovillage-smart-grid-lessons-learnt.pdf
  markdown_filename: narara_ecovillage_smart_grid_project_lessons_learnt.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-44558
  contributing_source_titles:
  - Narara Ecovillage Smart Grid Project Lessons Learnt
  contributing_sources:
  - source_title: Narara Ecovillage Smart Grid Project Lessons Learnt
    pdf_url: https://arena.gov.au/assets/2020/12/narara-ecovillage-smart-grid-lessons-learnt.pdf
    source_pages: *id035
    source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-project-lessons-learnt/
    markdown_filename: narara_ecovillage_smart_grid_project_lessons_learnt.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Distributed energy resources
  - Solar PV
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: resource/capability shortfall
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
- record_id: ARENA-DLV-44559
  source_title: Narara Ecovillage Smart Grid Project Lessons Learnt
  publish_date: 2020-10
  project_name: Narara Ecovillage Smart Grid Project
  what_happened: The Ecovillage, relying primarily on member volunteers with general
    electrical engineering and solar skills, lacked the specific industry knowledge
    required to progress grid protection designs through Ausgrid's approval process.
    Detailed electrical engineering drawings were required even at the conceptual
    stage, beyond internal capability.
  lesson_learnt: Volunteer-led or community-run energy projects should engage paid
    third-party specialists with network-specific expertise from the start of grid
    connection design — attempting to save costs by deferring specialist engagement
    until implementation will stall approval processes and cost more time than the
    savings justify.
  issue_severity: major
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: community/local body
  delay_category: grid connection/system studies
  failure_mode: regulatory & approvals
  outcome_class: delayed but recoverable
  secondary_failure_mode: coordination & stakeholders
  intervention_note: Engaged paid third-party subject matter experts with knowledge
    of Ausgrid networks and emerging microgrid solutions to design a compliant grid
    protection system; the project noted that since engaging third parties it had
    navigated aspects of the solution that would have taken far longer using only
    internal skills.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: solar PV
  source_pages: &id036
  - 8
  evidence_excerpt: While generally it was possible to draw on knowledgeable members
    across business management, electrical engineering and solar installation skills,
    specific industry knowledge had to be drawn from paid external consultants with
    knowledge and experience of the Ausgrid networks and emerging microgrid and community
    battery solutions... As the solution stalled, a decision was made to engage with
    third-party subject matter experts to design a solution that was largely known
    to be appropriate based on previous approvals.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-project-lessons-learnt/
  project_page_url: https://arena.gov.au/projects/narara-ecovillage-smart-grid/
  kb_category: Battery storage, Hybrid technologies, Renewables in buildings, Solar
    energy, Solar PV R&amp;D
  kb_publish_date: 30/10/2020
  kb_year: '2016'
  kb_associated_project: Narara Ecovillage Smart Grid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.37m
  total_project_value: $4.73m
  lead_organisation: NEV Power Pty Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 21/09/2016
  location: Narara, New South Wales
  project_partners: NEV Power, Carbon Neutral Delivery Partners
  pdf_url: https://arena.gov.au/assets/2020/12/narara-ecovillage-smart-grid-lessons-learnt.pdf
  markdown_filename: narara_ecovillage_smart_grid_project_lessons_learnt.md
  source_page_pdf: 8
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-44559
  contributing_source_titles:
  - Narara Ecovillage Smart Grid Project Lessons Learnt
  contributing_sources:
  - source_title: Narara Ecovillage Smart Grid Project Lessons Learnt
    pdf_url: https://arena.gov.au/assets/2020/12/narara-ecovillage-smart-grid-lessons-learnt.pdf
    source_pages: *id036
    source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-project-lessons-learnt/
    markdown_filename: narara_ecovillage_smart_grid_project_lessons_learnt.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Distributed energy resources
  - Solar PV
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: resource/capability shortfall
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-44560
  source_title: Narara Ecovillage Smart Grid Project Lessons Learnt
  publish_date: 2020-10
  project_name: Narara Ecovillage Smart Grid Project
  what_happened: The initial grid protection design produced by third-party experts
    was found to exceed the project budget due to specialised parts required from
    the manufacturer. A second design iteration using more standard off-the-shelf
    products was required.
  lesson_learnt: When commissioning grid protection designs for community-scale embedded
    generation, explicitly scope for cost-constrained solutions using commercially
    available components from the outset — designs based on specialised manufacturer
    parts can exceed community project budgets and require costly redesign iterations.
  issue_severity: moderate
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: development/design
  proponent_type: community/local body
  delay_category: procurement/supply chain
  failure_mode: poor scoping
  outcome_class: re-scoped/adapted
  secondary_failure_mode: execution & logistics
  intervention_note: A second design iteration was initiated using more off-the-shelf
    products to bring the solution within budget.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: solar PV
  source_pages: &id037
  - 8
  evidence_excerpt: An initial design was worked through however was found to be beyond
    the project budget due to specialised parts from the manufacturer. A second design
    iteration is underway using more 'off the shelf' products.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-project-lessons-learnt/
  project_page_url: https://arena.gov.au/projects/narara-ecovillage-smart-grid/
  kb_category: Battery storage, Hybrid technologies, Renewables in buildings, Solar
    energy, Solar PV R&amp;D
  kb_publish_date: 30/10/2020
  kb_year: '2016'
  kb_associated_project: Narara Ecovillage Smart Grid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.37m
  total_project_value: $4.73m
  lead_organisation: NEV Power Pty Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 21/09/2016
  location: Narara, New South Wales
  project_partners: NEV Power, Carbon Neutral Delivery Partners
  pdf_url: https://arena.gov.au/assets/2020/12/narara-ecovillage-smart-grid-lessons-learnt.pdf
  markdown_filename: narara_ecovillage_smart_grid_project_lessons_learnt.md
  source_page_pdf: 8
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-44560
  contributing_source_titles:
  - Narara Ecovillage Smart Grid Project Lessons Learnt
  contributing_sources:
  - source_title: Narara Ecovillage Smart Grid Project Lessons Learnt
    pdf_url: https://arena.gov.au/assets/2020/12/narara-ecovillage-smart-grid-lessons-learnt.pdf
    source_pages: *id037
    source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-project-lessons-learnt/
    markdown_filename: narara_ecovillage_smart_grid_project_lessons_learnt.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Distributed energy resources
  - Solar PV
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: cost overrun
  secondary_failure_mode_v2: schedule slippage
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-44561
  source_title: Narara Ecovillage Smart Grid Project Lessons Learnt
  publish_date: 2020-10
  project_name: Narara Ecovillage Smart Grid Project
  what_happened: Battery storage quotes received by the Ecovillage were found to be
    prohibitively expensive and did not reflect reported market price reductions of
    up to 50%. The project team concluded that standard procurement approaches would
    not yield a cost-effective battery solution, and alternative financing and technical
    approaches were still being explored at the time of the report.
  lesson_learnt: Community-scale battery storage projects should expect quoted prices
    to include risk premiums when network integration design is unresolved — finalise
    grid integration design before seeking battery procurement quotes, and explore
    alternative financing models (research partnerships, second-life EV batteries,
    crowdfunding) when standard quotes are unaffordable.
  issue_severity: major
  project_type: DER/customer-side
  project_scale_band: demonstration
  lifecycle_phase: procurement
  proponent_type: community/local body
  delay_category: financing/commercial close
  failure_mode: commercial & market
  outcome_class: re-scoped/adapted
  secondary_failure_mode: poor scoping
  intervention_note: The project explored alternative approaches including partnerships
    with research organisations, use of recycled EV batteries, crowdfunding/carbon
    offset schemes, and philanthropic support to find a cost-effective battery solution.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: battery storage
  source_pages: &id038
  - 9
  - 10
  evidence_excerpt: While the third party provider will design the battery storage
    it's become evident that the standard costs are prohibitive for the project and
    alternate technical and commercials need to be found to progress the battery installation...
    it's anticipated the project team will need to find creative ways to build a battery
    solution that is cost effective.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-project-lessons-learnt/
  project_page_url: https://arena.gov.au/projects/narara-ecovillage-smart-grid/
  kb_category: Battery storage, Hybrid technologies, Renewables in buildings, Solar
    energy, Solar PV R&amp;D
  kb_publish_date: 30/10/2020
  kb_year: '2016'
  kb_associated_project: Narara Ecovillage Smart Grid
  kb_document_type: Reports, Lessons
  kb_document_folder: Reports_Lessons
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $1.37m
  total_project_value: $4.73m
  lead_organisation: NEV Power Pty Limited
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 21/09/2016
  location: Narara, New South Wales
  project_partners: NEV Power, Carbon Neutral Delivery Partners
  pdf_url: https://arena.gov.au/assets/2020/12/narara-ecovillage-smart-grid-lessons-learnt.pdf
  markdown_filename: narara_ecovillage_smart_grid_project_lessons_learnt.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-44561
  contributing_source_titles:
  - Narara Ecovillage Smart Grid Project Lessons Learnt
  contributing_sources:
  - source_title: Narara Ecovillage Smart Grid Project Lessons Learnt
    pdf_url: https://arena.gov.au/assets/2020/12/narara-ecovillage-smart-grid-lessons-learnt.pdf
    source_pages: *id038
    source_url: https://arena.gov.au/knowledge-bank/narara-ecovillage-smart-grid-project-lessons-learnt/
    markdown_filename: narara_ecovillage_smart_grid_project_lessons_learnt.md
  arena_category:
  - Battery storage
  - Hybrid technologies
  - Distributed energy resources
  - Solar PV
  activity_type: Pilot / demonstration
  is_consortium: false
  failure_mode_v2: cost overrun
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.78
