- record_id: ARENA-DLV-18801
  source_title: RayGen Commercial Assessment Report
  publish_date: 2021-05
  project_name: RayGen Solar Power Plant One (SPP1)
  what_happened: In 2019, RayGen pivoted its commercial offer in response to market
    feedback, adding electro-thermal energy storage (ETES) to its core offering, which
    had previously focused solely on PV Ultra concentrating solar. This required a
    new phase of ARENA-supported project development funding to design and execute
    the expanded SPP1 concept.
  lesson_learnt: Technology developers should remain responsive to market signals
    even after significant R&D investment in a core product — RayGen's willingness
    to pivot and add ETES in response to market feedback, supported by bridging grant
    funding, enabled it to reach financial close on a commercially viable integrated
    project rather than pursuing a solar-only product with limited market uptake.
  issue_severity: moderate
  project_type: manufacturing/supply chain
  project_scale_band: first commercial/FOAK
  lifecycle_phase: concept/feasibility
  proponent_type: technology vendor
  delay_category: null
  failure_mode: commercial & market
  outcome_class: re-scoped/adapted
  secondary_failure_mode: null
  intervention_note: ARENA provided $3.0M in grant funding for feasibility and development
    of the pivoted SPP1 solar-plus-storage concept, enabling RayGen to redesign its
    commercial offer and proceed to financial close.
  transferability: moderate
  delay_magnitude: null
  technology_domain: hybrid systems
  source_pages: &id001
  - 12
  evidence_excerpt: In 2019, in response to feedback from the market, RayGen pivoted
    the commercial offer and added electro-thermal energy storage to the core offering.
    ARENA supported this move with grant funding for project development of the 50MWh
    SPP1, including the design and execution of an offtake with AGL.
  confidence_note: 'The ''commercial/demand failure'' classification reflects the
    implicit finding that the solar-only product lacked sufficient market pull; the
    pivot was proactive rather than reactive to a hard commercial failure.; project_type
    reconciled to ''manufacturing/supply chain'' from: manufacturing/supply chain
    (4/10), storage (4/10), multi-technology/hybrid (2/10)'
  source_url: https://arena.gov.au/knowledge-bank/raygen-commercial-assessment-report/
  project_page_url: https://arena.gov.au/projects/solar-power-plant-phase-1/
  kb_category: Concentrated solar thermal, Solar energy
  kb_publish_date: 11/05/2021
  kb_year: '2020'
  kb_associated_project: Solar Power Plant Phase 1
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3m
  total_project_value: $6m
  lead_organisation: Raygen Resources Pty Ltd
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 01/01/2020
  location: Blackburn, Victoria
  project_partners: GHD Pty Ltd, AGL Energy Services Pty Ltd
  pdf_url: https://arena.gov.au/assets/2021/05/raygen-commercial-assessment-report.pdf
  markdown_filename: raygen_commercial_assessment_report.md
  source_page_pdf: 12
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-18801
  contributing_source_titles:
  - RayGen Commercial Assessment Report
  contributing_sources:
  - source_title: RayGen Commercial Assessment Report
    pdf_url: https://arena.gov.au/assets/2021/05/raygen-commercial-assessment-report.pdf
    source_pages: *id001
    source_url: https://arena.gov.au/knowledge-bank/raygen-commercial-assessment-report/
    markdown_filename: raygen_commercial_assessment_report.md
  arena_category:
  - Solar thermal
  - Solar PV
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: commercial/demand failure
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-18802
  source_title: RayGen Commercial Assessment Report
  publish_date: 2021-05
  project_name: RayGen Solar Power Plant One (SPP1)
  what_happened: RayGen achieved financial close on the 50MWh SPP1 project in Q1 2021,
    having secured an executed offtake agreement with AGL for electricity and grid
    services. The project structure prioritised long-term value creation objectives
    — demonstrating integrated performance, securing pipeline, and optimising technology
    — ahead of immediate economic returns in the SPP1 project itself.
  lesson_learnt: For FOAK integrated energy technology projects, explicitly separating
    the commercial objectives of the demonstration project (technology validation,
    pipeline development, cost-reduction learning) from the requirement for standalone
    project economics can reduce design constraints and improve the quality of evidence
    generated — provided an anchor offtake partner is secured to underpin project
    finance.
  issue_severity: none
  project_type: manufacturing/supply chain
  project_scale_band: first commercial/FOAK
  lifecycle_phase: approvals/contracting
  proponent_type: technology vendor
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: hybrid systems
  source_pages: &id002
  - 17
  - 19
  evidence_excerpt: When determining the scale, configuration and design of SPP1,
    these three objectives for long term value creation were prioritised ahead of
    immediate project economic returns... RayGen has executed an offtake agreement
    (with annual license fee) with AGL which is commercial-in-confidence.
  confidence_note: 'project_type reconciled to ''manufacturing/supply chain'' from:
    manufacturing/supply chain (4/10), storage (4/10), multi-technology/hybrid (2/10)'
  source_url: https://arena.gov.au/knowledge-bank/raygen-commercial-assessment-report/
  project_page_url: https://arena.gov.au/projects/solar-power-plant-phase-1/
  kb_category: Concentrated solar thermal, Solar energy
  kb_publish_date: 11/05/2021
  kb_year: '2020'
  kb_associated_project: Solar Power Plant Phase 1
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3m
  total_project_value: $6m
  lead_organisation: Raygen Resources Pty Ltd
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 01/01/2020
  location: Blackburn, Victoria
  project_partners: GHD Pty Ltd, AGL Energy Services Pty Ltd
  pdf_url: https://arena.gov.au/assets/2021/05/raygen-commercial-assessment-report.pdf
  markdown_filename: raygen_commercial_assessment_report.md
  source_page_pdf: 17
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-18802
  contributing_source_titles:
  - RayGen Commercial Assessment Report
  contributing_sources:
  - source_title: RayGen Commercial Assessment Report
    pdf_url: https://arena.gov.au/assets/2021/05/raygen-commercial-assessment-report.pdf
    source_pages: *id002
    source_url: https://arena.gov.au/knowledge-bank/raygen-commercial-assessment-report/
    markdown_filename: raygen_commercial_assessment_report.md
  arena_category:
  - Solar thermal
  - Solar PV
  activity_type: Deployment
  is_consortium: false
- record_id: ARENA-DLV-18803
  source_title: RayGen Commercial Assessment Report
  publish_date: 2021-05
  project_name: RayGen PV Ultra Commercialisation Program (Stages 2–4)
  what_happened: Across four sequential ARENA-funded grant programs from 2012 to 2019,
    RayGen progressively scaled its PV Ultra module manufacturing from zero to 25MW
    p.a. and increased receiver power density by 50% (from 160 kW/m² to 244 kW/m²).
    Total ARENA grant funding of $13.4M across the first four projects was leveraged
    at better than 2:1 with private investment to deliver $27.1M of project activity.
  lesson_learnt: Staged grant programs that sequence technology maturation — pilot,
    then manufacturing scale-up, then commercialisation — can achieve high leverage
    ratios and enable an OEM to reach a credible commercial position; each stage should
    generate operational data that directly de-risks the next stage for private investors.
  issue_severity: none
  project_type: manufacturing/supply chain
  project_scale_band: first commercial/FOAK
  lifecycle_phase: development/design
  proponent_type: technology vendor
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: follow-on scale-up enabled
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id003
  - 3
  - 12
  evidence_excerpt: The $10m of grants to 2019 were leveraged with private investment
    better than 2:1 and have supported employment of over 30 full time employees at
    RayGen... Across these projects, the power per square metre of the receiver increased
    by 50% (160 kWDC STC to 244 kWDC STC).
  confidence_note: 'project_scale_band reconciled to ''first commercial/FOAK'' from:
    first commercial/FOAK (8/10), programmatic/portfolio-level (1/10), commercial
    expansion (1/10)'
  source_url: https://arena.gov.au/knowledge-bank/raygen-commercial-assessment-report/
  project_page_url: https://arena.gov.au/projects/solar-power-plant-phase-1/
  kb_category: Concentrated solar thermal, Solar energy
  kb_publish_date: 11/05/2021
  kb_year: '2020'
  kb_associated_project: Solar Power Plant Phase 1
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3m
  total_project_value: $6m
  lead_organisation: Raygen Resources Pty Ltd
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 01/01/2020
  location: Blackburn, Victoria
  project_partners: GHD Pty Ltd, AGL Energy Services Pty Ltd
  pdf_url: https://arena.gov.au/assets/2021/05/raygen-commercial-assessment-report.pdf
  markdown_filename: raygen_commercial_assessment_report.md
  source_page_pdf: 3
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-18803
  contributing_source_titles:
  - RayGen Commercial Assessment Report
  contributing_sources:
  - source_title: RayGen Commercial Assessment Report
    pdf_url: https://arena.gov.au/assets/2021/05/raygen-commercial-assessment-report.pdf
    source_pages: *id003
    source_url: https://arena.gov.au/knowledge-bank/raygen-commercial-assessment-report/
    markdown_filename: raygen_commercial_assessment_report.md
  arena_category:
  - Solar thermal
  - Solar PV
  activity_type: Deployment
  is_consortium: false
- record_id: ARENA-DLV-18804
  source_title: RayGen Commercial Assessment Report
  publish_date: 2021-05
  project_name: RayGen Solar Power Plant One (SPP1)
  what_happened: RayGen achieved an estimated capital cost of AUD $320/kWh for 50MWh
    of electro-thermal storage in SPP1 — competitive with recent utility-scale lithium-ion
    battery projects at $700–$1,100/kWh — while delivering 17 hours of storage duration
    compared to the 0.3–2 hours typical of comparable-cost battery projects.
  lesson_learnt: For long-duration storage applications (beyond 4 hours), electro-thermal
    storage using pit thermal reservoirs can deliver cost-competitive outcomes on
    a per-kWh basis at FOAK scale, and the marginal cost of adding storage duration
    is very low; project developers evaluating long-duration storage should not assume
    lithium-ion battery cost benchmarks are the relevant reference class.
  issue_severity: none
  project_type: manufacturing/supply chain
  project_scale_band: first commercial/FOAK
  lifecycle_phase: development/design
  proponent_type: technology vendor
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: hybrid systems
  source_pages: &id004
  - 19
  - 26
  evidence_excerpt: At AUD $320/kWh for 50MWh of storage, this first-of-kind project
    is competitive with recent 'big' battery projects, which are often $700-1,100/kWh
    per unit of storage... $320/kWh per unit of storage is competitive with recent
    'big' battery projects, which are often $700-1,100/kWh per unit of storage.
  confidence_note: 'This record captures a cost-benchmarking delivery insight relevant
    to future project developers selecting storage technology; it is not purely promotional
    as the comparison is grounded in specific cost data from Table 3.; project_type
    reconciled to ''manufacturing/supply chain'' from: manufacturing/supply chain
    (4/10), storage (4/10), multi-technology/hybrid (2/10)'
  source_url: https://arena.gov.au/knowledge-bank/raygen-commercial-assessment-report/
  project_page_url: https://arena.gov.au/projects/solar-power-plant-phase-1/
  kb_category: Concentrated solar thermal, Solar energy
  kb_publish_date: 11/05/2021
  kb_year: '2020'
  kb_associated_project: Solar Power Plant Phase 1
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3m
  total_project_value: $6m
  lead_organisation: Raygen Resources Pty Ltd
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 01/01/2020
  location: Blackburn, Victoria
  project_partners: GHD Pty Ltd, AGL Energy Services Pty Ltd
  pdf_url: https://arena.gov.au/assets/2021/05/raygen-commercial-assessment-report.pdf
  markdown_filename: raygen_commercial_assessment_report.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-18804
  contributing_source_titles:
  - RayGen Commercial Assessment Report
  contributing_sources:
  - source_title: RayGen Commercial Assessment Report
    pdf_url: https://arena.gov.au/assets/2021/05/raygen-commercial-assessment-report.pdf
    source_pages: *id004
    source_url: https://arena.gov.au/knowledge-bank/raygen-commercial-assessment-report/
    markdown_filename: raygen_commercial_assessment_report.md
  arena_category:
  - Solar thermal
  - Solar PV
  activity_type: Deployment
  is_consortium: false
- record_id: ARENA-DLV-18805
  source_title: RayGen Commercial Assessment Report
  publish_date: 2021-05
  project_name: RayGen Solar Power Plant One (SPP1) / Solar Power Plant Two (SPP2)
  what_happened: 'RayGen deliberately designed its scale-up pathway using a ''scale-out''
    rather than ''scale-up'' strategy: individual solar components (heliostats, modules,
    receivers, towers) do not change in unit size between SPP1 (4MW solar) and SPP2
    (200MW solar); larger projects simply deploy more identical units. This approach
    was intended to de-risk the transition between project scales and drive supply
    chain unit cost reductions.'
  lesson_learnt: Technology developers designing FOAK-to-commercial scale-up pathways
    should consider 'scale-out' architectures (replicating identical modular units)
    over 'scale-up' architectures (increasing individual component sizes) — the former
    preserves FOAK validation data at the unit level, de-risks supply chain transition,
    and avoids re-engineering at each scale step.
  issue_severity: none
  project_type: manufacturing/supply chain
  project_scale_band: first commercial/FOAK
  lifecycle_phase: development/design
  proponent_type: technology vendor
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: follow-on scale-up enabled
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: hybrid systems
  source_pages: &id005
  - 22
  evidence_excerpt: The advantage of RayGen's system is that it can be 'scaled-out'
    not 'scaled-up' to larger projects. The solar components – heliostats, modules,
    receivers and towers – do not change in unit size. Larger projects simply have
    a greater number of these components than smaller projects. Scaling-out ensures
    unit cost reduction in the supply chain, and de-risks the transition from smaller
    to larger projects.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/raygen-commercial-assessment-report/
  project_page_url: https://arena.gov.au/projects/solar-power-plant-phase-1/
  kb_category: Concentrated solar thermal, Solar energy
  kb_publish_date: 11/05/2021
  kb_year: '2020'
  kb_associated_project: Solar Power Plant Phase 1
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3m
  total_project_value: $6m
  lead_organisation: Raygen Resources Pty Ltd
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 01/01/2020
  location: Blackburn, Victoria
  project_partners: GHD Pty Ltd, AGL Energy Services Pty Ltd
  pdf_url: https://arena.gov.au/assets/2021/05/raygen-commercial-assessment-report.pdf
  markdown_filename: raygen_commercial_assessment_report.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-18805
  contributing_source_titles:
  - RayGen Commercial Assessment Report
  contributing_sources:
  - source_title: RayGen Commercial Assessment Report
    pdf_url: https://arena.gov.au/assets/2021/05/raygen-commercial-assessment-report.pdf
    source_pages: *id005
    source_url: https://arena.gov.au/knowledge-bank/raygen-commercial-assessment-report/
    markdown_filename: raygen_commercial_assessment_report.md
  arena_category:
  - Solar thermal
  - Solar PV
  activity_type: Deployment
  is_consortium: false
- record_id: ARENA-DLV-18806
  source_title: RayGen Commercial Assessment Report
  publish_date: 2021-05
  project_name: RayGen PV Ultra Manufacturing Expansion
  what_happened: RayGen achieved financial close on a 100MW p.a. module manufacturing
    line expansion in Q1 2021, concurrent with financial close on SPP1. This expanded
    its manufacturing base from 25MW p.a. to 125MW p.a. and was timed to ensure manufacturing
    capacity would be available for the next project (SPP2) without delay.
  lesson_learnt: For technology OEMs developing FOAK projects, manufacturing capacity
    expansion should be planned and financed concurrently with the flagship demonstration
    project — waiting until the demonstration project is operational before expanding
    manufacturing risks creating a supply bottleneck that delays follow-on commercial
    projects.
  issue_severity: none
  project_type: manufacturing/supply chain
  project_scale_band: first commercial/FOAK
  lifecycle_phase: approvals/contracting
  proponent_type: technology vendor
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: follow-on scale-up enabled
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id006
  - 6
  - 20
  evidence_excerpt: Financial Close on 100MW p.a. manufacturing line expansion...
    RayGen will install a new 100MW p.a. module manufacturing facility, expanding
    its installed manufacturing base five-fold, from 25MW p.a. to 125MW p.a.
  confidence_note: 'project_scale_band reconciled to ''first commercial/FOAK'' from:
    first commercial/FOAK (8/10), programmatic/portfolio-level (1/10), commercial
    expansion (1/10)'
  source_url: https://arena.gov.au/knowledge-bank/raygen-commercial-assessment-report/
  project_page_url: https://arena.gov.au/projects/solar-power-plant-phase-1/
  kb_category: Concentrated solar thermal, Solar energy
  kb_publish_date: 11/05/2021
  kb_year: '2020'
  kb_associated_project: Solar Power Plant Phase 1
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3m
  total_project_value: $6m
  lead_organisation: Raygen Resources Pty Ltd
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 01/01/2020
  location: Blackburn, Victoria
  project_partners: GHD Pty Ltd, AGL Energy Services Pty Ltd
  pdf_url: https://arena.gov.au/assets/2021/05/raygen-commercial-assessment-report.pdf
  markdown_filename: raygen_commercial_assessment_report.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-18806
  contributing_source_titles:
  - RayGen Commercial Assessment Report
  contributing_sources:
  - source_title: RayGen Commercial Assessment Report
    pdf_url: https://arena.gov.au/assets/2021/05/raygen-commercial-assessment-report.pdf
    source_pages: *id006
    source_url: https://arena.gov.au/knowledge-bank/raygen-commercial-assessment-report/
    markdown_filename: raygen_commercial_assessment_report.md
  arena_category:
  - Solar thermal
  - Solar PV
  activity_type: Deployment
  is_consortium: false
- record_id: ARENA-DLV-18807
  source_title: RayGen Commercial Assessment Report
  publish_date: 2021-05
  project_name: RayGen Solar Power Plant One (SPP1)
  what_happened: 'RayGen identified that the round-trip efficiency of its electro-thermal
    energy storage is critically dependent on by-product heat from PV Ultra solar
    co-generation: with free heat, round-trip efficiency exceeds 70%; without it,
    a heat pump is required and efficiency falls below 25%. This dependency was identified
    as a key design constraint affecting where and how the technology can be deployed.'
  lesson_learnt: Project developers evaluating electro-thermal energy storage should
    confirm that a co-located, cost-free heat source of sufficient scale is available
    before committing to project design — the technology's efficiency and economics
    are fundamentally contingent on free heat input, and retrofitting a heat pump
    to substitute for missing heat results in a round-trip efficiency that makes most
    storage dispatch scenarios uneconomic.
  issue_severity: minor
  project_type: manufacturing/supply chain
  project_scale_band: first commercial/FOAK
  lifecycle_phase: development/design
  proponent_type: technology vendor
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: poor scoping
  intervention_note: RayGen resolved this by designing SPP1 as an integrated solar-plus-storage
    system where PV Ultra heat co-generation is the primary heat source, with a small
    heat pump included only for supplementary capacity and arbitrage opportunities.
  transferability: narrow
  delay_magnitude: null
  technology_domain: hybrid systems
  source_pages: &id007
  - 11
  evidence_excerpt: With free heat, the round-trip electrical efficiency of RayGen's
    storage is over 70%; without free heat, a heat pump is required and the round-trip
    electrical efficiency is less than 25%. A low round-trip efficiency causes storage
    to be prohibitively expensive on most occasions, even if the electricity is provided
    by low cost solar.
  confidence_note: 'Classified as ''design assumption failure'' at minor severity
    because this is a fundamental design constraint that was identified and resolved
    in the design phase rather than discovered post-construction; it is a lesson for
    future project developers rather than a failure in SPP1 itself.; project_type
    reconciled to ''manufacturing/supply chain'' from: manufacturing/supply chain
    (4/10), storage (4/10), multi-technology/hybrid (2/10)'
  source_url: https://arena.gov.au/knowledge-bank/raygen-commercial-assessment-report/
  project_page_url: https://arena.gov.au/projects/solar-power-plant-phase-1/
  kb_category: Concentrated solar thermal, Solar energy
  kb_publish_date: 11/05/2021
  kb_year: '2020'
  kb_associated_project: Solar Power Plant Phase 1
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3m
  total_project_value: $6m
  lead_organisation: Raygen Resources Pty Ltd
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 01/01/2020
  location: Blackburn, Victoria
  project_partners: GHD Pty Ltd, AGL Energy Services Pty Ltd
  pdf_url: https://arena.gov.au/assets/2021/05/raygen-commercial-assessment-report.pdf
  markdown_filename: raygen_commercial_assessment_report.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-18807
  contributing_source_titles:
  - RayGen Commercial Assessment Report
  contributing_sources:
  - source_title: RayGen Commercial Assessment Report
    pdf_url: https://arena.gov.au/assets/2021/05/raygen-commercial-assessment-report.pdf
    source_pages: *id007
    source_url: https://arena.gov.au/knowledge-bank/raygen-commercial-assessment-report/
    markdown_filename: raygen_commercial_assessment_report.md
  arena_category:
  - Solar thermal
  - Solar PV
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: null
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-18808
  source_title: RayGen Commercial Assessment Report
  publish_date: 2021-05
  project_name: RayGen Solar Power Plant One (SPP1)
  what_happened: RayGen chose to in-source PV Ultra module manufacturing rather than
    outsource to third-party manufacturers, specifically to protect core intellectual
    property and maintain quality assurance over the highest-value, highest-complexity
    component of its system. Balance-of-system components were sourced through an
    outsourced supply chain.
  lesson_learnt: Technology developers with proprietary high-complexity components
    should evaluate in-sourcing manufacturing not only on cost grounds but on IP protection
    and quality assurance grounds — outsourcing core components that are central to
    competitive differentiation creates replication risk and potential quality variance
    that can undermine the commercial value of a FOAK demonstration.
  issue_severity: none
  project_type: manufacturing/supply chain
  project_scale_band: first commercial/FOAK
  lifecycle_phase: development/design
  proponent_type: technology vendor
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: solar PV
  source_pages: &id008
  - 21
  evidence_excerpt: RayGen expects to retain in-sourcing of software development and
    manufacturing of PV Ultra modules as our business scales. RayGen's high-value,
    high-complexity PV Ultra modules are difficult to replicate but low cost to scale.
    In-sourcing of these components is central to RayGen's intellectual property protection
    strategy and quality assurance.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/raygen-commercial-assessment-report/
  project_page_url: https://arena.gov.au/projects/solar-power-plant-phase-1/
  kb_category: Concentrated solar thermal, Solar energy
  kb_publish_date: 11/05/2021
  kb_year: '2020'
  kb_associated_project: Solar Power Plant Phase 1
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3m
  total_project_value: $6m
  lead_organisation: Raygen Resources Pty Ltd
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 01/01/2020
  location: Blackburn, Victoria
  project_partners: GHD Pty Ltd, AGL Energy Services Pty Ltd
  pdf_url: https://arena.gov.au/assets/2021/05/raygen-commercial-assessment-report.pdf
  markdown_filename: raygen_commercial_assessment_report.md
  source_page_pdf: 21
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-18808
  contributing_source_titles:
  - RayGen Commercial Assessment Report
  contributing_sources:
  - source_title: RayGen Commercial Assessment Report
    pdf_url: https://arena.gov.au/assets/2021/05/raygen-commercial-assessment-report.pdf
    source_pages: *id008
    source_url: https://arena.gov.au/knowledge-bank/raygen-commercial-assessment-report/
    markdown_filename: raygen_commercial_assessment_report.md
  arena_category:
  - Solar thermal
  - Solar PV
  activity_type: Deployment
  is_consortium: false
- record_id: ARENA-DLV-18809
  source_title: RayGen Commercial Assessment Report
  publish_date: 2021-05
  project_name: RayGen Solar Power Plant One (SPP1)
  what_happened: SPP1 was designed to connect to a 22kV distribution network with
    a 3MW grid connection, requiring a grid connection process that was completed
    as part of development. The project is located in a rural area 36km south of Mildura,
    and the grid connection scale and voltage level was a factor in the overall system
    design and cost.
  lesson_learnt: For small-scale FOAK storage projects in rural areas, connecting
    to distribution-level networks (22kV) rather than transmission networks limits
    grid connection costs and complexity, but also constrains the maximum export capacity
    — project developers should model the trade-off between grid connection level
    and achievable revenue at the project design stage.
  issue_severity: minor
  project_type: manufacturing/supply chain
  project_scale_band: first commercial/FOAK
  lifecycle_phase: development/design
  proponent_type: technology vendor
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: hybrid systems
  source_pages: &id009
  - 17
  evidence_excerpt: 3MW engine and grid connection – 2.8MW ORC engine (synchronous
    generator); 3MW grid connection to 22kV distribution network... This project will
    be located on non-irrigated farmland 36km south of Mildura.
  confidence_note: 'Issue severity set to minor — the 22kV connection appears to have
    been a deliberate design choice rather than a problem; the insight is about the
    design trade-off rather than a failure.; project_type reconciled to ''manufacturing/supply
    chain'' from: manufacturing/supply chain (4/10), storage (4/10), multi-technology/hybrid
    (2/10)'
  source_url: https://arena.gov.au/knowledge-bank/raygen-commercial-assessment-report/
  project_page_url: https://arena.gov.au/projects/solar-power-plant-phase-1/
  kb_category: Concentrated solar thermal, Solar energy
  kb_publish_date: 11/05/2021
  kb_year: '2020'
  kb_associated_project: Solar Power Plant Phase 1
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3m
  total_project_value: $6m
  lead_organisation: Raygen Resources Pty Ltd
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 01/01/2020
  location: Blackburn, Victoria
  project_partners: GHD Pty Ltd, AGL Energy Services Pty Ltd
  pdf_url: https://arena.gov.au/assets/2021/05/raygen-commercial-assessment-report.pdf
  markdown_filename: raygen_commercial_assessment_report.md
  source_page_pdf: 17
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-18809
  contributing_source_titles:
  - RayGen Commercial Assessment Report
  contributing_sources:
  - source_title: RayGen Commercial Assessment Report
    pdf_url: https://arena.gov.au/assets/2021/05/raygen-commercial-assessment-report.pdf
    source_pages: *id009
    source_url: https://arena.gov.au/knowledge-bank/raygen-commercial-assessment-report/
    markdown_filename: raygen_commercial_assessment_report.md
  arena_category:
  - Solar thermal
  - Solar PV
  activity_type: Deployment
  is_consortium: false
- record_id: ARENA-DLV-18810
  source_title: RayGen Commercial Assessment Report
  publish_date: 2021-05
  project_name: RayGen Solar Power Plant One (SPP1)
  what_happened: RayGen planned for three full-time on-site operations and maintenance
    personnel for SPP1 specifically because it is a FOAK project — the document notes
    this staffing level is higher than would be required for a mature commercial deployment,
    as experienced on-site personnel are needed to provide observations and feedback
    for future larger projects.
  lesson_learnt: 'FOAK project operators should budget for elevated O&M staffing compared
    to commercial norms, as experienced on-site personnel serve a dual function: plant
    operations and systematic learning capture for technology optimisation — understaffing
    a FOAK project to match commercial O&M ratios risks missing the learning objectives
    that justify the demonstration investment.'
  issue_severity: none
  project_type: manufacturing/supply chain
  project_scale_band: first commercial/FOAK
  lifecycle_phase: operations
  proponent_type: technology vendor
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: successful demonstration
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: hybrid systems
  source_pages: &id010
  - 20
  evidence_excerpt: RayGen will employ three full time personnel for on-site operation
    and maintenance of the Solar Power Plant system at Carwarp. Staff will monitor
    the various HMIs for the plant from a central control room... This staffing requirement
    is specific to this first-of-kind project, as RayGen's experienced on-site personnel
    will provide observations and feedback for the development process of much larger
    projects.
  confidence_note: 'project_type reconciled to ''manufacturing/supply chain'' from:
    manufacturing/supply chain (4/10), storage (4/10), multi-technology/hybrid (2/10)'
  source_url: https://arena.gov.au/knowledge-bank/raygen-commercial-assessment-report/
  project_page_url: https://arena.gov.au/projects/solar-power-plant-phase-1/
  kb_category: Concentrated solar thermal, Solar energy
  kb_publish_date: 11/05/2021
  kb_year: '2020'
  kb_associated_project: Solar Power Plant Phase 1
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3m
  total_project_value: $6m
  lead_organisation: Raygen Resources Pty Ltd
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 01/01/2020
  location: Blackburn, Victoria
  project_partners: GHD Pty Ltd, AGL Energy Services Pty Ltd
  pdf_url: https://arena.gov.au/assets/2021/05/raygen-commercial-assessment-report.pdf
  markdown_filename: raygen_commercial_assessment_report.md
  source_page_pdf: 20
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-18810
  contributing_source_titles:
  - RayGen Commercial Assessment Report
  contributing_sources:
  - source_title: RayGen Commercial Assessment Report
    pdf_url: https://arena.gov.au/assets/2021/05/raygen-commercial-assessment-report.pdf
    source_pages: *id010
    source_url: https://arena.gov.au/knowledge-bank/raygen-commercial-assessment-report/
    markdown_filename: raygen_commercial_assessment_report.md
  arena_category:
  - Solar thermal
  - Solar PV
  activity_type: Deployment
  is_consortium: false
- record_id: ARENA-DLV-34001
  source_title: RayGen Solar Power Plant One Lessons Learnt
  publish_date: null
  project_name: RayGen's Solar Power Plant – Phase One
  what_happened: RayGen designed its cold thermal storage system using sensible heat
    of water (between two temperatures) rather than latent heat of freezing ice, after
    investigating both approaches with engineering partners NIRAS and GHD. Ice-based
    storage was found to require more electricity per unit of cold storage and had
    never been deployed at the required order of magnitude.
  lesson_learnt: For large-scale cold thermal storage at an unprecedented scale, use
    sensible heat (water-based) storage rather than ice-based latent heat storage
    — ice storage is unproven at this magnitude, more electrically inefficient, and
    presents higher risk despite offering higher volumetric cold energy density.
  issue_severity: minor
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: development/design
  proponent_type: technology vendor
  delay_category: null
  failure_mode: unvalidated technical assumptions
  outcome_class: re-scoped/adapted
  secondary_failure_mode: null
  intervention_note: RayGen worked with NIRAS to design the thermal storage and engaged
    GHD to validate the engineering design, visiting PTES and ice-slurry suppliers
    before selecting the water-based sensible heat approach.
  transferability: narrow
  delay_magnitude: null
  technology_domain: solar thermal
  source_pages: &id011
  - 2
  evidence_excerpt: RayGen's investigations showed cold thermal storage without ice
    was a lower risk, lower complexity and already proven solution. Ice-based cold
    storage has never been deployed at this order of magnitude and presents risk.
  confidence_note: Technology domain classified as solar thermal given the system
    is solar-plus-storage with thermal storage as the core innovation; hybrid systems
    was considered but solar thermal is more precise.
  source_url: https://arena.gov.au/knowledge-bank/raygen-solar-power-plant-one-lessons-learnt/
  project_page_url: https://arena.gov.au/projects/solar-power-plant-phase-1/
  kb_category: Concentrated solar thermal, Solar energy
  kb_publish_date: 11/05/2021
  kb_year: '2020'
  kb_associated_project: Solar Power Plant Phase 1
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3m
  total_project_value: $6m
  lead_organisation: Raygen Resources Pty Ltd
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 01/01/2020
  location: Blackburn, Victoria
  project_partners: GHD Pty Ltd, AGL Energy Services Pty Ltd
  pdf_url: https://arena.gov.au/assets/2021/05/lessons-learnt-raygen-solar-power-plant-1.pdf
  markdown_filename: raygen_solar_power_plant_one_lessons_learnt.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-34001
  contributing_source_titles:
  - RayGen Solar Power Plant One Lessons Learnt
  contributing_sources:
  - source_title: RayGen Solar Power Plant One Lessons Learnt
    pdf_url: https://arena.gov.au/assets/2021/05/lessons-learnt-raygen-solar-power-plant-1.pdf
    source_pages: *id011
    source_url: https://arena.gov.au/knowledge-bank/raygen-solar-power-plant-one-lessons-learnt/
    markdown_filename: raygen_solar_power_plant_one_lessons_learnt.md
  arena_category:
  - Solar thermal
  - Solar PV
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.82
- record_id: ARENA-DLV-34002
  source_title: RayGen Solar Power Plant One Lessons Learnt
  publish_date: null
  project_name: RayGen's Solar Power Plant – Phase One
  what_happened: RayGen configured its system to remain below 5 MVA nameplate capacity
    to qualify for a standing exemption from generator registration and a 'fast-tracked'
    grid connection process, but discovered the exemption threshold applied to the
    sum of all generation equipment nameplate capacity — not the maximum permissible
    export — requiring the system to be downsized more than anticipated.
  lesson_learnt: Verify the exact basis on which regulatory exemption thresholds are
    calculated before designing a system around them — the sub-5 MVA standing exemption
    applies to nameplate capacity of all power generation equipment, not the grid
    connection export limit, and system redesign may be required if this is misunderstood.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: approvals/contracting
  proponent_type: technology vendor
  delay_category: grid connection/system studies
  failure_mode: regulatory & approvals
  outcome_class: re-scoped/adapted
  secondary_failure_mode: poor scoping
  intervention_note: RayGen redesigned the system to lower the scale to meet the nameplate
    capacity condition, but still had to complete extensive PSSE/PSCAD modelling comparable
    to a 100 MW solar farm.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: hybrid systems
  source_pages: &id012
  - 3
  - 4
  evidence_excerpt: We learned that the exemption was calculated based on the nameplate
    capacity of all power generation equipment (not the capacity of the grid connection),
    so we were required to downsize our system more than expected.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/raygen-solar-power-plant-one-lessons-learnt/
  project_page_url: https://arena.gov.au/projects/solar-power-plant-phase-1/
  kb_category: Concentrated solar thermal, Solar energy
  kb_publish_date: 11/05/2021
  kb_year: '2020'
  kb_associated_project: Solar Power Plant Phase 1
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3m
  total_project_value: $6m
  lead_organisation: Raygen Resources Pty Ltd
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 01/01/2020
  location: Blackburn, Victoria
  project_partners: GHD Pty Ltd, AGL Energy Services Pty Ltd
  pdf_url: https://arena.gov.au/assets/2021/05/lessons-learnt-raygen-solar-power-plant-1.pdf
  markdown_filename: raygen_solar_power_plant_one_lessons_learnt.md
  source_page_pdf: 3
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-34002
  contributing_source_titles:
  - RayGen Solar Power Plant One Lessons Learnt
  contributing_sources:
  - source_title: RayGen Solar Power Plant One Lessons Learnt
    pdf_url: https://arena.gov.au/assets/2021/05/lessons-learnt-raygen-solar-power-plant-1.pdf
    source_pages: *id012
    source_url: https://arena.gov.au/knowledge-bank/raygen-solar-power-plant-one-lessons-learnt/
    markdown_filename: raygen_solar_power_plant_one_lessons_learnt.md
  arena_category:
  - Solar thermal
  - Solar PV
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: design assumption failure
  secondary_failure_mode_v2: schedule slippage
  failure_mode_confidence: 0.88
- record_id: ARENA-DLV-34003
  source_title: RayGen Solar Power Plant One Lessons Learnt
  publish_date: null
  project_name: RayGen's Solar Power Plant – Phase One
  what_happened: Despite configuring the plant to qualify for the sub-5 MVA 'fast-tracked'
    grid connection process, RayGen was required to complete extensive PSSE and PSCAD
    modelling comparable in scope to projects 20 times larger (e.g. a 100 MW solar
    farm), and found there was very limited advantage in time or cost from targeting
    the smaller-scale process.
  lesson_learnt: New technology developers seeking Australian grid connection should
    anticipate that LNSPs may apply full AEMO-scope technical modelling requirements
    at their discretion regardless of project scale — budget and schedule accordingly,
    and engage early with the LNSP to understand the true scope of requirements before
    committing to a system configuration.
  issue_severity: major
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: approvals/contracting
  proponent_type: technology vendor
  delay_category: grid connection/system studies
  failure_mode: regulatory & approvals
  outcome_class: delayed but recoverable
  secondary_failure_mode: unvalidated technical assumptions
  intervention_note: RayGen completed the required PSSE/PSCAD modelling and ultimately
    met grid connection requirements, but at the cost of significant additional time
    and expense.
  transferability: broad
  delay_magnitude: not quantified
  technology_domain: hybrid systems
  source_pages:
  - 3
  - 4
  evidence_excerpt: The grid connection process is clear at face value, but in reality
    the process is underpinned by a quagmire of complex interrelated technical requirements.
    Despite AEMO's governing ruleset, the true scope of work is largely at the will
    of LNSPs... an LNSP can apply whatever rules it sees fit, including the full scope
    AEMO process if required.
  confidence_note: Issue severity rated major because the extensive modelling burden
    was described as a significant impediment comparable to far larger projects, and
    the grid connection process 'typically a minimum of 12mths'. Canonical record
    merged from 2 source records across 1 document(s).
  source_url: https://arena.gov.au/knowledge-bank/raygen-solar-power-plant-one-lessons-learnt/
  project_page_url: https://arena.gov.au/projects/solar-power-plant-phase-1/
  kb_category: Concentrated solar thermal, Solar energy
  kb_publish_date: 11/05/2021
  kb_year: '2020'
  kb_associated_project: Solar Power Plant Phase 1
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3m
  total_project_value: $6m
  lead_organisation: Raygen Resources Pty Ltd
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 01/01/2020
  location: Blackburn, Victoria
  project_partners: GHD Pty Ltd, AGL Energy Services Pty Ltd
  pdf_url: https://arena.gov.au/assets/2021/05/lessons-learnt-raygen-solar-power-plant-1.pdf
  markdown_filename: raygen_solar_power_plant_one_lessons_learnt.md
  source_page_pdf: 3
  corroboration_count: 2
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-34003
  - ARENA-DLV-34004
  contributing_source_titles:
  - RayGen Solar Power Plant One Lessons Learnt
  contributing_sources:
  - source_title: RayGen Solar Power Plant One Lessons Learnt
    pdf_url: https://arena.gov.au/assets/2021/05/lessons-learnt-raygen-solar-power-plant-1.pdf
    source_pages:
    - 3
    - 4
    source_url: https://arena.gov.au/knowledge-bank/raygen-solar-power-plant-one-lessons-learnt/
    markdown_filename: raygen_solar_power_plant_one_lessons_learnt.md
  arena_category:
  - Solar thermal
  - Solar PV
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: regulatory misfit
  secondary_failure_mode_v2: design assumption failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-34005
  source_title: RayGen Solar Power Plant One Lessons Learnt
  publish_date: null
  project_name: RayGen's Solar Power Plant – Phase One
  what_happened: RayGen engaged Australian utilities from April 2019 at an early stage
    of storage technology development, offering to pay utilities for participation
    in an agile design process, and ultimately partnered with a leading utility. This
    co-development relationship led to multiple design iterations, reduced technology
    and market risk, and ultimately produced an offtake agreement for SPP1 and feasibility
    studies for larger projects.
  lesson_learnt: Co-develop new technologies with the likely customer and begin that
    dialogue as early as possible — engaging a utility partner at the pre-design stage
    enables iterative design to address real market pain points, reduces both technology
    and commercial risk, and can secure an offtake agreement that would otherwise
    require significant market assumption.
  issue_severity: none
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: concept/feasibility
  proponent_type: technology vendor
  delay_category: no material delay stated
  failure_mode: no major failure stated
  outcome_class: follow-on scale-up enabled
  secondary_failure_mode: null
  intervention_note: null
  transferability: broad
  delay_magnitude: null
  technology_domain: hybrid systems
  source_pages: &id013
  - 5
  evidence_excerpt: Co-develop new technologies with the likely customer and begin
    that dialogue as early as possible... This relationship has added extraordinary
    value. RayGen has made numerous design iterations and re-prioritisations in response
    to the leading utility's feedback, reducing both the technology risk and the market
    risk as we progressed towards SPP1.
  confidence_note: null
  source_url: https://arena.gov.au/knowledge-bank/raygen-solar-power-plant-one-lessons-learnt/
  project_page_url: https://arena.gov.au/projects/solar-power-plant-phase-1/
  kb_category: Concentrated solar thermal, Solar energy
  kb_publish_date: 11/05/2021
  kb_year: '2020'
  kb_associated_project: Solar Power Plant Phase 1
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3m
  total_project_value: $6m
  lead_organisation: Raygen Resources Pty Ltd
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 01/01/2020
  location: Blackburn, Victoria
  project_partners: GHD Pty Ltd, AGL Energy Services Pty Ltd
  pdf_url: https://arena.gov.au/assets/2021/05/lessons-learnt-raygen-solar-power-plant-1.pdf
  markdown_filename: raygen_solar_power_plant_one_lessons_learnt.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-34005
  contributing_source_titles:
  - RayGen Solar Power Plant One Lessons Learnt
  contributing_sources:
  - source_title: RayGen Solar Power Plant One Lessons Learnt
    pdf_url: https://arena.gov.au/assets/2021/05/lessons-learnt-raygen-solar-power-plant-1.pdf
    source_pages: *id013
    source_url: https://arena.gov.au/knowledge-bank/raygen-solar-power-plant-one-lessons-learnt/
    markdown_filename: raygen_solar_power_plant_one_lessons_learnt.md
  arena_category:
  - Solar thermal
  - Solar PV
  activity_type: Deployment
  is_consortium: false
- record_id: ARENA-DLV-34006
  source_title: RayGen Solar Power Plant One Lessons Learnt
  publish_date: null
  project_name: RayGen's Solar Power Plant – Phase One
  what_happened: RayGen's AUD 30 million capital raise requirement for SPP1 fell outside
    the typical deal size for both traditional project finance/private equity (too
    small) and venture capital (wrong sector — VCs focus on software and biotech),
    requiring RayGen to go directly to limited partners of VCs, corporate strategic
    investors, and family offices. This route produced slower decision-making than
    VC processes.
  lesson_learnt: Early-stage hardware energy technology companies with capital requirements
    in the AUD 20–50 million range should target corporate strategic investors and
    family offices directly rather than conventional project finance or VC channels
    — these investors are slower to decide but provide greater strategic value and
    are more suited to this deal profile.
  issue_severity: moderate
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: approvals/contracting
  proponent_type: technology vendor
  delay_category: financing/commercial close
  failure_mode: commercial & market
  outcome_class: delayed but recoverable
  secondary_failure_mode: null
  intervention_note: RayGen conducted an investor roadshow through North America and
    Europe in early 2020 and engaged corporate strategic partners and family offices
    directly, completing extensive due diligence through most of 2020 and into 2021.
  transferability: moderate
  delay_magnitude: not quantified
  technology_domain: hybrid systems
  source_pages: &id014
  - 6
  evidence_excerpt: RayGen's AUD 30m capital raise requirement is typically too small
    for traditional project finance / private equity, and outside of the traditional
    venture capital (VC) focus on software and biotechnology. RayGen had to go directly
    to the limited partners (LPs) of the VCs, the corporate strategics. These corporations
    are typically slower to make a decision than the VC.
  confidence_note: Failure mode classified as commercial/demand failure as the financing
    gap reflects a structural commercial mismatch rather than a project execution
    failure; resource/capability shortfall was considered but rejected.
  source_url: https://arena.gov.au/knowledge-bank/raygen-solar-power-plant-one-lessons-learnt/
  project_page_url: https://arena.gov.au/projects/solar-power-plant-phase-1/
  kb_category: Concentrated solar thermal, Solar energy
  kb_publish_date: 11/05/2021
  kb_year: '2020'
  kb_associated_project: Solar Power Plant Phase 1
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3m
  total_project_value: $6m
  lead_organisation: Raygen Resources Pty Ltd
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 01/01/2020
  location: Blackburn, Victoria
  project_partners: GHD Pty Ltd, AGL Energy Services Pty Ltd
  pdf_url: https://arena.gov.au/assets/2021/05/lessons-learnt-raygen-solar-power-plant-1.pdf
  markdown_filename: raygen_solar_power_plant_one_lessons_learnt.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-34006
  contributing_source_titles:
  - RayGen Solar Power Plant One Lessons Learnt
  contributing_sources:
  - source_title: RayGen Solar Power Plant One Lessons Learnt
    pdf_url: https://arena.gov.au/assets/2021/05/lessons-learnt-raygen-solar-power-plant-1.pdf
    source_pages: *id014
    source_url: https://arena.gov.au/knowledge-bank/raygen-solar-power-plant-one-lessons-learnt/
    markdown_filename: raygen_solar_power_plant_one_lessons_learnt.md
  arena_category:
  - Solar thermal
  - Solar PV
  activity_type: Deployment
  is_consortium: false
  failure_mode_v2: commercial/demand failure
  failure_mode_confidence: 0.92
- record_id: ARENA-DLV-34007
  source_title: RayGen Solar Power Plant One Lessons Learnt
  publish_date: null
  project_name: RayGen's Solar Power Plant – Phase One
  what_happened: Pre-feasibility studies conducted by RayGen with project developers
    and technical partners found that integrating RayGen's solar-plus-storage with
    large-scale hydrogen electrolysis could reduce electrolysis capex by 20–25% by
    improving electrolyser utilisation through storage-smoothed power supply and by
    capturing waste heat from electrolysis and ammonia synthesis for use in RayGen's
    thermal storage.
  lesson_learnt: Long-duration solar-plus-storage systems should be evaluated for
    co-location with hydrogen electrolysis and ammonia synthesis facilities — storage-smoothed
    power supply improves electrolyser utilisation and reduces required system capacity,
    while waste heat recovery from electrolysis creates a symbiotic efficiency gain
    that reduces overall project capex.
  issue_severity: none
  project_type: storage
  project_scale_band: first commercial/FOAK
  lifecycle_phase: concept/feasibility
  proponent_type: technology vendor
  delay_category: null
  failure_mode: no major failure stated
  outcome_class: knowledge generated despite setback
  secondary_failure_mode: null
  intervention_note: null
  transferability: moderate
  delay_magnitude: null
  technology_domain: hydrogen
  source_pages: &id015
  - 7
  evidence_excerpt: RayGen's low cost solar-plus-storage can reduce the capex required
    for large-scale hydrogen electrolysis by 20-25% and re-utilise waste heat generated
    in the electrolysis/ammonia synthesis process. RayGen's storage can reduce the
    variability of electricity supplied to the hydrogen electrolysers and ammonia
    synthesis, improving utilisation, system efficiency and lifetime.
  confidence_note: 'outcome_class set to ''knowledge generated despite setback'' as
    this is a pre-feasibility finding, not a demonstrated outcome; ''successful demonstration''
    was considered but rejected as the integration has not yet been physically demonstrated.
    project_scale_band set to demonstration as this is pre-feasibility analysis, not
    a commercial deployment.; project_type reconciled to ''storage'' from: storage
    (6/7), multi-technology/hybrid (1/7); project_scale_band reconciled to ''first
    commercial/FOAK'' from: first commercial/FOAK (6/7), demonstration (1/7)'
  source_url: https://arena.gov.au/knowledge-bank/raygen-solar-power-plant-one-lessons-learnt/
  project_page_url: https://arena.gov.au/projects/solar-power-plant-phase-1/
  kb_category: Concentrated solar thermal, Solar energy
  kb_publish_date: 11/05/2021
  kb_year: '2020'
  kb_associated_project: Solar Power Plant Phase 1
  kb_document_type: Reports
  kb_document_folder: Reports
  kb_project_status: Past
  in_arena_portfolio: true
  arena_funding: $3m
  total_project_value: $6m
  lead_organisation: Raygen Resources Pty Ltd
  arena_program: Advancing Renewables Program
  project_status: Past
  project_start_date: 01/01/2020
  location: Blackburn, Victoria
  project_partners: GHD Pty Ltd, AGL Energy Services Pty Ltd
  pdf_url: https://arena.gov.au/assets/2021/05/lessons-learnt-raygen-solar-power-plant-1.pdf
  markdown_filename: raygen_solar_power_plant_one_lessons_learnt.md
  source_page_pdf: null
  corroboration_count: 1
  source_doc_count: 1
  contributing_record_ids:
  - ARENA-DLV-34007
  contributing_source_titles:
  - RayGen Solar Power Plant One Lessons Learnt
  contributing_sources:
  - source_title: RayGen Solar Power Plant One Lessons Learnt
    pdf_url: https://arena.gov.au/assets/2021/05/lessons-learnt-raygen-solar-power-plant-1.pdf
    source_pages: *id015
    source_url: https://arena.gov.au/knowledge-bank/raygen-solar-power-plant-one-lessons-learnt/
    markdown_filename: raygen_solar_power_plant_one_lessons_learnt.md
  arena_category:
  - Solar thermal
  - Solar PV
  activity_type: Deployment
  is_consortium: false
